<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>抽象接口：信息模型与通信协作｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">技术知识 · 第 7-2 部分专题</p><h1>抽象接口：信息模型与通信协作</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="two-abstractions">1. ACSI 的两层抽象</h2><p>引言中“两种含义”说的是 ACSI 的抽象，不是两个英文全称。第一层将设备表现为网络可见、可访问的信息模型；第二层定义设备交换信息的概念性协作，具体协议实现放到 SCSM。抽象并非省略功能细节，而是让共同结构与行为独立于内部硬件和协议栈。</p><div class="reference-table"><table><thead><tr><th scope="col">层次</th><th scope="col">抽象对象</th><th scope="col">仍然定义的内容</th><th scope="col">使用时机</th></tr></thead><tbody><tr><td>设备信息抽象</td><td>内部变量、硬件和接线实现</td><td>LD/LN/DATA/DA 的层级、语义、类型与属性</td><td>描述断路器位置用 XCBR.Pos 及 stVal/q/t，不需要知道寄存器地址</td></tr><tr><td>通信协作抽象</td><td>协议栈、操作系统与线上编码</td><td>请求、成功/失败响应、通知及行为条件</td><td>描述 GetDataValues、Report、Operate；具体编码再查 8-1 等</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 455" role="img" aria-labelledby="abstract-title abstract-desc" xmlns="http://www.w3.org/2000/svg"><title id="abstract-title">ACSI 与模型、配置、映射</title><desc id="abstract-desc">对象模型与服务共同约束互操作，工程文件表达配置，映射规范定义具体通信。</desc><defs><marker id="abstract-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M445 90 L445 130" class="svg-link" marker-end="url(#abstract-arrow)"/><path d="M220 200 L220 240" class="svg-link" marker-end="url(#abstract-arrow)"/><path d="M650 200 L650 240" class="svg-link" marker-end="url(#abstract-arrow)"/><path d="M220 310 L220 350" class="svg-link" marker-end="url(#abstract-arrow)"/><path d="M650 310 L650 350" class="svg-link" marker-end="url(#abstract-arrow)"/><rect x="40" y="20" width="810" height="70" rx="9" class="svg-node"/><text x="54" y="45" class="svg-text">实际功能与设备</text><text x="54" y="68" class="svg-note">传感、计算、保护或执行</text><rect x="40" y="130" width="810" height="70" rx="9" class="svg-node"/><text x="54" y="155" class="svg-text">信息抽象：7-2 + 7-3 + 7-4</text><text x="54" y="178" class="svg-note">框架 + CDC + LN/DO 语义</text><rect x="40" y="240" width="390" height="70" rx="9" class="svg-node"/><text x="54" y="265" class="svg-text">通信协作：ACSI</text><text x="54" y="288" class="svg-note">GetDataValues / Report / Operate</text><rect x="470" y="240" width="380" height="70" rx="9" class="svg-node"/><text x="484" y="265" class="svg-text">工程表达：SCL / SCD</text><text x="484" y="288" class="svg-note">配置实例、类型、引用和订阅</text><rect x="40" y="350" width="810" height="70" rx="9" class="svg-node"/><text x="54" y="375" class="svg-text">具体实现：SCSM 与设备</text><text x="54" y="398" class="svg-note">8-1 / 9-2 等完成寻址和通信编码</text></svg><figcaption>对象模型与服务共同约束互操作，工程文件表达配置，映射规范定义具体通信。</figcaption></figure></section>
<section><h2 id="interfaces">2. 抽象接口种类与使用时机</h2><div class="reference-table"><table><thead><tr><th scope="col">接口族</th><th scope="col">典型服务</th><th scope="col">功能 / 条件</th><th scope="col">具体实现要核对</th></tr></thead><tbody><tr><td>发现与自描述</td><td>GetServerDirectory、GetDataDefinition</td><td>发现可访问对象及其结构</td><td>服务映射、访问视窗与目录范围</td></tr><tr><td>数据读写</td><td>Get/SetDataValues、Get/SetDataSetValues</td><td>读当前信息；设置允许写的属性</td><td>FC、类型、状态及权限</td></tr><tr><td>报告与日志</td><td>Report、Get/SetBRCBValues、QueryLogByTime</td><td>接收异步事件或检索历史</td><td>报告保留、缓存、触发和条目范围</td></tr><tr><td>控制</td><td>Select、SelectWithValue、Operate、CommandTermination</td><td>按状态机提出动作请求</td><td>ctlModel、超时、检查、结果反馈</td></tr><tr><td>对等事件发布</td><td>SendGOOSEMessage、SendGSSEMessage</td><td>向订户单向发布</td><td>控制块、成员、地址、重发及接受策略</td></tr><tr><td>采样值发布</td><td>SendMSVMessage、SendUSVMessage</td><td>按采样节奏传输样本</td><td>成员表示、计数、采样率和同步</td></tr><tr><td>关联、时间、文件</td><td>Associate/Release/Abort、TimeSynchronisation、GetFile</td><td>访问上下文、时间协作与文件获取</td><td>认证、实际对时机制、文件能力</td></tr></tbody></table></div><p>说“读取一个测量值”时，应先定位模型和 FC，再说明 ACSI 服务及结果语义，最后解释 MMS 映射。说以太网类型、地址或 BER 字节时已经进入映射层。抽象服务名也不保证厂商 SDK 有一个同名函数。</p></section>
<section><h2 id="example">3. 用测量值串起四个层面</h2><p>原创教学对象 LD_A/MMXU1.PhV.phsA.cVal.mag.f，FC=MX：模型说明它是电压数值分量，单位和品质要沿 CDC 读取；GetDataValues 说明怎样访问；SCD 类型链说明它在哪个模板定义；SCSM 说明请求如何编码。当前数值和通信结果需要运行证据。</p><div class="reference-table"><table><thead><tr><th scope="col">层面</th><th scope="col">问题</th><th scope="col">能说明的内容</th></tr></thead><tbody><tr><td>模型</td><td>是什么</td><td>MMXU、PhV、WYE/CMV、结构与 FLOAT32 叶子</td></tr><tr><td>服务</td><td>怎样访问</td><td>引用、FC、请求和响应</td></tr><tr><td>配置</td><td>在哪里定义</td><td>LN@lnType → LNodeType/DO → DOType/DA → DAType/BDA</td></tr><tr><td>应用</td><td>是否可用</td><td>还需 q、t、单位、来源、模式与工程规则</td></tr></tbody></table></div></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：引言注 1、第 1 章、第 5 章及 6～20 章。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="acsi-common-types.html">类型与命名</a> · <a href="acsi-server-associations.html">访问与关联</a></p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
