<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ACSI 基本类型、公共类型与对象引用｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-2 部分专题</p><h1>ACSI 基本类型、公共类型与对象引用</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="basic">1. 基本类型全表与 DAType</h2><p>5.5.2 表 2 列出以下 17 种类型。范围属于 ACSI 基线；SCL bType 集合和线上编码由各自规范确定，本表不是 XML 模式或报文长度表。浮点特殊值的使用还受 CDC/设备约束。</p><div class="reference-table"><table><thead><tr><th scope="col">类型</th><th scope="col">值域</th><th scope="col">功能与特点</th><th scope="col">SCD 表达线索</th></tr></thead><tbody><tr><td>BOOLEAN</td><td>false / true</td><td>二值状态、使能与选项</td><td>BOOLEAN</td></tr><tr><td>INT8</td><td>−128～127</td><td>8 位有符号整数</td><td>INT8</td></tr><tr><td>INT16</td><td>−32768～32767</td><td>16 位有符号整数</td><td>INT16</td></tr><tr><td>INT24</td><td>−8388608～8388607</td><td>24 位有符号；原文时间表也引用此名</td><td>按 XML 与映射核对</td></tr><tr><td>INT32</td><td>−2147483648～2147483647</td><td>32 位有符号整数</td><td>INT32</td></tr><tr><td>INT128</td><td>−2^127～2^127−1</td><td>128 位有符号，计数器等使用</td><td>INT128</td></tr><tr><td>INT8U</td><td>0～255</td><td>8 位无符号</td><td>INT8U</td></tr><tr><td>INT16U</td><td>0～65535</td><td>16 位无符号</td><td>INT16U</td></tr><tr><td>INT24U</td><td>0～16777215</td><td>24 位无符号</td><td>INT24U</td></tr><tr><td>INT32U</td><td>0～4294967295</td><td>32 位无符号，周期/计数等</td><td>INT32U</td></tr><tr><td>FLOAT32</td><td>IEEE 754 单精度</td><td>通常有效精度约 7 位十进制；不代表传感器精度</td><td>FLOAT32</td></tr><tr><td>FLOAT64</td><td>IEEE 754 双精度</td><td>通常有效精度约 15～16 位十进制</td><td>FLOAT64</td></tr><tr><td>ENUMERATED</td><td>采用类型时定义有序值集</td><td>原文允许用户扩展，需声明语义来源</td><td>Enum + EnumType/EnumVal@ord</td></tr><tr><td>CODED ENUM</td><td>采用类型时定义有序编码集</td><td>原文不允许用户扩展，映射紧凑编码</td><td>如 Dbpos 等具体类型，不能机械写 CODED ENUM</td></tr><tr><td>OCTET STRING</td><td>采用类型时定义最大长度</td><td>不透明字节串</td><td>Octet64 等具体 SCL 类型</td></tr><tr><td>VISIBLE STRING</td><td>采用类型时定义最大字符数</td><td>可见字符；ObjectName32、ObjectReference255</td><td>VisString32 / VisString255 等</td></tr><tr><td>UNICODE STRING</td><td>采用类型时定义最大字符数</td><td>多语言字符串</td><td>Unicode255 等</td></tr></tbody></table></div><p>第 10 章的 DAType 结构具有 DATName（ObjectName）、DATRef（ObjectReference）、Presence（BOOLEAN），以及 CompositeComponent[0..n] 或 PrimitiveComponent[0..1]；组成不能同时为空，可递归如 cVal → mag → f。SCL DA@bType="Struct" 引用 DAType@id，BDA 可继续引用结构，叶子用 bType；枚举引用 EnumType。模板 ID 是文件内部标识，不是运行对象路径。</p></section>
<section><h2 id="common">2. 八项公共类型与采用位置</h2><div class="reference-table"><table><thead><tr><th scope="col">类型 / 属性名</th><th scope="col">类型与域</th><th scope="col">功能 / 时机</th><th scope="col">样式 / SCD 关系</th></tr></thead><tbody><tr><td>ObjectName</td><td>VISIBLE STRING32</td><td>在同一父容器内唯一命名</td><td>FunEna1、dsRelayEna；由 name/inst 等字段体现</td></tr><tr><td>ObjectReference</td><td>VISIBLE STRING255</td><td>完整路径定位实例</td><td>C_G1101XLD0/LLN0.FunEna1；由多项 XML 属性重建</td></tr><tr><td>ServiceError</td><td>ENUMERATED；12 项基础错误</td><td>否定服务响应</td><td>Response−{ServiceError=access-violation}；非 SCD 运行日志</td></tr><tr><td>EntryID</td><td>任意八位位组串；语法/语义由 SCSM 定义</td><td>报告恢复和日志查询</td><td>教学字节串 01 A2 00 10；非时间/业务编号</td></tr><tr><td>PACKED-LIST</td><td>采用处定义的有序分量</td><td>整体紧凑编码</td><td>TriggerConditions 的 BOOLEAN 分量；XML 可拆成命名属性</td></tr><tr><td>TimeStamp</td><td>纪元秒 + 秒分数 + 时间品质</td><td>CDC 时标及指定采用处</td><td>DA@bType=Timestamp；实例 t</td></tr><tr><td>EntryTime</td><td>SCSM 定义的日期和时间</td><td>报告/日志与通信条目时间</td><td>TimeOfEntry、TimeOfLog；不要求与 TimeStamp 同编码</td></tr><tr><td>TriggerConditions</td><td>PACKED-LIST；五项 BOOLEAN</td><td>触发或条目包含原因</td><td>TrgOps 配置与 DA 事件特征分层</td></tr></tbody></table></div><p>这里的属性名是抽象表字段，不保证 SCD 存在同名 XML 属性。XML 值域、默认值与存在条件按 SCL 版本核对。</p></section>
<section><h2 id="references">3. 对象名、对象引用与语法</h2><pre><code>ObjectName       = 单个层级实例名
ObjectReference  = LDName/LNName[.Name[...]]
LDRef            = LDName
LNRef            = LDName/LNName
DataRef          = LDName/LNName.DataName[.DataName[...]]
DARef            = DataRef.DataAttributeName[.DAComponentName[...]]
DSRef（永久）    = LDName/LNName.DataSetName
DSRef（关联专用）= @DataSetName
SGCBRef          = LDName/LLN0.SGCB
GoCBRef          = LDName/LLN0.GoCBName</code></pre><p>“/”分隔 LD 与 LN，“.”分隔后续层级。方括号表示可选，省略号表示递归，均不是实际对象名字符。可有多个子 DATA、一个顶层 DA 和多个属性分量，引用大小写须保持一致。访问 LD 本身用 LDRef，不强行补 /LN。</p><div class="reference-table"><table><thead><tr><th scope="col">字段 / 规则</th><th scope="col">基线约束</th><th scope="col">例子 / 边界</th></tr></thead><tbody><tr><td>ObjectName</td><td>最多 32 个可见字符，父容器内唯一</td><td>Pos 是名；LD_A/XCBR1.Pos 是引用</td></tr><tr><td>ObjectReference</td><td>最多 255 个可见字符</td><td>抽象路径不含 FC；FC 单独限定</td></tr><tr><td>LDName</td><td>第 19 章最多 32 字符，应用特定</td><td>LDevice@inst=LD0 不等于完整 LD 名；通常由 IED 名和 inst 构成，ldName 等按实际版本规则</td></tr><tr><td>LNName</td><td>前缀 + 四字符类名 + 数字实例号；基线前缀与实例号合计≤7</td><td>GO + GGIO + 1 → GOGGIO1；LLN0 为管理 LN</td></tr><tr><td>DataName</td><td>第 19 章最多 10 字符，7-4 数据名</td><td>不能把这一基线限制当作所有后续版/扩展的全规则</td></tr><tr><td>FCD 名称部分</td><td>基线最多 29 字符，含点分隔符，不含 FC</td><td>与完整 ObjectReference 长度是不同约束</td></tr><tr><td>名称字符</td><td>A～Z、a～z、0～9、下划线</td><td>/、.、@ 用于路径/作用域，不是任意局部名字符</td></tr><tr><td>DSRef</td><td>永久路径或 @DataSetName</td><td>非永久实例属于创建它的关联</td></tr><tr><td>控制块引用</td><td>BRCB/URCB/LCB 为 LD/LN.控制块名</td><td>MMS 映射 LLN0$BR$brcbRelayEna01 与抽象点路径分开</td></tr><tr><td>作用域</td><td>第 19.3 节服务器、LD、TPAA 使用 /、LDName/、@ 标志</td><td>是作用域规则，不合并为一种 DO 路径</td></tr></tbody></table></div><p>真实例子：C_M1101X 的 MEAS 数据集成员 prefix=GO、lnClass=GGIO、lnInst=1、doName=AnIn1、daName=mag.f、fc=MX。按通常命名得到 <code>C_M1101XMEAS/GOGGIO1.AnIn1.mag.f</code>，FC=MX 单独保留。MMS 可能映射为域名及带 $ 的项目名，不给 ACSI 点路径夹入 $MX$。</p><p>原文表 42 将 LOG 引用写为 LDName/LDName，与同文 LOG 属性及工程表达不宜机械拼接。本文保留来源差异提示；实际 LogName/LogRef 按采用的 SCSM 和设备目录核对，LogControl@name 不能直接代替日志存储实例名。</p></section>
<section><h2 id="errors">4. ServiceError：全部十二项基础错误</h2><p>属性名 ServiceError，类型 ENUMERATED，用于否定响应。下列场景为原创解释，不表示每项只有一种原因。表 5 没有给出跨映射通用数字编码，不能自行分配 MMS 错误码。</p><div class="reference-table"><table><thead><tr><th scope="col">枚举</th><th scope="col">中文</th><th scope="col">典型解释</th></tr></thead><tbody><tr><td>instance-not-available</td><td>实例不可用</td><td>对象不存在或当前视窗不可用</td></tr><tr><td>instance-in-use</td><td>实例正在使用</td><td>所需空闲对象已在使用</td></tr><tr><td>access-violation</td><td>访问违例</td><td>客户不具有访问资格</td></tr><tr><td>access-not-allowed-in-current-state</td><td>当前状态不允许访问</td><td>例如使能时限制配置写入</td></tr><tr><td>parameter-value-inappropriate</td><td>参数值不合适</td><td>单个参数不满足要求</td></tr><tr><td>parameter-value-inconsistent</td><td>参数值不一致</td><td>参数间或与配置不一致</td></tr><tr><td>class-not-supported</td><td>类不支持</td><td>服务器不支持请求的类</td></tr><tr><td>instance-locked-by-other-client</td><td>被其他客户锁定</td><td>关联保留或选择冲突</td></tr><tr><td>control-must-be-selected</td><td>控制必须先选择</td><td>SBO 未获得有效选择资格</td></tr><tr><td>type-conflict</td><td>类型冲突</td><td>值类型与定义不同</td></tr><tr><td>failed-due-to-communications-constraint</td><td>通信约束导致失败</td><td>通信资源或传输限制</td></tr><tr><td>failed-due-to-server-constraint</td><td>服务器约束导致失败</td><td>服务器资源或实现限制</td></tr></tbody></table></div><p>第 17 章 AddCause 另提供控制原因；SCSM 及其应用层也可以扩展表示。基础服务错误、控制原因与协议实际字段分别核对。本次错误不会由 SCD 配置文件记录。</p></section>
<section><h2 id="packed">5. PACKED-LIST：整体的有序分量</h2><p>采用处定义有序类型分量，再映射为高效编码。原文规定不能通过该类型单独访问其中某一值；理解上可拆解，访问粒度按服务/映射确定。它不是 ZIP 压缩算法。位数和位序由采用处及映射定义。</p><div class="reference-table"><table><thead><tr><th scope="col">采用处</th><th scope="col">逻辑组成</th><th scope="col">配置 / 运行表现</th></tr></thead><tbody><tr><td>TriggerConditions</td><td>dchg、qchg、dupd、integrity、GI</td><td>TrgOps 命名 BOOLEAN 属性</td></tr><tr><td>TimeQuality</td><td>闰秒、时钟故障、未同步、准确度</td><td>时标内部品质，通常不拆成 SCD 标签</td></tr><tr><td>Check</td><td>synchrocheck、interlock-check</td><td>控制请求参数，非 SCD 命令</td></tr><tr><td>OptFlds</td><td>报告/采样模型规定的字段选择</td><td>OptFields / SmvOpts 为配置，不证明相同线上位序</td></tr></tbody></table></div></section>
<section><h2 id="timestamp">6. TimeStamp：语法、精度和时间品质</h2><p>TimeStamp 使用 1970-01-01 00:00:00 UTC 纪元。原表 7 写 SecondSinceEpoch=INT32、FractionOfSecond=INT24；语义是非负纪元秒和 24 位二进制小数，不可按普通有符号整数解释分数最高位。线上无符号表示、宽度、位布局和闰秒处理由映射确定。</p><div class="reference-table"><table><thead><tr><th scope="col">分量</th><th scope="col">原文类型 / 存在</th><th scope="col">值域与含义</th><th scope="col">例子</th></tr></thead><tbody><tr><td>SecondSinceEpoch</td><td>INT32 / M；原表 0～MAX</td><td>整秒数；MAX 按采用规范/映射核对</td><td>1 为纪元后 1 秒</td></tr><tr><td>FractionOfSecond</td><td>INT24 / M</td><td>Σ bᵢ×2⁻⁽ⁱ⁺¹⁾，i=0..23；0≤分数&lt;1</td><td>1000…0 → 0.5 s；8388608/2²⁴</td></tr><tr><td>TimeQuality</td><td>TimeQuality / M</td><td>产生时标的时源品质</td><td>时间可读不代表已同步</td></tr></tbody></table></div><pre><code>教学演算：SecondSinceEpoch=1，FractionOfSecond=0.5
UTC 显示：1970-01-01T00:00:01.500Z
北京显示可转换为 UTC+08:00，原时标仍使用 UTC 语义。
24 位分数最小步长：2^-24 s ≈ 59.6046 ns。</code></pre><p>约 60 ns 是表示分辨率，不是 IED 对 UTC 的实际误差，也不是采样周期。增加显示小数位不会提高时源准确度。</p><div class="reference-table"><table><thead><tr><th scope="col">TimeQuality 分量</th><th scope="col">类型 / 存在</th><th scope="col">值域</th><th scope="col">功能</th></tr></thead><tbody><tr><td>LeapSecondKnown</td><td>BOOLEAN / M</td><td>false / true</td><td>基线 true 表示考虑发生的闰秒；GPS/UTC 转换按时源与映射核对</td></tr><tr><td>ClockFailure</td><td>BOOLEAN / M</td><td>false / true</td><td>true 表示时源不可靠，原文要求忽略该 TimeStamp</td></tr><tr><td>ClockNotSynchronized</td><td>BOOLEAN / O</td><td>false / true</td><td>true 表示未同步外部 UTC；原表此项为可选</td></tr><tr><td>TimeAccuracy</td><td>CODED ENUM / M</td><td>准确度代码 n</td><td>2⁻ⁿ 秒准确度间隔；不只是显示位数</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">原表 9 的 n</th><th scope="col">2⁻ⁿ 近似间隔</th><th scope="col">性能级要求</th></tr></thead><tbody><tr><td>31</td><td>未规定</td><td>未规定</td></tr><tr><td>7</td><td>7.8 ms</td><td>T0：10 ms</td></tr><tr><td>10</td><td>0.98 ms</td><td>T1：1 ms</td></tr><tr><td>14</td><td>61 μs</td><td>T2：100 μs</td></tr><tr><td>16</td><td>15 μs</td><td>T3：25 μs</td></tr><tr><td>18</td><td>3.8 μs</td><td>T4：4 μs</td></tr><tr><td>20</td><td>0.95 μs</td><td>T5：1 μs</td></tr></tbody></table></div><p>表中完整列出原表 9 七项，不宣称是后续全部映射代码集合。SCD DA@bType="Timestamp" 定义属性类型，DAI/Val 若有值只表示文件设置，当前时钟品质还需运行数据。</p></section>
<section><h2 id="entry">7. EntryID 与 EntryTime</h2><div class="reference-table"><table><thead><tr><th scope="col">字段 / 类型</th><th scope="col">用途</th><th scope="col">样式与边界</th><th scope="col">SCD 关系</th></tr></thead><tbody><tr><td>EntryID / 字节串</td><td>BRCB 恢复、LOG 增量查询</td><td>教学 01 A2 00 10；保存原始字节，不推断为时间或序号；长度/语义由 SCSM 定义</td><td>OptFields@entryID 为字段选项，不保存每个条目 ID</td></tr><tr><td>EntryTime / SCSM 日期时间类型</td><td>报告/日志条目进入缓冲或存储的时间</td><td>人可读 2026-10-03T00:00:00Z 只是教学显示，不指定线上语法</td><td>TimeOfEntry/TimeOfLog 不等于控制块 XML 静态属性</td></tr><tr><td>DATA.t / TimeStamp</td><td>按 CDC 定义的数据时刻</td><td>事件时间和条目时间可能不同</td><td>DOType/DA@name=t、bType=Timestamp</td></tr></tbody></table></div><p>事件可有相同时间值，时钟也可能失步。恢复时不能用自己构造的时间代替服务器 EntryID；循环日志还须核对最旧/最新条目、标识和时间范围。</p></section>
<section><h2 id="triggers">8. TriggerConditions、TrgOp 与 intgPd</h2><div class="reference-table"><table><thead><tr><th scope="col">条件</th><th scope="col">类型 / 值域</th><th scope="col">含义 / 使用</th><th scope="col">SCD 表现</th></tr></thead><tbody><tr><td>data-change / dchg</td><td>BOOLEAN</td><td>值按 CDC 规则变化；测量死区可能抑制微小变化</td><td>DA@dchg + TrgOps@dchg</td></tr><tr><td>quality-change / qchg</td><td>BOOLEAN</td><td>品质改变；值相同也可能触发</td><td>DA@qchg + TrgOps@qchg</td></tr><tr><td>data-update / dupd</td><td>BOOLEAN</td><td>数据刷新，值不必变化</td><td>DA@dupd + TrgOps@dupd</td></tr><tr><td>integrity</td><td>BOOLEAN</td><td>控制块周期启动完整数据集报告/记录</td><td>TrgOps@period + intgPd</td></tr><tr><td>general-interrogation / GI</td><td>BOOLEAN</td><td>客户启动当前数据集总召唤；用于报告</td><td>TrgOps@gi 是选项，运行 GI 为请求；日志不支持 GI</td></tr></tbody></table></div><p>TrgOp 是 DA 的事件特征，TrgOps 是控制块采用的触发。报告还要求对象属于数据集、控制块运行条件成立且报告使能。GI 和 integrity 不依赖单个 DA 的 dchg 特征。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">类型 / 域</th><th scope="col">功能</th><th scope="col">参考 SCD</th></tr></thead><tbody><tr><td>IntgPd / intgPd</td><td>INT32U；0～4294967295 ms</td><td>0 不产生周期完整性报告；大于 0 还需采用 integrity</td><td>brcbRelayEna：intgPd=0、period=false</td></tr><tr><td>GI</td><td>BOOLEAN 命令</td><td>写 true 启动，总召唤完成后自动复位</td><td>TrgOps 缺省 gi 不等于不支持；实际值按版本默认核对</td></tr><tr><td>ReasonCode</td><td>TriggerConditions</td><td>条目被包含的原因</td><td>OptFields.reasonCode 选择是否携带；不记录具体事件</td></tr></tbody></table></div><p>bufTime=100 是事件聚合时间，不是每 100 ms 必发。intgPd=0 不会阻止 dchg/qchg 报告。<a href="scd-acsi-evidence.html#report-evidence">查看实际配置</a></p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：5.5（表 2～10，PDF 页 12～17），10.2.2.4（表 17），第 19 章（表 42，PDF 页 111～114）。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="acsi-server-associations.html">服务器与关联</a> · <a href="acsi-runtime-models.html">运行模型</a></p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
