<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>时间、文件与 ACSI 工程核查｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">工程应用 · 第 7-2 部分专题</p><h1>时间、文件与 ACSI 工程核查</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="time">1. 时间模型与时间同步</h2><p>第 18 章把时间语义、表示、外部时源、站内时间服务器、同步协议和需要时间的 IED 组成一个模型。ACSI 规定 UTC 语义与品质，具体对时协议由 SCSM 定义。时间服务器可与 ACSI 客户/服务器部署在同一硬件中，但它们的角色不同。</p><div class="reference-table"><table><thead><tr><th scope="col">组成</th><th scope="col">功能</th><th scope="col">使用场景 / SCD 边界</th></tr></thead><tbody><tr><td>外部时源</td><td>提供已知准确度的时间、闰秒信息和时源纪元</td><td>不能把 GPS 纪元直接当 1970 UTC 纪元；本模型不指定全部硬件接口</td></tr><tr><td>站内时间服务器</td><td>向 IED 提供同步时间</td><td>当前可用性和时源品质需要运行证据</td></tr><tr><td>时间同步协议</td><td>使客户和服务器的时钟协同</td><td>8-1 等定义适用机制；后续工程 PTP 属于实际采用规范，不写成此 2003 基线必选</td></tr><tr><td>时标语义</td><td>纪元秒、分数和品质</td><td>TimeStamp 类型和 TimeQuality；参见公共类型</td></tr><tr><td>时标表示</td><td>映射定义字节/字段</td><td>EntryTime 与 TimeStamp 未必同编码</td></tr><tr><td>时间使用者</td><td>产生或解释事件、报告、样本和预约动作</td><td>SCD 类型及选项只说明配置，不证明当前满足性能</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 370" role="img" aria-labelledby="clock-model-title clock-model-desc" xmlns="http://www.w3.org/2000/svg"><title id="clock-model-title">外部时间到应用判断</title><desc id="clock-model-desc">对时机制、时标内容和应用接受策略共同决定时间是否可用。</desc><defs><marker id="clock-model-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M445 90 L445 135" class="svg-link" marker-end="url(#clock-model-arrow)"/><path d="M220 205 L220 255" class="svg-link" marker-end="url(#clock-model-arrow)"/><path d="M675 205 L675 255" class="svg-link" marker-end="url(#clock-model-arrow)"/><path d="M420 295 L480 295" class="svg-link" marker-end="url(#clock-model-arrow)"/><rect x="30" y="20" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">外部时源</text><text x="44" y="68" class="svg-note">准确度、闰秒信息和纪元</text><rect x="30" y="135" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="160" class="svg-text">时间服务器 + 实际同步机制</text><text x="44" y="183" class="svg-note">由采用的 SCSM 和工程方案定义</text><rect x="30" y="255" width="390" height="80" rx="9" class="svg-node"/><text x="44" y="280" class="svg-text">IED 本地时钟与时标</text><text x="44" y="303" class="svg-note">UTC 语义、分数与时间品质</text><rect x="480" y="255" width="390" height="80" rx="9" class="svg-node"/><text x="494" y="280" class="svg-text">客户 / 订户解释</text><text x="494" y="303" class="svg-note">事件排序、采样协作、预约控制</text></svg><figcaption>对时机制、时标内容和应用接受策略共同决定时间是否可用。</figcaption></figure><p>SOE（Sequence of Events，事件顺序记录）跨设备排序，须考虑时间准确度和失步；两个相差很小的事件不能只凭显示小数位断定真实先后。SV 协作还需样本计数、采样率和同步；预约控制 operTim 需在正确时间且仍满足动作条件，不能只证明定时器已启动。</p><div class="reference-table"><table><thead><tr><th scope="col">核查点</th><th scope="col">含义</th><th scope="col">常见误读</th></tr></thead><tbody><tr><td>ClockFailure</td><td>时源不可靠，基线要求忽略该 TimeStamp</td><td>数值能显示就认为有效</td></tr><tr><td>ClockNotSynchronized</td><td>没有与外部 UTC 同步</td><td>本地时钟仍在走就认为已对时</td></tr><tr><td>TimeAccuracy</td><td>相对 UTC 的准确度等级</td><td>当作采样周期或 UI 小数位</td></tr><tr><td>FractionOfSecond</td><td>可表示二进制分辨率</td><td>60 ns 等于设备测时误差</td></tr><tr><td>DATA.t / TimeOfEntry / TimeOfLog</td><td>分别按数据、报告缓冲和日志语义采用</td><td>当成完全相同的时间</td></tr><tr><td>sampleSynchronized 配置</td><td>携带/采用同步信息的 XML 配置线索</td><td>当作当前 SmpSynch=true</td></tr></tbody></table></div></section>
<section><h2 id="files">2. FILE 类与全部文件服务</h2><p>第 20 章 FILE 是服务器文件存储中的有序、非结构化二进制字节流，可以包含程序、数据或二者。ACSI 定义传输与存储管理，不定义所有文件内部格式，也不把传输成功等同于设备成功加载配置。COMTRADE 等扰动记录的格式另有规范。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">基线类型 / 存在</th><th scope="col">值域 / 功能</th><th scope="col">表现样式 / SCD</th></tr></thead><tbody><tr><td>FileName</td><td>VISIBLE STRING255</td><td>文件存储中的名；分层路径和命名约束按映射</td><td>教学 /records/event001.dat；不是本站路径</td></tr><tr><td>FileSize[0..1]</td><td>INT32U；0～4294967295</td><td>以八位位组计的文件长度；生成中文件无法确定时另按实现解释</td><td>教学 2048 字节；SCD 无全文件目录</td></tr><tr><td>LastModified</td><td>原表 43：TimeStamp</td><td>最近修改时间</td><td>人可读日期只是显示形式，运行属性由服务返回</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">Request</th><th scope="col">Response+</th><th scope="col">Response− / 用法</th></tr></thead><tbody><tr><td>GetFile</td><td>FileName</td><td>File-Data（八位位组串）</td><td>ServiceError；从服务器向客户获取内容</td></tr><tr><td>SetFile</td><td>FileName + File-Data</td><td>请求成功</td><td>ServiceError；从客户向服务器传内容</td></tr><tr><td>DeleteFile</td><td>FileName</td><td>请求成功</td><td>ServiceError；删除允许删除的设备文件</td></tr><tr><td>GetFileAttributeValues</td><td>适用 FileName/选择范围，按模型和映射</td><td>FileName + FileAttribute[1..n]，含长度与修改时间</td><td>ServiceError；先确认目录和属性</td></tr></tbody></table></div><p>源表部分否定参数写 ServerError，正文说明使用 ServiceError，本页按失败服务语义说明。分段传输、句柄及线上请求可能映射成多个具体服务，不虚构“单个 ACSI 服务必等于单个 MMS 包”。</p><figure class="concept-figure"><svg viewBox="0 0 900 436" role="img" aria-labelledby="file-flow-title" xmlns="http://www.w3.org/2000/svg"><title id="file-flow-title">文件读取的概念流程</title><defs><marker id="file-flow-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V416 M750 50 V416" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">GetServerDirectory {ObjectClass=FILE}</text><path d="M150 88 H750" class="svg-link" marker-end="url(#file-flow-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">可见文件名列表</text><path d="M750 144 H150" class="svg-link" marker-end="url(#file-flow-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">GetFileAttributeValues {FileName}</text><path d="M150 200 H750" class="svg-link" marker-end="url(#file-flow-arrow)"/><text x="450" y="244" text-anchor="middle" class="svg-text">大小和最近修改时间</text><path d="M750 256 H150" class="svg-link" marker-end="url(#file-flow-arrow)"/><text x="450" y="300" text-anchor="middle" class="svg-text">GetFile {FileName}</text><path d="M150 312 H750" class="svg-link" marker-end="url(#file-flow-arrow)"/><text x="450" y="356" text-anchor="middle" class="svg-text">File-Data 或 ServiceError</text><path d="M750 368 H150" class="svg-link" marker-end="url(#file-flow-arrow)"/></svg><figcaption>原创教学流程；本站只有静态知识，不提供设备文件上传、下载或删除操作。</figcaption></figure><p>参考 SCD 有 63 个 IED 的 Services 含 FileHandling。它是工程能力声明，不能证明任意目录可读、任意文件可写，也不能证明采用 FTP/HTTP。将 SCD 作为文件传给设备是否可用，必须按设备明确支持的工程流程确认。</p></section>
<section><h2 id="conformance">3. 附录 A：基本、模型、服务一致性声明</h2><p>附录 A 是规范性附录，用声明回答“设备承担什么角色、采用哪个映射、实现哪些模型与服务/选项”。M=强制、O=可选、c 条件符号依所选功能决定；可选不等于厂家可随意违反已声明功能的行为。客户端和服务器、发布方和订户应分别声明。</p><div class="reference-table"><table><thead><tr><th scope="col">原表 A.1 项目</th><th scope="col">声明内容</th><th scope="col">核查意义</th></tr></thead><tbody><tr><td>B11 / B12</td><td>TPAA 服务器侧 / 客户侧</td><td>不能只查服务器是否支持</td></tr><tr><td>B21～B24</td><td>8-1、9-1、9-2 或其他 SCSM</td><td>固定采用版本和映射，不混用字段</td></tr><tr><td>B31 / B32</td><td>GSE 发布侧 / 订户侧</td><td>发送支持不自动等于接收支持</td></tr><tr><td>B41 / B42</td><td>SVC 发布侧 / 订户侧</td><td>分别核对采样产生与接受能力</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">原表 A.2 模型项目</th><th scope="col">内容</th><th scope="col">工程核对</th></tr></thead><tbody><tr><td>M1～M4</td><td>LD、LN、DATA、DataSet</td><td>对象和成员能力</td></tr><tr><td>M5 / M6</td><td>Substitution / Setting group control</td><td>支持取代和定值编辑流程</td></tr><tr><td>M7</td><td>Buffered report control</td><td>序号、报告时标、原因、数据集名、数据引用、溢出、EntryID、BufTm、IntgPd、GI</td></tr><tr><td>M8</td><td>Unbuffered report control</td><td>序号、时标、原因、数据集名、数据引用、BufTm、IntgPd、GI</td></tr><tr><td>M9 / M10 / M11</td><td>Log control / Log / Control</td><td>记录规则、查询和控制行为</td></tr><tr><td>M12 / M13</td><td>GOOSE / GSSE</td><td>GOOSE 中 entryID、DataRefInc 等原附录项目按 SCSM 核对；不能虚构为当前 GOOSE 标准线上必带字段</td></tr><tr><td>M14 / M15</td><td>Multicast / Unicast SVC</td><td>样本发布方式与支持能力</td></tr><tr><td>M16 / M17</td><td>Time / File transfer</td><td>准确度与文件能力</td></tr></tbody></table></div><p>原表 A.3 的 60 个编号如下，Report 在 BRCB/URCB 两处分别列项；取代复用 SetDataValues，不算新增服务语义。SendGOOSEMessage、SendGSSEMessage、SendMSVMessage 标记 MC；目录、管理、控制、文件和 SendUSVMessage 等采用 TP。具体 M/O/c 条件应按原附录选定角色逐项填写，不把这份服务清单当成所有设备必选表。</p><div class="reference-table"><table><thead><tr><th scope="col">编号</th><th scope="col">服务名</th><th scope="col">关联形态</th></tr></thead><tbody><tr><td>S1</td><td>GetServerDirectory</td><td>TP</td></tr><tr><td>S2</td><td>Associate</td><td>TP</td></tr><tr><td>S3</td><td>Abort</td><td>TP</td></tr><tr><td>S4</td><td>Release</td><td>TP</td></tr><tr><td>S5</td><td>GetLogicalDeviceDirectory</td><td>TP</td></tr><tr><td>S6</td><td>GetLogicalNodeDirectory</td><td>TP</td></tr><tr><td>S7</td><td>GetAllDataValues</td><td>TP</td></tr><tr><td>S8</td><td>GetDataValues</td><td>TP</td></tr><tr><td>S9</td><td>SetDataValues</td><td>TP</td></tr><tr><td>S10</td><td>GetDataDirectory</td><td>TP</td></tr><tr><td>S11</td><td>GetDataDefinition</td><td>TP</td></tr><tr><td>S12</td><td>GetDataSetValues</td><td>TP</td></tr><tr><td>S13</td><td>SetDataSetValues</td><td>TP</td></tr><tr><td>S14</td><td>CreateDataSet</td><td>TP</td></tr><tr><td>S15</td><td>DeleteDataSet</td><td>TP</td></tr><tr><td>S16</td><td>GetDataSetDirectory</td><td>TP</td></tr><tr><td>S17</td><td>SetDataValues (Substitution)</td><td>TP</td></tr><tr><td>S18</td><td>SelectActiveSG</td><td>TP</td></tr><tr><td>S19</td><td>SelectEditSG</td><td>TP</td></tr><tr><td>S20</td><td>SetSGValues</td><td>TP</td></tr><tr><td>S21</td><td>ConfirmEditSGValues</td><td>TP</td></tr><tr><td>S22</td><td>GetSGValues</td><td>TP</td></tr><tr><td>S23</td><td>GetSGCBValues</td><td>TP</td></tr><tr><td>S24</td><td>Report (BRCB)</td><td>TP</td></tr><tr><td>S25</td><td>GetBRCBValues</td><td>TP</td></tr><tr><td>S26</td><td>SetBRCBValues</td><td>TP</td></tr><tr><td>S27</td><td>Report (URCB)</td><td>TP</td></tr><tr><td>S28</td><td>GetURCBValues</td><td>TP</td></tr><tr><td>S29</td><td>SetURCBValues</td><td>TP</td></tr><tr><td>S30</td><td>GetLCBValues</td><td>TP</td></tr><tr><td>S31</td><td>SetLCBValues</td><td>TP</td></tr><tr><td>S32</td><td>QueryLogByTime</td><td>TP</td></tr><tr><td>S33</td><td>QueryLogAfter</td><td>TP</td></tr><tr><td>S34</td><td>GetLogStatusValues</td><td>TP</td></tr><tr><td>S35</td><td>SendGOOSEMessage</td><td>MC</td></tr><tr><td>S36</td><td>GetGoReference</td><td>TP</td></tr><tr><td>S37</td><td>GetGOOSEElementNumber</td><td>TP</td></tr><tr><td>S38</td><td>GetGoCBValues</td><td>TP</td></tr><tr><td>S39</td><td>SetGoCBValues</td><td>TP</td></tr><tr><td>S40</td><td>SendGSSEMessage</td><td>MC</td></tr><tr><td>S41</td><td>GetGsReference</td><td>TP</td></tr><tr><td>S42</td><td>GetGSSEDataOffset</td><td>TP</td></tr><tr><td>S43</td><td>GetGsCBValues</td><td>TP</td></tr><tr><td>S44</td><td>SetGsCBValues</td><td>TP</td></tr><tr><td>S45</td><td>SendMSVMessage</td><td>MC</td></tr><tr><td>S46</td><td>GetMSVCBValues</td><td>TP</td></tr><tr><td>S47</td><td>SetMSVCBValues</td><td>TP</td></tr><tr><td>S48</td><td>SendUSVMessage</td><td>TP</td></tr><tr><td>S49</td><td>GetUSVCBValues</td><td>TP</td></tr><tr><td>S50</td><td>SetUSVCBValues</td><td>TP</td></tr><tr><td>S51</td><td>Select</td><td>TP</td></tr><tr><td>S52</td><td>SelectWithValue</td><td>TP</td></tr><tr><td>S53</td><td>Cancel</td><td>TP</td></tr><tr><td>S54</td><td>Operate</td><td>TP</td></tr><tr><td>S55</td><td>CommandTermination</td><td>TP</td></tr><tr><td>S56</td><td>TimeActivatedOperate</td><td>TP</td></tr><tr><td>S57</td><td>GetFile</td><td>TP</td></tr><tr><td>S58</td><td>SetFile</td><td>TP</td></tr><tr><td>S59</td><td>DeleteFile</td><td>TP</td></tr><tr><td>S60</td><td>GetFileAttributeValues</td><td>TP</td></tr></tbody></table></div><p>报告的子项 S24-1～3、S27-1～3 分别为 dchg/qchg/dupd。附录还要求记录内部时钟分辨率、准确度和支持的 TimeStamp 分辨率，三者分别填写。正文的 TimeSynchronisation 模型不是这 60 个编号中额外虚构的 S61。</p><div class="reference-table"><table><thead><tr><th scope="col">条件</th><th scope="col">原附录意义</th><th scope="col">阅读提示</th></tr></thead><tbody><tr><td>c1～c5</td><td>支持 LD/LN/DATA 以及数据集、取代、报告、日志、时间等时形成模型依赖</td><td>先检查选择的上层模型，再判下层必需项</td></tr><tr><td>c6</td><td>至少支持 BRCB/URCB 中一种</td><td>报告功能不等于两种必须同时实现</td></tr><tr><td>c7</td><td>至少支持 QueryLogByTime / QueryLogAfter 中一种</td><td>日志功能不等于所有查询接口均有</td></tr><tr><td>c8 / c9</td><td>GSE 发送模型选择与 TP 可用时的控制支持条件</td><td>发布与管理服务分开</td></tr><tr><td>c10</td><td>至少支持 SendMSVMessage / SendUSVMessage 中一种</td><td>多播和单播不是共同必选</td></tr></tbody></table></div><p>PICS 是协议实现一致性声明，MICS 是模型实现声明，PIXIT 是测试所需额外信息。SCL Services 也是工程能力线索，但不能替代这三类资料和实际设备行为验证。</p></section>
<section><h2 id="workflows">4. 从需求到证据的工程阅读流程</h2><div class="reference-table"><table><thead><tr><th scope="col">工程目标</th><th scope="col">先读配置</th><th scope="col">再查服务与状态</th><th scope="col">结论边界</th></tr></thead><tbody><tr><td>读取测量</td><td>LN/DO/DA 类型、FC=MX、单位/缩放</td><td>GetDataDefinition、GetDataValues、q/t</td><td>当前值可信需品质与来源</td></tr><tr><td>接收遥信事件</td><td>DataSet、RCB、DA 和 TrgOps</td><td>关联、RCB 保留、RptEna、报告字段</td><td>当前快照和历史恢复分开</td></tr><tr><td>恢复 SOE</td><td>BRCB、EntryID 选项与修订</td><td>最近 ID、缓存范围与溢出</td><td>不能保证容量之外的历史</td></tr><tr><td>查询装置历史</td><td>LogControl 及日志目标</td><td>GetLogStatusValues、范围/增量查询</td><td>无 Log 元素时先核实运行模型</td></tr><tr><td>切换定值组</td><td>SettingControl、SG/SE 数据</td><td>激活/编辑/确认各阶段结果</td><td>编辑不等于生效</td></tr><tr><td>解释 GOOSE/SV</td><td>发布块、成员、通信参数与订阅</td><td>有效期、修订、测试、同步/连续性</td><td>地址不等于实际业务含义</td></tr><tr><td>解释控制失败</td><td>ctlModel、CO/CF、反馈对象</td><td>失败阶段、ServiceError、AddCause</td><td>不能单个错误名就认定现场故障</td></tr><tr><td>取回记录文件</td><td>FileHandling 与设备文件说明</td><td>目录、属性、GetFile 结果</td><td>传输成功不证明格式/内容有效</td></tr></tbody></table></div><p>同一模型变更要同步检查首页/术语、控制块引用、成员顺序、类型和订阅链。离线知识库提供这些静态解释，不执行现场数据访问、抓包、发包或控制，也不替代工程校验和受控试验。</p></section>
<section><h2 id="checklist">5. 示例、版次与验证边界</h2><p>工程摘录为所给源 SCD 的局部片段；教学流程和 SVG 为原创。真实名称用于定位，描述文本只作文件证据，不据此补出未知电气业务。未观察到某元素只表示本文件未配置/未表达，不能外推设备或标准不支持。</p><div class="reference-table"><table><thead><tr><th scope="col">本次检查</th><th scope="col">可确认</th><th scope="col">不据此声称</th></tr></thead><tbody><tr><td>PDF OCR + 关键表图核对</td><td>版次、章节、关键类型/参数与原文定位</td><td>正式勘误和后续所有版本全集</td></tr><tr><td>XML 结构与引用追踪</td><td>统计与展示例子的模型链</td><td>源 SCD 完整 XSD 合法、设备已加载</td></tr><tr><td>本地链接与静态资源</td><td>入口、章节、术语锚点的离线组织</td><td>当前设备网络或运行状态</td></tr><tr><td>页面窄屏与表图</td><td>浏览器展示可读性</td><td>现场通信和控制通过验收</td></tr></tbody></table></div></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 18～20 章（表 42～43），附录 A 表 A.1～A.3（PDF 页 117～122）；结合源 SCD 能力声明。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="standard-part-7-2.html">回到主章</a> · <a href="scd-acsi-evidence.html">工程证据</a> · <a href="acsi-services.html">服务全表</a></p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
