<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 8～17 章：数据、交换与控制模型｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-2 部分专题</p><h1>第 8～17 章：数据、交换与控制模型</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="data">1. LD、LN、DATA 与属性组成</h2><div class="reference-table"><table><thead><tr><th scope="col">类 / 属性</th><th scope="col">类型或基数</th><th scope="col">功能 / 存在条件</th><th scope="col">SCD 位置</th></tr></thead><tbody><tr><td>LDName / LDRef</td><td>ObjectName / ObjectReference</td><td>LD 实例名与唯一引用；LD 位于引用顶层，所以二者值相同</td><td>LDevice@inst 与 IED/适用命名规则</td></tr><tr><td>LogicalNode</td><td>原基线表 14：3..n</td><td>一个 LLN0、一个 LPHD，至少一个其他 LN；这是所给早期版定义</td><td>LDevice/LN0、LN；后续版与工程实例按实际规则核对</td></tr><tr><td>LNName / LNRef</td><td>ObjectName / ObjectReference</td><td>LD 内唯一名 / LDName/LNName 路径</td><td>prefix + lnClass + inst；lnType 指向 LNodeType</td></tr><tr><td>Data[1..n]</td><td>DATA</td><td>LN 至少包含一个 DATA</td><td>LNodeType/DO，DOI 仅是实例设置而非完整 DO 清单</td></tr><tr><td>DataSet / BRCB / URCB / LCB</td><td>各类 0..n</td><td>LN 的数据集与交换控制对象</td><td>DataSet、ReportControl、LogControl</td></tr><tr><td>SGCB / LOG</td><td>原表 15：各 0..1</td><td>定值组和日志模型；实际采用位置与映射再核对</td><td>SettingControl 通常在 LN0；Log 配置存储实例</td></tr><tr><td>GoCB / GsCB / MSVCB / USVCB</td><td>各 0..n</td><td>相应事件/样本发布控制对象</td><td>GSEControl、SampledValueControl，按 SCL 放置规则</td></tr><tr><td>DataName / DataRef</td><td>ObjectName / ObjectReference</td><td>DATA 的名与路径</td><td>DO@name、SDO@name 与实例层级</td></tr><tr><td>Presence</td><td>BOOLEAN</td><td>基线 true=必选，false=可选；不是业务 true/false</td><td>模板/实例存在性与标准 M/O/条件规则共同核对</td></tr><tr><td>DataAttributeType / FC / TrgOp</td><td>DAType / FC / TriggerConditions</td><td>属性类型、访问用途与事件特征</td><td>DOType/DA 的 bType/type/fc/dchg/qchg/dupd</td></tr><tr><td>CompositeCDC / SimpleCDC</td><td>递归 DATA 特例</td><td>可组合子数据或属性；所有组成不能同时为空</td><td>DOType/SDO、DOType/DA；WYE 可含 CMV 子数据</td></tr></tbody></table></div><p>DATA 是抽象框架，CDC 是结构和行为特例，7-4 的 Pos 等数据名再赋予具体功能语义。XCBR1.Pos、CSWI1.Pos 属于不同 LN，不能只看到 Pos 就认定是同一对象。结构 DAType 和 CDC 都能组合，但前者组织属性分量，后者组织数据语义。</p><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">请求要点</th><th scope="col">成功结果</th><th scope="col">使用</th></tr></thead><tbody><tr><td>GetLogicalDeviceDirectory</td><td>LDReference</td><td>可见 LNReference 列表</td><td>发现 LD 功能节点</td></tr><tr><td>GetLogicalNodeDirectory</td><td>LNReference + ACSIClass</td><td>指定类的实例名；空列表可以成功</td><td>发现 DATA/DS/RCB 等</td></tr><tr><td>GetAllDataValues</td><td>LNReference + 可选 FC</td><td>属性引用与相应值</td><td>读取 LN 的适用属性快照</td></tr><tr><td>GetDataValues</td><td>FCD 或 FCDA Reference</td><td>对应 DataAttributeValue 列表</td><td>读取对象或单属性</td></tr><tr><td>SetDataValues</td><td>Reference + 对应值</td><td>接受并传入应用；实际应用动作按模型</td><td>写允许属性；不替代 Operate</td></tr><tr><td>GetDataDirectory</td><td>DataReference</td><td>属性名列表</td><td>发现组成</td></tr><tr><td>GetDataDefinition</td><td>DataReference</td><td>所有嵌套属性类型和 FC 定义</td><td>确认结构与解释方法</td></tr></tbody></table></div><p>以上确认服务失败返回 ServiceError；访问仍受视窗、类型和状态限制。读目录不是读值，写值成功也不能代替机械动作完成证明。</p></section>
<section><h2 id="fc">2. FC 全部基线值及 FCD / FCDA</h2><div class="reference-table"><table><thead><tr><th scope="col">FC</th><th scope="col">英文用途</th><th scope="col">中文</th><th scope="col">读法与边界</th></tr></thead><tbody><tr><td>ST</td><td>Status information</td><td>状态</td><td>读、报告、日志；不能直接写过程状态</td></tr><tr><td>MX</td><td>Measured value</td><td>测量</td><td>读、报告、日志；取代经 SV 实现</td></tr><tr><td>CO</td><td>Control</td><td>控制</td><td>按控制状态机操作；非普通任意写入</td></tr><tr><td>SP</td><td>Setpoint</td><td>设点</td><td>按适用模型读/控制，值即时生效</td></tr><tr><td>SV</td><td>Substitution</td><td>取代</td><td>读/写取代值、品质、标识和使能</td></tr><tr><td>CF</td><td>Configuration</td><td>配置</td><td>可读；写入仍受属性和实现条件限制</td></tr><tr><td>DC</td><td>Description</td><td>描述</td><td>可读/写适用描述属性</td></tr><tr><td>SG</td><td>Setting group</td><td>激活定值组</td><td>读当前激活视图；不能直接写</td></tr><tr><td>SE</td><td>Setting group editable</td><td>编辑定值组</td><td>选择编辑组后读写编辑缓冲</td></tr><tr><td>EX</td><td>Extended definition</td><td>扩展定义</td><td>扩展语义和命名空间；基线不可写</td></tr><tr><td>BR</td><td>Buffered report</td><td>缓存报告控制</td><td>BRCB 属性分组</td></tr><tr><td>RP</td><td>Unbuffered report</td><td>非缓存报告控制</td><td>URCB 属性分组</td></tr><tr><td>LG</td><td>Log control</td><td>日志控制</td><td>LCB 属性分组</td></tr><tr><td>GO</td><td>GOOSE control</td><td>GOOSE 控制</td><td>GoCB 属性分组</td></tr><tr><td>GS</td><td>GSSE control</td><td>GSSE 控制</td><td>GsCB 属性分组</td></tr><tr><td>MS</td><td>Multicast sampled value control</td><td>多播采样控制</td><td>MSVCB 属性分组</td></tr><tr><td>US</td><td>Unicast sampled value control</td><td>单播采样控制</td><td>USVCB 属性分组</td></tr><tr><td>XX</td><td>Wildcard in services</td><td>服务通配</td><td>仅表示任意适用 FC，不给属性定义 fc=XX</td></tr></tbody></table></div><p>FC 筛选属性用途，不改变 DATA 对象身份。原表 18 的 Da/CB 列区分 DATA 属性与控制块属性采用场合，不能看见某 FC 就假定任意服务可写。FCD=(DataRef,FC)，FCDA=(DataAttributeReference,FC)，二者的具体记法由 SCSM 定义。完整名称与字符规则见 <a href="acsi-common-types.html#references">对象引用</a>。</p></section>
<section><h2 id="dataset">3. 数据集：概念、类别与生命周期</h2><p>DATA-SET 是至少一个 FCD/FCDA 的有序引用集合。双方已知成员与顺序时，不必每次重复发送全部成员名字。一个 DATA/DA 可被多个数据集引用，成员不是新建业务数据副本；数据集可以跨 LN、按适用规则引用 LD 中的成员。DataSet 名本身不能证明用于何种业务，必须查控制块或读写引用。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">类型 / 域</th><th scope="col">功能</th><th scope="col">SCD</th></tr></thead><tbody><tr><td>DSName</td><td>ObjectName</td><td>LN 或 TPAA 内唯一名</td><td>DataSet@name</td></tr><tr><td>DSRef</td><td>ObjectReference 或关联专用引用</td><td>永久路径 / @DataSetName</td><td>由 IED、LD、LN、name 重建</td></tr><tr><td>DSMemberRef[1..n]</td><td>FCD/FCDA 引用</td><td>保持成员顺序，所引用对象必须存在</td><td>按 XML 顺序的 FCDA；doName、daName、fc 等</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">类别</th><th scope="col">创建 / 可见</th><th scope="col">关联结束</th><th scope="col">删除 / 使用约束</th></tr></thead><tbody><tr><td>预配置数据集</td><td>SCL/本地配置；按视窗向客户开放</td><td>继续存在</td><td>基线不可由 DeleteDataSet 删除</td></tr><tr><td>动态永久数据集</td><td>CreateDataSet，LD/LN 路径；按视窗可对其他客户可见</td><td>保留；“永久”不自动证明掉电非易失</td><td>可删除，但被控制类引用时受到约束</td></tr><tr><td>动态非永久数据集</td><td>CreateDataSet，@名；仅创建它的客户关联可见</td><td>自动删除</td><td>基线仅供 URCB、USVCB 引用；不用于 GOOSE/BRCB</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">请求 / 成功结果</th><th scope="col">使用时机</th></tr></thead><tbody><tr><td>GetDataSetValues</td><td>DSRef → 按成员顺序的值</td><td>批量快照读取</td></tr><tr><td>SetDataSetValues</td><td>DSRef + 对应值 → 成功/成员结果按映射</td><td>设置允许写的成员；不是批量开关遥控</td></tr><tr><td>CreateDataSet</td><td>DSRef + DSMemberRef[1..n] → 创建结果</td><td>设备支持动态创建且成员可访问</td></tr><tr><td>DeleteDataSet</td><td>DSRef → 删除结果</td><td>仅可删除且未受引用/使用限制的实例</td></tr><tr><td>GetDataSetDirectory</td><td>DSRef → DSMemberRef 有序表</td><td>确认成员、引用与顺序</td></tr></tbody></table></div><p>SCL 的 FCDA 元素既能表达 FCD（有 doName、fc，省略 daName），也能表达单属性/分量（给出 daName）。FCD 可能展开多个值，因此 XML FCDA 数量不能直接等同于报文的标量数。数据集重排会改变接收解释，应协调控制块修订和订阅配置。</p><figure class="concept-figure"><svg viewBox="0 0 900 415" role="img" aria-labelledby="ds-life-title ds-life-desc" xmlns="http://www.w3.org/2000/svg"><title id="ds-life-title">数据集生命周期</title><desc id="ds-life-desc">预配置、动态永久和动态非永久是三类不同生命周期，不能用文件内有 DataSet 推断运行时动态创建支持。</desc><defs><marker id="ds-life-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M220 230 L220 310" class="svg-link" marker-end="url(#ds-life-arrow)"/><path d="M675 230 L675 310" class="svg-link" marker-end="url(#ds-life-arrow)"/><rect x="30" y="20" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">预配置 DataSet</text><text x="44" y="68" class="svg-note">随工程配置提供；基线不能由删除服务删除</text><rect x="30" y="150" width="390" height="80" rx="9" class="svg-node"/><text x="44" y="175" class="svg-text">CreateDataSet：永久路径</text><text x="44" y="198" class="svg-note">关联结束后保留；引用期间受删除约束</text><rect x="480" y="150" width="390" height="80" rx="9" class="svg-node"/><text x="494" y="175" class="svg-text">CreateDataSet：@关联专用名</text><text x="494" y="198" class="svg-note">只对创建关联可见；用于 URCB/USVCB</text><rect x="30" y="310" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="335" class="svg-text">关联 Release / Abort</text><text x="44" y="358" class="svg-note">动态永久实例继续存在</text><rect x="480" y="310" width="390" height="70" rx="9" class="svg-node"/><text x="494" y="335" class="svg-text">关联 Release / Abort</text><text x="494" y="358" class="svg-note">非永久实例自动删除</text></svg><figcaption>预配置、动态永久和动态非永久是三类不同生命周期，不能用文件内有 DataSet 推断运行时动态创建支持。</figcaption></figure></section>
<section><h2 id="substitution">4. 取代：改变数据来源，不直接操控一次设备</h2><p>取代用指定值与品质替代 ST/MX 数据对外呈现的过程值。常见场景是受控地处理异常或失效数据源。该机制不等于写 stVal、不等于测试模式，也不保证改变外部设备真实状态。原文明确取代属于正常操作模型，测试另由模式或服务 Test 参数表达。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">类型 / FC</th><th scope="col">作用</th><th scope="col">使用顺序</th></tr></thead><tbody><tr><td>subVal / subMag / subCMag</td><td>随 CDC 的值/结构类型；SV</td><td>待取代的状态、幅值或复数量</td><td>先准备替代值</td></tr><tr><td>subQ</td><td>Quality；SV</td><td>替代品质</td><td>与值共同准备，按模型反映来源/有效性</td></tr><tr><td>subID</td><td>CDC 规定字符串；SV</td><td>标识启动取代者</td><td>按应用规程设置</td></tr><tr><td>subEna</td><td>BOOLEAN；SV</td><td>true 采用替代值，false 恢复过程来源</td><td>准备值/品质/标识之后再使能</td></tr></tbody></table></div><pre><code>原创教学顺序（只解释服务，不提供操作功能）：
1. SetDataValues 写 subVal/subQ/subID（FC=SV）
2. SetDataValues 写 subEna=true（FC=SV）
3. GetDataValues 或报告读取 ST/MX 视图及品质
4. 退出时将 subEna=false，并核对恢复后的来源/品质</code></pre><p>本模型复用数据读写服务，没有独立“Substitute”报文。关联断开不能自动推断取代立即退出；保持/退出需核对当地行为。参考 SCD 类型库包含 subEna BOOLEAN、subVal BOOLEAN、subQ Quality、subID VisString64，FC 均为 SV；类型存在不证明当前已取代。</p></section>
<section><h2 id="settings">5. 定值组：编辑、确认与激活分开</h2><p>SG 是一组共同切换的参数值，SGCB 管理多个组及激活/编辑缓冲。同一 LD 的多个 LN 可以共用一个定值组控制过程。当前激活组以 FC=SG 读；选定编辑组后以 FC=SE 访问编辑缓冲，确认后才把缓冲提交到该组，激活又是另一项服务。</p><div class="reference-table"><table><thead><tr><th scope="col">SGCB 属性</th><th scope="col">基线类型 / 域</th><th scope="col">含义</th><th scope="col">SCD 表现</th></tr></thead><tbody><tr><td>SGCBName / SGCBRef</td><td>ObjectName / ObjectReference</td><td>标准化 SGCB 名及 LD/LLN0.SGCB 引用</td><td>SettingControl 不用 name 重建任意 SGCB 名</td></tr><tr><td>NumOfSG</td><td>INT8U；可用组数≥1</td><td>总组数，不由普通服务任意写</td><td>SettingControl@numOfSGs</td></tr><tr><td>ActSG</td><td>INT8U；1..NumOfSG</td><td>当前激活组</td><td>SettingControl@actSG 为配置值</td></tr><tr><td>EditSG</td><td>INT8U；0 或 1..NumOfSG</td><td>0 没有选择编辑组，此时编辑读写拒绝</td><td>运行时状态，不能从 actSG 代推</td></tr><tr><td>CnfEdit</td><td>BOOLEAN</td><td>确认编辑过程</td><td>运行命令，不是静态已确认标志</td></tr><tr><td>LActTm</td><td>原表 22：TimeStamp</td><td>最近激活时间</td><td>无同名静态 SettingControl 属性</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">请求 / 成功结果要点</th><th scope="col">条件 / 意义</th></tr></thead><tbody><tr><td>SelectActiveSG</td><td>SGCBReference + SettingGroupNumber</td><td>选择激活组；不等于选择编辑</td></tr><tr><td>SelectEditSG</td><td>SGCBReference + SettingGroupNumber</td><td>选择编辑缓冲；须符合访问与占用条件</td></tr><tr><td>SetSGValues</td><td>SE 的 FCD/FCDA + 值</td><td>写编辑组；原文正文另出现 SetEditSGValues 写法</td></tr><tr><td>ConfirmEditSGValues</td><td>SGCBReference → Result</td><td>提交编辑缓冲；原文正文也用单数 ConfirmEditSGValue</td></tr><tr><td>GetSGValues</td><td>SG/SE 的引用 → 对应值</td><td>区分激活与编辑视图</td></tr><tr><td>GetSGCBValues</td><td>SGCBReference + FC → 组数/激活组/编辑组/激活时间</td><td>读控制状态</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 435" role="img" aria-labelledby="sg-flow-title sg-flow-desc" xmlns="http://www.w3.org/2000/svg"><title id="sg-flow-title">定值组缓冲与激活</title><desc id="sg-flow-desc">编辑成功、确认成功和激活成功对应不同状态，不应合并。</desc><defs><marker id="sg-flow-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M220 90 L220 160" class="svg-link" marker-end="url(#sg-flow-arrow)"/><path d="M675 90 L675 160" class="svg-link" marker-end="url(#sg-flow-arrow)"/><path d="M675 240 L675 330" class="svg-link" marker-end="url(#sg-flow-arrow)"/><rect x="30" y="20" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">定值组存储：SG1 … SGn</text><text x="44" y="68" class="svg-note">一组可覆盖 LD 内多个 LN 的参数</text><rect x="30" y="160" width="390" height="80" rx="9" class="svg-node"/><text x="44" y="185" class="svg-text">SelectActiveSG → 激活缓冲</text><text x="44" y="208" class="svg-note">FC=SG 读；运行功能使用该组</text><rect x="480" y="160" width="390" height="80" rx="9" class="svg-node"/><text x="494" y="185" class="svg-text">SelectEditSG → 编辑缓冲</text><text x="494" y="208" class="svg-note">FC=SE 读写；尚未提交</text><rect x="480" y="330" width="390" height="70" rx="9" class="svg-node"/><text x="494" y="355" class="svg-text">ConfirmEditSGValues</text><text x="494" y="378" class="svg-note">提交所选组；激活仍是独立操作</text></svg><figcaption>编辑成功、确认成功和激活成功对应不同状态，不应合并。</figcaption></figure><p>真实配置 PCK1101X/S1/PROT/LLN0：numOfSGs=15、actSG=1。它说明文件配置的组数与激活组初值，不能证明当前运行仍在第 1 组，也不能说明第 15 组的具体整定值。</p></section>
<section><h2 id="report">6. 报告：BRCB、URCB 与恢复</h2><p>报告由服务器向客户主动发送数据集变化或完整快照。Report 本身是无确认 ACSI 服务，传输层可靠性不能替代客户端入库证明。一个报告实例在同一时刻受一个客户使用/保留；多客户接收通常需要可用实例或映射规定的客户视图。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">类型 / 域</th><th scope="col">功能 / 条件</th><th scope="col">SCD</th></tr></thead><tbody><tr><td>BRCBName/BRCBRef、URCBName/URCBRef</td><td>ObjectName/ObjectReference</td><td>实例名与定位</td><td>ReportControl@name，运行索引实例名按映射</td></tr><tr><td>RptID</td><td>VISIBLE STRING65</td><td>报告标识</td><td>rptID</td></tr><tr><td>RptEna</td><td>BOOLEAN</td><td>运行报告使能；使能状态限制大部分配置修改</td><td>无同名配置属性；buffered 仅选类</td></tr><tr><td>Resv（URCB）</td><td>BOOLEAN</td><td>客户保留；使能也有隐含保留语义</td><td>运行时，不从 RptEnabled.max 代推</td></tr><tr><td>DatSet</td><td>ObjectReference</td><td>被监视数据集</td><td>datSet 是同 LN 数据集名称</td></tr><tr><td>ConfRev</td><td>INT32U；基线 0 保留</td><td>跟踪数据集成员/顺序等配置修订</td><td>confRev</td></tr><tr><td>OptFlds</td><td>PACKED-LIST</td><td>字段选项；BRCB 有溢出、EntryID 等特有内容</td><td>OptFields</td></tr><tr><td>BufTm</td><td>INT32U，ms</td><td>事件聚合时间，非历史缓存容量</td><td>bufTime</td></tr><tr><td>SqNum</td><td>基线 BRCB INT16U；URCB 表 25 INT8U</td><td>报告序号；实际编码按映射核对</td><td>运行值；不把其他模型 SqNum 混用</td></tr><tr><td>TrgOp/TrgOps</td><td>TriggerConditions</td><td>变化/刷新/完整性/GI 条件</td><td>TrgOps</td></tr><tr><td>IntgPd</td><td>INT32U，ms；0 禁用周期</td><td>完整性周期</td><td>intgPd</td></tr><tr><td>GI</td><td>BOOLEAN 命令</td><td>启动当前快照，完成自动复位</td><td>gi 是配置选项，不是运行请求</td></tr><tr><td>PurgeBuf（BRCB）</td><td>BOOLEAN 命令</td><td>舍弃缓存事件，完成复位</td><td>无同名静态 XML 属性</td></tr><tr><td>EntryID / TimeOfEntry（BRCB）</td><td>EntryID / EntryTime</td><td>恢复位置与入缓冲时间</td><td>OptFields 选择字段，但不存运行条目</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">比较</th><th scope="col">BRCB</th><th scope="col">URCB</th></tr></thead><tbody><tr><td>断线/传输受限</td><td>在容量和模型条件内缓存事件</td><td>不提供 BRCB 式断线事件缓存</td></tr><tr><td>恢复</td><td>可按最后 EntryID 重同步；核对溢出、修订及保留范围</td><td>重建关联、重新配置/使能；GI 可得当前快照</td></tr><tr><td>GI</td><td>当前数据集快照，不替代丢失历史</td><td>同样不能补回断线期间所有变化</td></tr><tr><td>使能期间写配置</td><td>通常先停止使能，按模型允许项写</td><td>同样受运行状态及保留限制</td></tr><tr><td>静态类选择</td><td>buffered=true</td><td>buffered=false</td></tr></tbody></table></div><p>报告格式包含 RptID、OptFlds，按选项包含 SqNum、分段相关 SubSqNum/MoreSegmentsFollow、DatSet、BufOvfl、ConfRev、TimeOfEntry、EntryID，以及各条目的 DataRef、Value 和 ReasonCode。每个字段的采用条件按表 24 与映射核对；报告只含被纳入的成员时，用映射中的成员位置/包含信息解释，不可按全数据集重新错位排列。</p><figure class="concept-figure"><svg viewBox="0 0 900 436" role="img" aria-labelledby="report-flow-title" xmlns="http://www.w3.org/2000/svg"><title id="report-flow-title">报告配置和异步发送</title><defs><marker id="report-flow-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V416 M750 50 V416" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">GetBRCBValues：核对数据集、修订、选项和运行状态</text><path d="M150 88 H750" class="svg-link" marker-end="url(#report-flow-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">按模型条件配置 RCB / 设置恢复 EntryID</text><path d="M150 144 H750" class="svg-link" marker-end="url(#report-flow-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">SetBRCBValues：RptEna=true</text><path d="M150 200 H750" class="svg-link" marker-end="url(#report-flow-arrow)"/><text x="450" y="244" text-anchor="middle" class="svg-text">Response+：使能请求成功</text><path d="M750 256 H150" class="svg-link" marker-end="url(#report-flow-arrow)"/><text x="450" y="300" text-anchor="middle" class="svg-text">Report：事件或完整快照，无 ACSI 确认</text><path d="M750 312 H150" class="svg-link" marker-end="url(#report-flow-arrow)"/><text x="450" y="356" text-anchor="middle" class="svg-text">需要当前快照时请求 GI=true</text><path d="M150 368 H750" class="svg-link" marker-end="url(#report-flow-arrow)"/></svg><figcaption>运行教学流程，配置写入仍需设备能力和合法状态；不会自动证明历史事件完整。</figcaption></figure><p>Get/SetBRCBValues、Get/SetURCBValues 管理控制块；Report 传值。断线重连后按保存的 EntryID 续送之前要确认条目仍存在、缓存未溢出且配置一致。清缓存、改 DatSet 等可能影响恢复，不能把一次 GI 当成历史补送。参考文件 822 个 buffered=true、157 个 false，是 XML 声明计数，不是当前连接数。</p></section>
<section><h2 id="log">7. LCB、LOG、日志条目与查询</h2><p>LCB 决定如何记录，LOG 是存储。多个 LCB 可写入一个 LOG；记录与客户查询异步，关联断开不等于停止当地日志。循环存储可能覆盖旧条目，不能默认永久保留。</p><div class="reference-table"><table><thead><tr><th scope="col">对象 / 字段</th><th scope="col">类型 / 作用</th><th scope="col">使用时机 / SCD</th></tr></thead><tbody><tr><td>LCBName / LCBRef</td><td>ObjectName / ObjectReference</td><td>LogControl@name 定位控制对象</td></tr><tr><td>LCBEna（原文）/ LogEna（其他写法）</td><td>BOOLEAN；日志使能</td><td>XML logEna 仅文件配置</td></tr><tr><td>DatSet / LogRef</td><td>ObjectReference；来源集 / 目标日志</td><td>datSet、logName，目标 LD/LN 信息按适用 XML 配置</td></tr><tr><td>OptFlds / TrgOp / IntgPd</td><td>原因选项、四项触发和周期</td><td>reasonCode、TrgOps、intgPd；日志不支持 GI</td></tr><tr><td>LogName / LogRef</td><td>存储实例名及引用</td><td>Log；不等于 LogControl@name</td></tr><tr><td>OldEntr / NewEntr</td><td>EntryID；最旧/最新条目</td><td>GetLogStatusValues 用于判断查询范围</td></tr><tr><td>OldEntrTm / NewEntrTm</td><td>EntryTime；最旧/最新时间</td><td>不是静态 LogControl 属性</td></tr><tr><td>EntryID / TimeOfLog / EntryData</td><td>条目标识、入库时间、数据引用/值/原因</td><td>查询返回的运行记录</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">参数与结果</th><th scope="col">用途</th></tr></thead><tbody><tr><td>GetLCBValues / SetLCBValues</td><td>LCBReference + FC=LG；属性列表</td><td>读/设置记录规则</td></tr><tr><td>GetLogStatusValues</td><td>LogReference → 最旧/最新 ID 和时间</td><td>确定仍保留的历史范围</td></tr><tr><td>QueryLogByTime</td><td>LogReference + RangeStartTime/RangeStopTime → ListOfLogEntries</td><td>按时间范围，基线起止边界包括等值</td></tr><tr><td>QueryLogAfter</td><td>LogReference + RangeStartTime + Entry → ListOfLogEntries</td><td>从指定条目标识/时间之后增量读取</td></tr></tbody></table></div><p>不能将 QueryLogAfter 简化为“数值 ID 加一”。应使用服务器返回的原条目标识和时间，按映射识别范围与分页。参考文件有 98 个 LogControl，但没有 Log 元素；配置摘录中的 logName=LD0 不能证明运行日志路径或存储状态，需目录与设备资料核实。完整 XML 字段详见 <a href="control-blocks-reference.html">日志控制块属性参考</a>。</p></section>
<section><h2 id="gse">8. 通用事件 GSE：GOOSE 和 GSSE</h2><p>GSE 是通用事件模型族，GOOSE 和 GSSE 是该早期版本的两种模型，不能互换。GOOSE 发布由 DataSet 组织的有序数据；GSSE 是早期状态集合。接收方按修订、上下文、测试和有效期等解释，不是看见 MAC/APPID 就能确定实际业务。</p><div class="reference-table"><table><thead><tr><th scope="col">GoCB 字段</th><th scope="col">类型 / 域</th><th scope="col">用途 / SCD</th></tr></thead><tbody><tr><td>GoCBName / GoCBRef</td><td>ObjectName / ObjectReference</td><td>name；抽象引用 LD/LLN0.控制块名</td></tr><tr><td>GoEna</td><td>BOOLEAN</td><td>运行发布使能，不能由存在 GSEControl 推定</td></tr><tr><td>AppID</td><td>VISIBLE STRING65</td><td>抽象应用标识；SCL appID 字符串与网络 APPID 数值区分</td></tr><tr><td>DatSet</td><td>ObjectReference</td><td>datSet 指定有序数据集</td></tr><tr><td>ConfRev</td><td>INT32U，0 保留</td><td>成员、顺序或引用等配置修订；不是报文状态号</td></tr><tr><td>NdsCom</td><td>BOOLEAN</td><td>需要进一步配置；数据集未指定/超出限制等由模型与实现判断</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务 / 信息</th><th scope="col">功能</th><th scope="col">边界</th></tr></thead><tbody><tr><td>SendGOOSEMessage</td><td>经 MCAA 发布数据</td><td>无逐订户确认</td></tr><tr><td>GetGoReference</td><td>GoCBReference + MemberOffset → 成员引用及修订</td><td>原文成员从 1 编号；不能直接套某工具的 0 索引</td></tr><tr><td>GetGOOSEElementNumber</td><td>成员引用 → 数据集位置</td><td>核对成员位置，不是只返回全成员个数</td></tr><tr><td>GetGoCBValues / SetGoCBValues</td><td>读/设置控制属性，FC=GO</td><td>使能时配置修改受限制</td></tr><tr><td>GOOSE message</td><td>GoCBRef、TimeAllowedToLive、DatSet、AppID、T、StNum、SqNum、Test、ConfRev、NdsCom、GOOSEData</td><td>抽象参数与具体 8-1 字段写法/编码分开</td></tr></tbody></table></div><p>StNum 表示状态变化，SqNum 表示发送序列。重发、计数复位与溢出的实际规则要按映射，不能只凭本早期概念表推断所有设备实现。T 与成员 t 也不一定同一含义；Test=true 的接受策略不能省略。</p><div class="reference-table"><table><thead><tr><th scope="col">GsCB 字段 / 服务</th><th scope="col">基线类型 / 功能</th><th scope="col">使用说明</th></tr></thead><tbody><tr><td>GsCBName / GsCBRef</td><td>ObjectName / ObjectReference</td><td>定位 GSSE 控制块</td></tr><tr><td>GsEna</td><td>BOOLEAN</td><td>使能；使能期间配置受限制</td></tr><tr><td>AppID / DataLabel</td><td>VISIBLE STRING65</td><td>应用和状态标签</td></tr><tr><td>LSentData</td><td>GSSEData 状态集合</td><td>最近发送值；规模受 SCSM/设备限制</td></tr><tr><td>GSSEData.Value</td><td>CODED ENUM：0 无效/瞬变，1 假/合，2 真/开，3 无效</td><td>这是原文 GSSE 语义，不套作所有开关 stVal 的通用编码</td></tr><tr><td>SendGSSEMessage</td><td>发送状态集合</td><td>历史基线知识</td></tr><tr><td>GetGsReference / GetGSSEDataOffset</td><td>标签/引用与偏移之间对应</td><td>用于理解状态序列</td></tr><tr><td>GetGsCBValues / SetGsCBValues</td><td>FC=GS 控制属性读写</td><td>不等于 GoCB 服务</td></tr></tbody></table></div><p>本工程 GSEControl 全部 type=GOOSE，未观察到 GSSE；这是文件观察集合，不是对整个标准适用范围的否定。</p></section>
<section><h2 id="sampled-values">9. SV：多播、单播和采样格式</h2><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">基线类型 / 域</th><th scope="col">功能 / 配置</th></tr></thead><tbody><tr><td>MsvCBNam/MsvCBRef 或 UsvCBNam/UsvCBRef</td><td>ObjectName/ObjectReference</td><td>控制块定位；SampledValueControl@name</td></tr><tr><td>SvEna</td><td>BOOLEAN</td><td>运行采样传输使能</td></tr><tr><td>Resv（仅 USVCB）</td><td>BOOLEAN</td><td>关联客户保留；关联结束释放并停止传输</td></tr><tr><td>MsvID / UsvID</td><td>VISIBLE STRING65</td><td>消息标识；SCL smvID</td></tr><tr><td>DatSet / ConfRev</td><td>ObjectReference / INT32U</td><td>成员引用与修订；datSet/confRev</td></tr><tr><td>SmpRate</td><td>基线 INT16U</td><td>采样率；XML smpRate 与 smpMod 决定单位，不能一律当 Hz</td></tr><tr><td>OptFlds</td><td>refresh-time、sample-synchronised、sample-rate</td><td>SmvOpts 的配置选择，不证明当前同步</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">模型 / 服务</th><th scope="col">采用方式</th><th scope="col">条件 / 结果</th></tr></thead><tbody><tr><td>MSVCB：SendMSVMessage</td><td>MCAA 多播</td><td>连续发布给多个订户</td></tr><tr><td>USVCB：SendUSVMessage</td><td>TPAA 单播</td><td>客户建立关联、保留和使能；关联结束停止</td></tr><tr><td>Get/SetMSVCBValues</td><td>FC=MS</td><td>读写控制属性；使能时修改受限制</td></tr><tr><td>Get/SetUSVCBValues</td><td>FC=US</td><td>单播控制属性和客户保留</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">采样格式字段</th><th scope="col">基线类型 / 作用</th><th scope="col">阅读要点</th></tr></thead><tbody><tr><td>MsvID / UsvID、OptFlds、DatSet</td><td>标识、选项、有序成员</td><td>接收方需要正确数据集解释</td></tr><tr><td>Sample[1..n] / Value</td><td>成员样本值，类型按 CDC</td><td>不是每个样本都自带工程语义名称</td></tr><tr><td>SmpCnt</td><td>INT16U；采样计数</td><td>检查顺序；同步事件复位按映射</td></tr><tr><td>RefrTm</td><td>EntryTime；刷新时间</td><td>是否携带按选项，语义按映射</td></tr><tr><td>ConfRev</td><td>INT32U</td><td>配置修订</td></tr><tr><td>SmpSynch</td><td>基线 BOOLEAN</td><td>后续具体映射可能有不同取值，不混写</td></tr><tr><td>SmpRate</td><td>INT16U</td><td>按选项携带；单位依实际采用规范</td></tr></tbody></table></div><p>参考 smpRate=80、nofASDU=1。在额定 50 Hz、SmpPerPeriod 且每次一个样本的教学前提下，80×50=4000 样本/秒；文件本身不能证明所有这些现场前提。SmvOpts.sampleSynchronized=true 是配置字段选择，不是同步成功证明。参考出现 dataRef，而既有 B4 模式核对使用 dataSet，这一差异保留，不静默修复原 SCD。详见 <a href="control-blocks-reference.html">采样控制块与 B4 字段</a>。</p></section>
<section><h2 id="control">10. 控制：普通/增强安全、直接/SBO 与时间激活</h2><p>Control 对可控 DATA 发出动作请求。普通/增强安全是控制模型的行为分类，不等于密码强度或网络加密。SBO 防止其他客户在有效选择期间竞争；增强安全增加带值选择及最终命令终止语义。收到 Operate 成功响应还不能据此宣布一次设备已到位。</p><div class="reference-table"><table><thead><tr><th scope="col">ctlModel</th><th scope="col">值域代码</th><th scope="col">流程</th><th scope="col">结果判断</th></tr></thead><tbody><tr><td>status-only</td><td>0</td><td>仅状态</td><td>不可控</td></tr><tr><td>direct-with-normal-security</td><td>1</td><td>Operate</td><td>结合实际反馈；无增强 CommandTermination 过程</td></tr><tr><td>sbo-with-normal-security</td><td>2</td><td>Select → Operate</td><td>选择资格、超时和反馈</td></tr><tr><td>direct-with-enhanced-security</td><td>3</td><td>Operate → CommandTermination</td><td>请求接受与最终结果分开</td></tr><tr><td>sbo-with-enhanced-security</td><td>4</td><td>SelectWithValue → Operate → CommandTermination</td><td>检查选择值/参数一致、超时及最终结果</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">参数 / 属性</th><th scope="col">类型 / 域</th><th scope="col">功能 / 条件</th></tr></thead><tbody><tr><td>ControlObjectReference</td><td>ObjectReference</td><td>定位 Pos 等可控 DATA</td></tr><tr><td>Value / ctlVal</td><td>由可控 CDC 定义</td><td>操作值；携带的 origin/ctlNum 等按模型和映射</td></tr><tr><td>origin / ctlNum</td><td>Originator 结构 / 序号类型按 CDC</td><td>发起者及控制序列，不凭名字推断人身份</td></tr><tr><td>T</td><td>基线表 36：EntryTime</td><td>客户发送控制请求的时间；具体映射再核对</td></tr><tr><td>Test</td><td>BOOLEAN：false 常规，true 测试</td><td>路径参数；不保证物理输出自动隔离</td></tr><tr><td>Check</td><td>PACKED-LIST：synchrocheck、interlock-check</td><td>true 请求相应检查；false 不取消其他约束</td></tr><tr><td>operTim</td><td>操作时间类型按 CDC/映射</td><td>时间激活的目标时刻，不与请求时标 T 混同</td></tr><tr><td>sboTimeout / sboClass</td><td>超时 / operate-once 或 operate-many</td><td>选择保持、一次/多次行为；按 CDC 实际属性名核对</td></tr><tr><td>TimOperRsp</td><td>timer-activated / command-executed</td><td>定时器启动和命令执行是不同响应阶段</td></tr><tr><td>AddCause</td><td>ENUMERATED</td><td>控制失败或终止附加原因</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">使用时机</th><th scope="col">成功 / 失败重点</th></tr></thead><tbody><tr><td>Select</td><td>普通 SBO 选择</td><td>返回选择资格相关结果</td></tr><tr><td>SelectWithValue</td><td>增强 SBO 带值选择</td><td>预先给值、Test/Check 等；失败 AddCause</td></tr><tr><td>Cancel</td><td>取消选择或适用等待过程</td><td>按状态机结束，不保证撤回已经完成的物理动作</td></tr><tr><td>Operate</td><td>执行当前请求</td><td>请求接受不等于最终机械完成</td></tr><tr><td>CommandTermination</td><td>增强安全最终结束通知</td><td>成功/失败终止与状态报告分别解释</td></tr><tr><td>TimeActivatedOperate</td><td>预约动作时间</td><td>先 timer-activated，再适用执行阶段；到时条件仍须满足</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 436" role="img" aria-labelledby="control-flow-title" xmlns="http://www.w3.org/2000/svg"><title id="control-flow-title">增强安全 SBO 成功路径</title><defs><marker id="control-flow-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V416 M750 50 V416" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">SelectWithValue：对象、值、Test、Check</text><path d="M150 88 H750" class="svg-link" marker-end="url(#control-flow-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">Response+：选择成功</text><path d="M750 144 H150" class="svg-link" marker-end="url(#control-flow-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">Operate：匹配的选择参数</text><path d="M150 200 H750" class="svg-link" marker-end="url(#control-flow-arrow)"/><text x="450" y="244" text-anchor="middle" class="svg-text">Response+：操作请求接受</text><path d="M750 256 H150" class="svg-link" marker-end="url(#control-flow-arrow)"/><text x="450" y="300" text-anchor="middle" class="svg-text">Report：按配置报告状态变化</text><path d="M750 312 H150" class="svg-link" marker-end="url(#control-flow-arrow)"/><text x="450" y="356" text-anchor="middle" class="svg-text">CommandTermination+：控制过程结束结果</text><path d="M750 368 H150" class="svg-link" marker-end="url(#control-flow-arrow)"/></svg><figcaption>原创流程；失败路径可能在选择、操作或执行监视阶段出现，不能仅凭响应成功判定一次动作已完成。</figcaption></figure><p>原文表 39 列出 16 项 AddCause 专用名称；表 40 还解释可以采用表 5 的基础服务错误。下面按这份基线列全专用原因，不追加后续版新增枚举或自行指定协议数值码。</p><div class="reference-table"><table><thead><tr><th scope="col">AddCause 基线名称</th><th scope="col">含义</th></tr></thead><tbody><tr><td>Blocked-by-switching-hierarchy</td><td>开关控制层级限制</td></tr><tr><td>Select-failed</td><td>选择失败</td></tr><tr><td>Invalid-position</td><td>当前开关位置无效</td></tr><tr><td>Position-reached</td><td>对象已处于目标位置</td></tr><tr><td>Parameter-change-in-execution</td><td>执行中参数改变</td></tr><tr><td>Step-limit</td><td>分接位置到达上/下限</td></tr><tr><td>Blocked-by-Mode</td><td>LN 或设备模式不允许操作</td></tr><tr><td>Blocked-by-process</td><td>外部过程条件阻止操作</td></tr><tr><td>Blocked-by-interlocking</td><td>联锁条件不满足</td></tr><tr><td>Blocked-by-synchrocheck</td><td>同期检查不满足或超时</td></tr><tr><td>Command-already-in-execution</td><td>已有命令执行中</td></tr><tr><td>Blocked-by-health</td><td>内部健康状态限制</td></tr><tr><td>1-of-n-control</td><td>同一控制域已有其他动作</td></tr><tr><td>Abortion-by-cancel</td><td>因取消服务终止</td></tr><tr><td>Time-limit-over</td><td>控制超时</td></tr><tr><td>Abortion-by-trip</td><td>因保护跳闸终止</td></tr></tbody></table></div><p>参考 SCD 的 ctlModel 设置出现 status-only、direct-with-normal-security、sbo-with-enhanced-security；这些是文件中的 DAI/Val，不是当前动作许可。控制对象还要沿 lnType → DOType/DA 确认 CF 的 ctlModel、CO 属性、状态、检查与反馈。设备当前模式、健康、占用和时间条件需要运行证据。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 8～17 章，表 14～41；全服务名与原文命名差异结合 ACSI 服务分类专题。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="scd-acsi-evidence.html">真实工程对照</a> · <a href="acsi-engineering-workflows.html">时间与工程核查</a></p></section><section><h2 id="setting-group-guide">定值与定值组开发专栏</h2><p><a href="setting-group-development.html">修改定值与切换定值组：通信流程与开发实现</a>：从选编辑组、写 SE、确认到切组与读回；含 MMS 映射、异常恢复及两网差异核验边界。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
