<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>服务器、应用关联与访问视窗｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">通信协议 · 第 7-2 部分专题</p><h1>服务器、应用关联与访问视窗</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="server">1. SERVER 的定义、语法和属性</h2><p>SERVER 描述设备外部可见行为。所有 ACSI 模型属于服务器，但同一物理 IED 可有多个接入点、服务器模型或不同映射角色。服务器既能与客户通信，也能向对等订户发布信息。地址抽象 ServiceAccessPoint 的类型由 SCSM 定义，不直接等于一个 IP 地址。</p><pre><code>SERVER {
  ServiceAccessPoint [1..n] : SCSM-specific
  LogicalDevice      [1..n] : LOGICAL-DEVICE
  File               [0..n] : FILE
  TPAppAssociation   [0..n] : TWO-PARTY-APPLICATION-ASSOCIATION
  MCAppAssociation   [0..n] : MULTICAST-APPLICATION-ASSOCIATION
  service GetServerDirectory
}</code></pre><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">类型 / 个数</th><th scope="col">功能 / 条件</th><th scope="col">SCD 位置与关键字</th></tr></thead><tbody><tr><td>ServiceAccessPoint</td><td>SCSM 特定；1..n</td><td>系统范围内寻址服务器；地址类型和内容由映射确定</td><td>IED/AccessPoint@name；Communication/SubNetwork/ConnectedAP@iedName/@apName/Address。地址 P 字段按网络/映射核对</td></tr><tr><td>LogicalDevice</td><td>LOGICAL-DEVICE；1..n</td><td>服务器包含的 LD 集合</td><td>AccessPoint/Server/LDevice@inst，版本适用时核对 ldName</td></tr><tr><td>File</td><td>FILE；0..n</td><td>服务器提供的文件对象</td><td>IED/Services/FileHandling 是能力线索；无完整 FILE 目录 XML</td></tr><tr><td>TPAppAssociation</td><td>TPAA；0..n</td><td>运行时建立的客户/服务器关联</td><td>Services/DynAssociation、Server/Authentication 仅提供线索；没有每条运行关联的 XML 实例</td></tr><tr><td>MCAppAssociation</td><td>MCAA；0..n</td><td>单向发布到订户的上下文</td><td>LN0 发布控制块 + Communication 的 GSE/SMV；没有 MCAA 标签</td></tr></tbody></table></div><p>参考文件：IED C_G1101X → AccessPoint S1 → Server timeout="30" → LDevice LD0、MEAS 等。timeout 是 SCL Server 配置属性，不是原表 11 SERVER 的第六个抽象属性。Authentication 是 Server 子元素，地址配置位于独立的 Communication 树。网络、设备和系统管理不由本部分完整规定。</p></section>
<section><h2 id="directory">2. Directory、GetDefinition 和 GetValues 区别</h2><div class="reference-table"><table><thead><tr><th scope="col">服务族</th><th scope="col">回答的问题</th><th scope="col">请求 / 返回</th><th scope="col">SCD 静态对照</th></tr></thead><tbody><tr><td>GetServerDirectory</td><td>有哪些 LD 或文件？</td><td>ObjectClass → Reference 列表</td><td>Server/LDevice；文件目录需设备查询</td></tr><tr><td>GetLogicalDeviceDirectory</td><td>这个 LD 有哪些 LN？</td><td>LDReference → LNReference 列表</td><td>LDevice/LN0、LN</td></tr><tr><td>GetLogicalNodeDirectory</td><td>这个 LN 有哪些指定类对象？</td><td>LNReference + ACSIClass → 实例名列表</td><td>LN 下的 DATA、DataSet、RCB 等</td></tr><tr><td>GetDataDirectory</td><td>这个 DATA 有哪些属性？</td><td>DataReference → DataAttributeName 列表</td><td>DOType/DA 及嵌套类型</td></tr><tr><td>GetDataDefinition</td><td>属性结构、类型与 FC 是什么？</td><td>DataReference → 完整嵌套定义</td><td>LNodeType/DO → DOType → DAType/BDA</td></tr><tr><td>GetDataValues</td><td>现在的值是什么？</td><td>FCD/FCDA → 属性值</td><td>SCD 定义与初值不能证明当前过程值</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 425" role="img" aria-labelledby="discover-title discover-desc" xmlns="http://www.w3.org/2000/svg"><title id="discover-title">自描述服务逐级发现</title><desc id="discover-desc">发现是逐级查询可见模型；定义与当前值是不同服务结果。</desc><defs><marker id="discover-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M445 85 L445 120" class="svg-link" marker-end="url(#discover-arrow)"/><path d="M445 185 L445 220" class="svg-link" marker-end="url(#discover-arrow)"/><path d="M220 285 L220 320" class="svg-link" marker-end="url(#discover-arrow)"/><path d="M660 285 L660 320" class="svg-link" marker-end="url(#discover-arrow)"/><rect x="40" y="20" width="810" height="65" rx="9" class="svg-node"/><text x="54" y="45" class="svg-text">GetServerDirectory</text><text x="54" y="68" class="svg-note">LD 或 FILE 名列表</text><rect x="40" y="120" width="810" height="65" rx="9" class="svg-node"/><text x="54" y="145" class="svg-text">GetLogicalDeviceDirectory</text><text x="54" y="168" class="svg-note">指定 LD 内可见的 LN 引用</text><rect x="40" y="220" width="810" height="65" rx="9" class="svg-node"/><text x="54" y="245" class="svg-text">GetLogicalNodeDirectory</text><text x="54" y="268" class="svg-note">选择 DATA、DataSet、RCB 等类</text><rect x="40" y="320" width="390" height="70" rx="9" class="svg-node"/><text x="54" y="345" class="svg-text">GetDataDirectory</text><text x="54" y="368" class="svg-note">属性名及层级</text><rect x="470" y="320" width="380" height="70" rx="9" class="svg-node"/><text x="484" y="345" class="svg-text">GetDataDefinition</text><text x="484" y="368" class="svg-note">属性结构、类型、FC</text></svg><figcaption>发现是逐级查询可见模型；定义与当前值是不同服务结果。</figcaption></figure><p>SCD 与在线目录都可帮助自描述，但二者证据不同：文件可能未更新，目录可能按客户视窗过滤。发现少了对象时，先核对版次、配置、视窗与查询类别，不直接判定设备模型不完整。</p></section>
<section><h2 id="get-server-directory">3. GetServerDirectory 请求和响应全表</h2><p>该服务检索寻址服务器向请求客户开放的 LD 或 FILE 名列表。服务表中不另列访问点，不表示无需知道访问目标；关联/映射上下文已经确定服务器。</p><div class="reference-table"><table><thead><tr><th scope="col">阶段 / 参数</th><th scope="col">类型 / 域</th><th scope="col">功能与条件</th><th scope="col">例子 / SCD 对照</th></tr></thead><tbody><tr><td>Request.ObjectClass</td><td>LOGICAL-DEVICE 或 FILE</td><td>选择目录对象类；不是让客户提交某个 LN 名</td><td>选择 LOGICAL-DEVICE；静态对照 Server/LDevice</td></tr><tr><td>Response+.Reference[0..n]</td><td>LD ObjectReference 或 FileName；文件名 VISIBLE STRING255</td><td>服务成功，返回可见对象引用/文件名</td><td>零项可以是成功空目录；不等于服务失败</td></tr><tr><td>Response−.ServiceError</td><td>ServiceError</td><td>请求失败，返回原因</td><td>class-not-supported、access-violation 等依实际失败情况</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 324" role="img" aria-labelledby="getdir-title" xmlns="http://www.w3.org/2000/svg"><title id="getdir-title">GetServerDirectory 交互</title><defs><marker id="getdir-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V304 M750 50 V304" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">Request {ObjectClass=LOGICAL-DEVICE}</text><path d="M150 88 H750" class="svg-link" marker-end="url(#getdir-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">Response+ {Reference=[可见 LDRef, …]}</text><path d="M750 144 H150" class="svg-link" marker-end="url(#getdir-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">Request {ObjectClass=FILE}</text><path d="M150 200 H750" class="svg-link" marker-end="url(#getdir-arrow)"/><text x="450" y="244" text-anchor="middle" class="svg-text">Response+ 文件名列表 或 Response− ServiceError</text><path d="M750 256 H150" class="svg-link" marker-end="url(#getdir-arrow)"/></svg><figcaption>后两行展示另一项独立请求。每次请求只返回成功或失败中的一种结果。</figcaption></figure><pre><code>原创 ACSI 教学交互（不是 MMS 编码报文）：
已建立 TPAA，目标为 C_G1101X / S1 的 Server
Request:   GetServerDirectory { ObjectClass: LOGICAL-DEVICE }
Response+: { Reference: [&quot;C_G1101XLD0&quot;, &quot;C_G1101XMEAS&quot;, ...] }
另一请求可能返回：Response− { ServiceError: &quot;access-violation&quot; }</code></pre><p>例中的 LD 名按源 SCD 与通常 IED 名+inst 规则构造；它不是实际抓取的设备响应，省略号也不是字面返回内容。GetServerDirectory 返回目录，不建立关联、不读过程值、不获取完整类型定义。实际 MMS 映射需查 <a href="service-mapping.html">服务映射</a>。</p></section>
<section><h2 id="association">4. 应用关联 AA：组成与使用</h2><p>应用关联把信息交换双方及其上下文联系起来。本章模型包括关联类型和访问控制：TPAA 为双向面向连接的信息交换，MCAA 为单向发布上下文。可靠连接可以报告未及时交付的原因并实施端到端流控制；这不意味着客户端发出的电气动作一定成功。</p><div class="reference-table"><table><thead><tr><th scope="col">特征</th><th scope="col">TPAA</th><th scope="col">MCAA</th></tr></thead><tbody><tr><td>关系</td><td>客户与服务器建立关联</td><td>发布者与一个或多个订户</td></tr><tr><td>方向</td><td>双向</td><td>单向</td></tr><tr><td>服务形态</td><td>确认请求响应与无确认通知均可</td><td>单向无确认发布</td></tr><tr><td>典型应用</td><td>目录、读写、报告管理、控制、文件</td><td>GOOSE、GSSE、多播 SV</td></tr><tr><td>建立/结束</td><td>Associate；Release 或 Abort</td><td>按发布配置和每次报文上下文解释，不逐订户握手</td></tr><tr><td>关键边界</td><td>Report 本身是无确认服务，底层可有可靠传输</td><td>无逐订户确认，不据此断言业务方必已使用数据</td></tr></tbody></table></div><p>服务确认与底层传输确认属于不同层次。运行关联不是 DataSet，也不是服务器 IP 地址本身。</p></section>
<section><h2 id="access-view">5. 访问控制与服务访问视窗</h2><p>虚拟访问视窗 Virtual Access View 是服务器对某个客户开放的对象、属性和服务集合。它既限制“看见什么”，也限制“可对它做什么”。一个对象在设备中存在，不保证每个客户能发现或写入它；隐藏必选属性不会取消设备实现该属性的要求。客户端也可实施额外限制，但服务器仍负责其访问控制。</p><figure class="concept-figure"><svg viewBox="0 0 900 430" role="img" aria-labelledby="view-title view-desc" xmlns="http://www.w3.org/2000/svg"><title id="view-title">两个客户的虚拟访问视窗</title><desc id="view-desc">原创视窗示意：共同实际模型，按身份和策略开放不同可见性与服务权限。视窗不是两个复制设备。</desc><defs><marker id="view-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M220 90 L220 150" class="svg-link" marker-end="url(#view-arrow)"/><path d="M675 90 L675 150" class="svg-link" marker-end="url(#view-arrow)"/><path d="M220 240 L220 320" class="svg-link" marker-end="url(#view-arrow)"/><path d="M675 240 L675 320" class="svg-link" marker-end="url(#view-arrow)"/><rect x="30" y="20" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">同一 SERVER 内实际模型</text><text x="44" y="68" class="svg-note">XCBR1.Pos、XCBR1.OpCnt、RCB、定值等</text><rect x="30" y="150" width="390" height="90" rx="9" class="svg-node"/><text x="44" y="175" class="svg-text">客户 A 的视窗</text><text x="44" y="198" class="svg-note">示例：读 OpCnt；禁止操作 Pos</text><rect x="480" y="150" width="390" height="90" rx="9" class="svg-node"/><text x="494" y="175" class="svg-text">客户 B 的视窗</text><text x="494" y="198" class="svg-note">示例：读 Pos/q/t；条件允许时控制</text><rect x="30" y="320" width="390" height="75" rx="9" class="svg-node"/><text x="44" y="345" class="svg-text">A 的目录和服务结果</text><text x="44" y="368" class="svg-note">仅返回可见对象；越权请求被拒绝</text><rect x="480" y="320" width="390" height="75" rx="9" class="svg-node"/><text x="494" y="345" class="svg-text">B 的目录和服务结果</text><text x="494" y="368" class="svg-note">能发现更多对象；控制仍受状态限制</text></svg><figcaption>原创视窗示意：共同实际模型，按身份和策略开放不同可见性与服务权限。视窗不是两个复制设备。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">约束对象</th><th scope="col">例子</th><th scope="col">SCD 可见程度</th></tr></thead><tbody><tr><td>实例可见性</td><td>A 看不到某 DATA</td><td>SCD 可列实例，但不保证 A 的运行目录相同</td></tr><tr><td>属性访问</td><td>读允许，写拒绝</td><td>FC 和类型帮助判断用途；不是完整权限策略</td></tr><tr><td>服务能力</td><td>允许读，不允许 Operate</td><td>Services 是能力声明，不等于某客户授权</td></tr><tr><td>运行状态</td><td>对象被占用或当前模式不允许操作</td><td>需运行关联、模式及状态证据</td></tr><tr><td>认证</td><td>AuthenticationParameter 标识访问上下文</td><td>Server/Authentication 为配置线索；无完整用户权限矩阵</td></tr></tbody></table></div><p>原文将认证参数结构/内容及安全要求的实现交给 SCSM。空 Authentication 元素不能证明已启用密码、证书认证或加密，也不能反向证明没有任何访问控制。</p></section>
<section><h2 id="tpaa">6. TPAA 语法、属性与服务</h2><pre><code>TWO-PARTY-APPLICATION-ASSOCIATION {
  AssociationId          : SCSM-specific
  AuthenticationParameter: SCSM-specific
  services: Associate, Abort, Release
}</code></pre><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">类型 / 值域</th><th scope="col">含义与功能</th><th scope="col">使用条件 / SCD</th></tr></thead><tbody><tr><td>AssociationId</td><td>SCSM 特定；本部分不定义整数宽度或字符串长度</td><td>区分某条应用关联；可在线交换或只在本地使用</td><td>后续服务在相应上下文使用；不是 IED 名或 MAC</td></tr><tr><td>AuthenticationParameter</td><td>SCSM 特定；结构/合法值由映射定义</td><td>标识所需访问许可信息，不匹配时拒绝</td><td>建立关联时传递；SCD Authentication 不保存本次参数</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">服务</th><th scope="col">阶段和参数</th><th scope="col">功能 / 使用时机</th><th scope="col">失败 / 结束语义</th></tr></thead><tbody><tr><td>Associate</td><td>Request：ServerAccessPointReference、AuthenticationParameter；Response+：AssociationId、Result</td><td>对特定服务器建立 TPAA</td><td>失败返回 ServiceError；不匹配认证参数拒绝</td></tr><tr><td>Release</td><td>Request：AssociationId；Response+：AssociationId、Result</td><td>正常结束；已发服务在结束前完成，不再发新请求</td><td>失败返回 ServiceError；不是立即丢弃所有请求</td></tr><tr><td>Abort</td><td>Request / Indication：AssociationId、Reason</td><td>突然中止；可由关联双方或下层触发</td><td>丢弃未完成请求，不再处理；不是正常成功响应式释放</td></tr></tbody></table></div><p>Associate 的源表将否定字段写为 ServerError，紧随解释使用 ServiceError；本文按该处服务错误语义解释并保留写法差异。Result 表示关联管理操作结果，不是设备控制执行结果。</p></section>
<section><h2 id="flows">7. 正常操作与异常中止流程</h2><figure class="concept-figure"><svg viewBox="0 0 900 492" role="img" aria-labelledby="normal-aa-title" xmlns="http://www.w3.org/2000/svg"><title id="normal-aa-title">TPAA 正常操作</title><defs><marker id="normal-aa-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V472 M750 50 V472" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">Associate：服务器入口 + 认证参数</text><path d="M150 88 H750" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">Response+：关联标识 + 结果</text><path d="M750 144 H150" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">GetDataValues 等确认服务请求</text><path d="M150 200 H750" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="244" text-anchor="middle" class="svg-text">相应 Response+ 或 Response−</text><path d="M750 256 H150" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="300" text-anchor="middle" class="svg-text">Report 等无确认通知</text><path d="M750 312 H150" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="356" text-anchor="middle" class="svg-text">Release：关联标识</text><path d="M150 368 H750" class="svg-link" marker-end="url(#normal-aa-arrow)"/><text x="450" y="412" text-anchor="middle" class="svg-text">Response+：正常结束结果</text><path d="M750 424 H150" class="svg-link" marker-end="url(#normal-aa-arrow)"/></svg><figcaption>TPAA 支持双向确认服务，也支持服务器主动的无确认通知；Report 没有 ACSI Report 确认响应。</figcaption></figure><figure class="concept-figure"><svg viewBox="0 0 900 268" role="img" aria-labelledby="abort-aa-title" xmlns="http://www.w3.org/2000/svg"><title id="abort-aa-title">TPAA 异常中止</title><defs><marker id="abort-aa-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><text x="85" y="30" class="svg-title">客户端 Client</text><text x="690" y="30" class="svg-title">服务器 Server</text><path d="M150 50 V248 M750 50 V248" class="svg-dash"/><text x="450" y="76" text-anchor="middle" class="svg-text">已有关联，某服务请求正在处理</text><path d="M150 88 H750" class="svg-link" marker-end="url(#abort-aa-arrow)"/><text x="450" y="132" text-anchor="middle" class="svg-text">Abort Indication：关联标识 + 原因</text><path d="M750 144 H150" class="svg-link" marker-end="url(#abort-aa-arrow)"/><text x="450" y="188" text-anchor="middle" class="svg-text">后续需要访问时重新 Associate</text><path d="M150 200 H750" class="svg-link" marker-end="url(#abort-aa-arrow)"/></svg><figcaption>示例为服务器或下层中止；客户也可主动 Abort。中止不代表之前请求已完成。</figcaption></figure><p>关联中止后非永久数据集自动删除；URCB/USVCB 的关联保留按模型释放。BRCB 事件缓存和取代状态不能简单解释成“断线全部清零”；恢复需按各模型、设备能力及有效条目范围核对。</p></section>
<section><h2 id="mcaa">8. MCAA 功能、参数与发布订阅</h2><p>MCAA 提供一个发布者向一个或多个订户的单向交换，携带足够上下文让订户解释数据。第 7.5 节类表唯一列出的属性是 AuthenticationParameter，类型和值域由 SCSM 确定；本部分不规定通用 AssociationId。</p><div class="reference-table"><table><thead><tr><th scope="col">项目</th><th scope="col">功能 / 参数</th><th scope="col">表现与边界</th></tr></thead><tbody><tr><td>AuthenticationParameter</td><td>服务采用处规定的认证/访问上下文</td><td>不匹配时订户拒绝；是否/如何编码由实际映射决定</td></tr><tr><td>数据服务</td><td>SendGOOSEMessage、SendGSSEMessage、SendMSVMessage</td><td>无逐订户确认；服务采用和 TP/MC 标记见附录 A</td></tr><tr><td>发布配置</td><td>数据集、控制块、消息标识和修订</td><td>SCD GSEControl / SampledValueControl</td></tr><tr><td>网络寻址</td><td>映射定义的发送与目的地址</td><td>ConnectedAP/GSE 或 SMV/Address；APPID、MAC 不是 AA 身份的全部</td></tr><tr><td>接收配置</td><td>成员引用与订阅关系</td><td>Inputs/ExtRef 和工程通信配置；不能证明当前在线接收</td></tr></tbody></table></div><figure class="concept-figure"><svg viewBox="0 0 900 365" role="img" aria-labelledby="multicast-title multicast-desc" xmlns="http://www.w3.org/2000/svg"><title id="multicast-title">一个发布者与多个订户</title><desc id="multicast-desc">MCAA 单向发布示意。这里的箭头不表示各订户实际已收到或执行业务。</desc><defs><marker id="multicast-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M370 170 L510 55" class="svg-link" marker-end="url(#multicast-arrow)"/><path d="M370 180 L510 175" class="svg-link" marker-end="url(#multicast-arrow)"/><path d="M370 190 L510 295" class="svg-link" marker-end="url(#multicast-arrow)"/><rect x="30" y="140" width="340" height="80" rx="9" class="svg-node"/><text x="44" y="165" class="svg-text">发布者 / Publisher</text><text x="44" y="188" class="svg-note">控制块 + 数据集</text><rect x="510" y="20" width="340" height="70" rx="9" class="svg-node"/><text x="524" y="45" class="svg-text">订户 A</text><text x="524" y="68" class="svg-note">按配置解释上下文和成员</text><rect x="510" y="140" width="340" height="70" rx="9" class="svg-node"/><text x="524" y="165" class="svg-text">订户 B</text><text x="524" y="188" class="svg-note">接收与接受策略独立</text><rect x="510" y="260" width="340" height="70" rx="9" class="svg-node"/><text x="524" y="285" class="svg-text">订户 C</text><text x="524" y="308" class="svg-note">无逐订户响应箭头</text></svg><figcaption>MCAA 单向发布示意。这里的箭头不表示各订户实际已收到或执行业务。</figcaption></figure></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 6 章（表 11，PDF 页 17～19），第 7 章（表 12、13，PDF 页 19～24），附录 A.4。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="acsi-runtime-models.html">关联之后的数据与服务</a> · <a href="scd-acsi-evidence.html">SCD 配置位置</a></p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
