<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ACSI 服务分类与功能全表｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">通信协议 · 第 7-1 部分关联专题</p><h1>ACSI 服务分类与功能全表</h1><p>服务规定怎样访问、交换或操作模型对象，以及请求与结果怎样解释。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="purpose">1. 为什么需要服务</h2><p>ACSI（Abstract Communication Service Interface，抽象通信服务接口）使客户端和 IED 围绕同一对象语义交互：发现模型、读值、改变允许改变的参数、请求控制、获得事件或样本、查询历史。服务是行为契约，定义对象引用、请求参数、响应和错误；SCSM 再定义它用什么协议消息承载。</p><div class="reference-table"><table><thead><tr><th scope="col">交互方式</th><th scope="col">角色</th><th scope="col">典型服务</th><th scope="col">目的</th></tr></thead><tbody><tr><td>客户/服务器</td><td>Client / Server</td><td>发现、读写、操作、报告控制、日志查询、文件</td><td>定向请求/响应与关联内通知</td></tr><tr><td>发布/订阅</td><td>Publisher / Subscriber</td><td>GOOSE、MSV/USV</td><td>生产方发布，消费方订阅；样本/事件处理</td></tr><tr><td>时间同步</td><td>时间源 / 使用者</td><td>TimeSynchronisation</td><td>统一事件和样本的时间参照</td></tr></tbody></table></div><p>服务类名称不保证 IED 实现每一种服务。实现范围须读 PICS、MICS、PIXIT、SCL Services 与设备文档；SCD 未出现某控制块只证明该文件未声明，不能独立证明产品绝不支持。</p></section><section><h2 id="all-services">2. 基线服务全集：按模型分类</h2><p>下表按所给 7-2 第 5.4 节服务总表、对应模型章节与附录 A.4 归并。报告服务在 BRCB/URCB 分别列出，取代复用读写服务；正文与摘要中的定值编辑命名差异在表中保留说明。GSSE、单播 SV 作为早期模型列入，不能冒充本工程的实际通信。</p><div class="reference-table"><table><thead><tr><th scope="col">模型/类别</th><th scope="col">英文服务名</th><th scope="col">功能</th><th scope="col">关键约束</th></tr></thead><tbody><tr><td>服务器/发现</td><td>GetServerDirectory</td><td>列出服务器中的 LD 或指定目录对象</td><td>只读发现；返回范围依请求类别与可见视图</td></tr><tr><td>关联</td><td>Associate</td><td>建立客户/服务器应用关联</td><td>访问前的关系与上下文</td></tr><tr><td>关联</td><td>Abort</td><td>异常终止关联</td><td>立即中止上下文</td></tr><tr><td>关联</td><td>Release</td><td>正常释放关联</td><td>结束客户/服务器访问</td></tr><tr><td>逻辑设备</td><td>GetLogicalDeviceDirectory</td><td>列出 LD 的 LN</td><td>目录信息，不是读取所有过程值</td></tr><tr><td>逻辑节点</td><td>GetLogicalNodeDirectory</td><td>按对象类列出 LN 内数据/数据集/控制块等</td><td>按 ObjectClass 发现</td></tr><tr><td>逻辑节点</td><td>GetAllDataValues</td><td>读取 LN 内全部适用数据属性值</td><td>可用 FC 筛选；不代替持续事件记录</td></tr><tr><td>数据</td><td>GetDataValues</td><td>读取指定对象/属性的值</td><td>值、质量、时标一起理解</td></tr><tr><td>数据</td><td>SetDataValues</td><td>设置允许写入的属性</td><td>CF/DC/SV/SP 等按 CDC/服务规则；不能任意写 ST/MX</td></tr><tr><td>数据</td><td>GetDataDirectory</td><td>读取 DO/DA 层次目录</td><td>说明对象内有哪些组成</td></tr><tr><td>数据</td><td>GetDataDefinition</td><td>读取数据结构、类型等定义</td><td>说明值怎样解释</td></tr><tr><td>数据集</td><td>GetDataSetValues</td><td>读取数据集成员值</td><td>成员顺序由数据集定义</td></tr><tr><td>数据集</td><td>SetDataSetValues</td><td>设置成员中可写的值</td><td>仍受每个成员 FC/权限约束</td></tr><tr><td>数据集</td><td>CreateDataSet</td><td>创建动态数据集</td><td>设备须声明相应能力和范围</td></tr><tr><td>数据集</td><td>DeleteDataSet</td><td>删除可删除数据集</td><td>在用、静态预配置等限制按模型/实现</td></tr><tr><td>数据集</td><td>GetDataSetDirectory</td><td>读取数据集成员引用</td><td>不是过程值本身</td></tr><tr><td>取代</td><td>GetDataValues / SetDataValues</td><td>读取/设置取代值与使能属性</td><td>复用数据服务，经 FC=SV 属性访问</td></tr><tr><td>定值组</td><td>SelectActiveSG</td><td>选择激活定值组</td><td>切换当前使用组；与编辑确认不同</td></tr><tr><td>定值组</td><td>SelectEditSG</td><td>选择待编辑组</td><td>建立可编辑 SE 上下文</td></tr><tr><td>定值组</td><td>SetSGValues（正文亦出现 SetEditSGValues）</td><td>写编辑组参数</td><td>所给版服务总表写法与正文命名须结合上下文</td></tr><tr><td>定值组</td><td>ConfirmEditSGValues</td><td>确认/提交编辑组内容</td><td>非激活组确认不切组；当前激活组确认后的生效须按版次核对</td></tr><tr><td>定值组</td><td>GetSGValues</td><td>读取激活或编辑视图定值</td><td>区分 SG/SE 与组号</td></tr><tr><td>定值组</td><td>GetSGCBValues</td><td>读取定值组控制块属性</td><td>组数量、激活/编辑组及状态</td></tr><tr><td>报告/BRCB</td><td>Report</td><td>服务器向客户端发送报告</td><td>由数据集、触发及 RCB 控制</td></tr><tr><td>报告/BRCB</td><td>GetBRCBValues</td><td>读取缓存报告控制块</td><td>BR 分组</td></tr><tr><td>报告/BRCB</td><td>SetBRCBValues</td><td>设置缓存报告控制块</td><td>使能、选项、恢复相关属性</td></tr><tr><td>报告/URCB</td><td>Report</td><td>服务器发送非缓存报告</td><td>断线期间不按 BRCB 机制缓存</td></tr><tr><td>报告/URCB</td><td>GetURCBValues</td><td>读取非缓存报告控制块</td><td>RP 分组</td></tr><tr><td>报告/URCB</td><td>SetURCBValues</td><td>设置非缓存报告控制块</td><td>保留/使能等受关联控制</td></tr><tr><td>日志控制</td><td>GetLCBValues</td><td>读取日志控制块</td><td>控制如何记入日志</td></tr><tr><td>日志控制</td><td>SetLCBValues</td><td>设置日志控制块</td><td>不同于清除或读取全部日志</td></tr><tr><td>日志</td><td>QueryLogByTime</td><td>按时间区间检索条目</td><td>用于历史查询</td></tr><tr><td>日志</td><td>QueryLogAfter</td><td>按给定条目标识/时间检索后续条目</td><td>用于增量查询</td></tr><tr><td>日志</td><td>GetLogStatusValues</td><td>读取日志最旧/最新条目标识与时间</td><td>识别可用历史范围</td></tr><tr><td>GOOSE</td><td>SendGOOSEMessage</td><td>发布数据集值及状态/序列信息</td><td>发布订阅，不要求每个订户确认</td></tr><tr><td>GOOSE</td><td>GetGoReference</td><td>按成员位置获得数据引用</td><td>映射特定的发现能力，不能假设所有设备实现</td></tr><tr><td>GOOSE</td><td>GetGOOSEElementNumber</td><td>取得元素的对应成员位置/编号</td><td>用于建立引用与成员顺序的关系</td></tr><tr><td>GOOSE</td><td>GetGoCBValues</td><td>读取 GOOSE 控制块</td><td>GoCB 相关配置/状态</td></tr><tr><td>GOOSE</td><td>SetGoCBValues</td><td>设置允许写的 GOOSE 控制块属性</td><td>按实现、权限和使能状态</td></tr><tr><td>GSSE（历史）</td><td>SendGSSEMessage</td><td>发布通用变电站状态事件</td><td>早期固定状态结构，不等同于 GOOSE</td></tr><tr><td>GSSE（历史）</td><td>GetGsReference</td><td>取得 GSSE 状态引用</td><td>历史基线服务</td></tr><tr><td>GSSE（历史）</td><td>GetGSSEDataOffset</td><td>取得状态数据的偏移</td><td>历史基线服务</td></tr><tr><td>GSSE（历史）</td><td>GetGsCBValues</td><td>读取 GSSE 控制块</td><td>历史基线服务</td></tr><tr><td>GSSE（历史）</td><td>SetGsCBValues</td><td>设置 GSSE 控制块</td><td>历史基线服务</td></tr><tr><td>多播采样值</td><td>SendMSVMessage</td><td>向订户发送多播采样值</td><td>数据面周期样本</td></tr><tr><td>多播采样值</td><td>GetMSVCBValues</td><td>读取多播采样值控制块</td><td>MS 分组；不是逐样本读取</td></tr><tr><td>多播采样值</td><td>SetMSVCBValues</td><td>设置多播采样值控制块</td><td>控制面操作</td></tr><tr><td>单播采样值</td><td>SendUSVMessage</td><td>发送单播采样值</td><td>早期抽象模型，不等于项目实际使用单播</td></tr><tr><td>单播采样值</td><td>GetUSVCBValues</td><td>读取单播采样值控制块</td><td>US 分组</td></tr><tr><td>单播采样值</td><td>SetUSVCBValues</td><td>设置单播采样值控制块</td><td>含客户端保留语义</td></tr><tr><td>控制</td><td>Select</td><td>普通安全模型的选择</td><td>取得选择资格</td></tr><tr><td>控制</td><td>SelectWithValue</td><td>增强安全模型的带值选择</td><td>预先指定操作值和参数</td></tr><tr><td>控制</td><td>Cancel</td><td>取消选择或等待中的控制过程</td><td>受状态机约束</td></tr><tr><td>控制</td><td>Operate</td><td>发出操作请求</td><td>肯定响应不等于机械设备已到位</td></tr><tr><td>控制</td><td>CommandTermination</td><td>通知最终命令执行结束/结果</td><td>增强安全模型；不是客户端写状态</td></tr><tr><td>控制</td><td>TimeActivatedOperate</td><td>预约在指定时间执行操作</td><td>执行前条件与时间同步均须满足</td></tr><tr><td>时间</td><td>TimeSynchronisation</td><td>使设备时间与适用时间源同步</td><td>映射选择实际对时机制；不是一个 MMS 读命令</td></tr><tr><td>文件</td><td>GetFile</td><td>取得设备提供的文件</td><td>文件含义按设备文档确认</td></tr><tr><td>文件</td><td>SetFile</td><td>向设备传入受支持文件</td><td>设备能力与访问约束</td></tr><tr><td>文件</td><td>DeleteFile</td><td>删除允许删除的设备文件</td><td>模型服务名称，不是本站提供执行功能</td></tr><tr><td>文件</td><td>GetFileAttributeValues</td><td>读取目录/文件属性</td><td>名称、大小、修改时间等按定义</td></tr></tbody></table></div></section><section><h2 id="parameters">3. 请求、响应和错误怎样读</h2><div class="reference-table"><table><thead><tr><th scope="col">信息</th><th scope="col">功能</th><th scope="col">例子</th></tr></thead><tbody><tr><td>ObjectReference</td><td>定位被访问对象</td><td>LD_A/XCBR1.Pos；必须有明确服务器与 LD 上下文</td></tr><tr><td>FunctionalConstraint</td><td>筛选属性用途</td><td>读 ST 状态，读 MX 测量，访问 CO 控制</td></tr><tr><td>Request</td><td>服务请求参数</td><td>Operate 带命令值、origin、ctlNum、T、Test、Check 等</td></tr><tr><td>Response+</td><td>服务请求按定义成功处理</td><td>不保证整个电气动作已完成，需读控制状态机</td></tr><tr><td>Response− / ServiceError</td><td>请求失败或不能处理</td><td>权限、对象、参数、资源、选择资格或运行条件；具体错误枚举依模型/映射</td></tr><tr><td>Report / CommandTermination</td><td>异步通知或最终控制结果</td><td>与请求响应分开读取</td></tr></tbody></table></div><p>例如查询读到 Pos.stVal=on，只说明该对象在返回时的状态值。要判断一次开关可信状态，还需 q、t、数据来源、质量策略及现场资料。控制否定响应也不能只看一个错误名字便断定是联锁：要定位错误阶段和适用检查。</p></section><section><h2 id="exchange-comparison">4. 查询、报告、日志、GOOSE、SV 的区别</h2><div class="reference-table"><table><thead><tr><th scope="col">机制</th><th scope="col">数据组织</th><th scope="col">时机/节奏</th><th scope="col">历史/恢复与约束</th></tr></thead><tbody><tr><td>轮询 Read</td><td>指定属性/数据集</td><td>客户端请求</td><td>可能遗漏两次读取之间的变化</td></tr><tr><td>URCB Report</td><td>数据集</td><td>触发或 GI/完整性周期</td><td>不提供 BRCB 断线事件缓存</td></tr><tr><td>BRCB Report</td><td>数据集</td><td>触发和缓冲发送</td><td>缓存有限，关注 EntryID、溢出与恢复</td></tr><tr><td>Log 查询</td><td>由 LCB 记录的数据集条目</td><td>先内部记录，后按范围检索</td><td>本地循环存储/保留策略；记录与查询异步</td></tr><tr><td>GOOSE</td><td>数据集状态值</td><td>状态变化加重发机制</td><td>接收方检查有效期、状态号、序列等；无逐订户确认</td></tr><tr><td>SV</td><td>有序样本成员</td><td>采样节奏</td><td>连续性、同步、数值表示和品质；不自动补发丢失样本</td></tr></tbody></table></div><p>日志和报告可用同一数据集，但控制块各自独立；报告成功接收不证明日志已留存。GOOSE 的 Test、NdsCom、质量和重发规则要与业务接受策略一起解释。</p></section><section><h2 id="capabilities">5. 能力声明与互操作</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文</th><th scope="col">用途</th></tr></thead><tbody><tr><td>PICS</td><td>Protocol Implementation Conformance Statement</td><td>协议实现一致性声明：支持哪些模型、服务、选项</td></tr><tr><td>MICS</td><td>Model Implementation Conformance Statement</td><td>模型实现一致性声明：实现哪些 LN、DO、CDC 等</td></tr><tr><td>PIXIT</td><td>Protocol Implementation eXtra Information for Testing</td><td>测试所需额外实现信息：参数、限制和行为说明</td></tr><tr><td>SCL Services</td><td>Services capability description</td><td>工程文件的能力声明，受 SCL 版本和文件完整性约束</td></tr></tbody></table></div><p>互操作是不同设备围绕正确语义交换和使用信息的能力；可互操作不自动等于设备可直接互换。互换还涉及采集接口、性能、功能实现、整定、接线和工程配置。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：860[1].7-2.pdf 第 5.4 节、6～20 章及附录 A；860[1].7-1.pdf 第 5.6、6.4、9、13 章。后续版新增服务不在“基线全集”承诺范围。</p><p>继续阅读：<a href="service-mapping.html">通信服务映射</a> · <a href="control-blocks-reference.html">控制块属性参考</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-server-associations.html">服务器、应用关联与访问视窗</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="setting-group-guide">定值与定值组开发专栏</h2><p><a href="setting-group-development.html">修改定值与切换定值组：通信流程与开发实现</a>：从选编辑组、写 SE、确认到切组与读回；含 MMS 映射、异常恢复及两网差异核验边界。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
