<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>间隔、设备缩写与自动化层级｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><p class="section-kicker">技术知识 · 标准概论名词补充</p><h1>间隔、设备缩写与自动化层级</h1><p>从一张单线图认识 Bay、一次设备、逻辑节点和站控/间隔/过程层。</p></div></header>
<main class="chapter"><section><h2 id="learning-prerequisites">入门前置与关联学习</h2><p><a href="primary-diagrams.html">单线图入门</a> · <a href="protection-control-fundamentals.html">保护与控制闭环</a></p></section>
<section><h2>1. 什么是间隔（Bay）</h2><p>间隔是变电站一次系统中围绕某个回路或运行单元组织的局部范围，常见为线路、主变、母联、母线分段、电容器、电抗器或馈线间隔。它通常包含该回路的开关设备、互感器、连接导体以及对应的测量、保护、控制和闭锁功能。间隔是一次系统的组织概念，<b>不等于</b>一台 IED、一个保护屏或一个 LN。</p><table><tr><th>常见类型</th><th>常见一次设备/对象</th><th>常见自动化功能</th></tr><tr><td>线路间隔</td><td>断路器、隔离开关、接地开关、CT、VT、避雷器、出线。</td><td>线路保护、测量、同期/重合闸、开关控制。</td></tr><tr><td>主变间隔</td><td>主变、套管 CT、各侧断路器/隔离开关、分接头相关设备。</td><td>差动保护、后备保护、测量、调压与控制。</td></tr><tr><td>母联/分段间隔</td><td>母联或分段断路器、两侧隔离开关、CT。</td><td>母线运行方式切换、闭锁、测量和控制。</td></tr><tr><td>电容器/电抗器间隔</td><td>断路器、隔离开关、CT/VT、电容器组或电抗器。</td><td>无功控制、保护、测量、投切。</td></tr></table><div class="notice"><b>虚拟间隔：</b>工程中可为跨多个物理间隔的功能建立逻辑/功能组织，例如母线闭锁或站域控制。它帮助表达功能归属，但不能仅凭名称推定为一个实际新增的一次回路或柜体。</div></section>

<section><h2>2. 怎样在电气单线图上查看一个间隔</h2><p>单线图用一条线概略表示三相一次回路。先沿母线或出线方向找到断路器，再向两侧追踪隔离开关、CT、VT、接地开关与线路/变压器端；围绕这一串设备标注的回路名称，通常就是一个间隔的阅读起点。图纸符号、设备编号和布置方式由设计院图例与项目规范确定，下面只是原创示意，不可替代正式图纸。</p><figure class="concept-figure"><svg viewBox="0 0 980 260" role="img"><text class="svg-title" x="35" y="35">单线图的阅读示意：从母线沿线路间隔追踪</text><path class="svg-link" d="M50 115H165M205 115H305M345 115H445M505 115H620M660 115H900"/><text class="svg-text" x="50" y="90">母线</text><g class="svg-equip"><rect x="165" y="88" width="40" height="54" rx="5"/><text class="svg-text" x="170" y="171">QS</text></g><text class="svg-note" x="134" y="195">隔离开关</text><g class="svg-equip"><rect x="305" y="83" width="40" height="64" rx="5"/><text class="svg-text" x="310" y="120">QF</text></g><text class="svg-note" x="282" y="195">断路器</text><circle cx="475" cy="115" r="29" fill="#fff" stroke="#6ba3c6" stroke-width="2"/><text class="svg-text" x="460" y="121">CT</text><text class="svg-note" x="444" y="195">电流互感器</text><path class="svg-link" d="M585 115V62H675"/><rect class="svg-equip" x="675" y="41" width="55" height="40" rx="5"/><text class="svg-text" x="691" y="67">VT</text><text class="svg-note" x="644" y="104">电压互感器</text><text class="svg-text" x="832" y="90">线路 / 出线</text><rect class="svg-bay" x="125" y="215" width="650" height="30" rx="8"/><text class="svg-text" x="350" y="237">线路 Bay（该回路的设备与功能组织范围）</text></svg><figcaption>图 1　原创单线图阅读辅助：QS、QF 等代号并非所有项目的唯一命名；应以本工程图例、设备清册和端子/二次图为准。</figcaption></figure><ol><li>从图签、图例、母线电压等级和回路名称确认阅读范围。</li><li>以断路器为锚点，沿电气连接辨认两侧的隔离开关、CT、VT、接地开关与一次设备。</li><li>记录设备位号和端子/二次图索引；再通过 SCL 中的 Bay、ConductingEquipment、LNode 追踪 IED 功能。</li><li>若图纸与 SCL 名称不一致，保留两者对应证据，不用名称猜测替代设计确认。</li></ol></section>

<section><h2>3. 一次设备与逻辑节点缩写速查</h2><table><tr><th>缩写</th><th>是什么</th><th>在自动化中的作用与边界</th></tr><tr><td>CT</td><td>Current Transformer，电流互感器。</td><td>把一次回路电流按额定变比转换为可供测量、保护或采样的二次量；CT 本身不是 IEC 61850 的通信服务。</td></tr><tr><td>VT</td><td>Voltage Transformer，电压互感器；现场也可能称 PT。</td><td>把一次电压转换为二次量，供测量、保护、同步或采样使用；准确等级、二次绕组和接线由设计资料确定。</td></tr><tr><td>XCBR</td><td>断路器（Circuit Breaker）相关的逻辑节点类。</td><td>用于表达断路器位置、状态、操作次数等相关模型数据；不是断路器本体，也不自动包含所有控制逻辑。</td></tr><tr><td>XSWI</td><td>开关（Switch）相关的逻辑节点类。</td><td>常用于隔离开关、接地开关等开关设备的状态/控制相关建模；具体对应何种一次开关必须结合工程资料。</td></tr><tr><td>MMXU</td><td>测量（Measurement）相关的逻辑节点类。</td><td>组织三相量、功率、频率等测量数据；数值仍要连同单位、倍率、质量 <code>q</code> 和时标 <code>t</code> 阅读。</td></tr><tr><td>TCTR</td><td>电流互感器（Current Transformer）相关的逻辑节点类。</td><td>表达 CT 相关的自动化模型信息；它不是 CT 的实物替代，也不能只凭存在 TCTR 推定采样链路。</td></tr><tr><td>CSWI</td><td>开关控制（Switch Controller）相关的逻辑节点类。</td><td>组织操作命令和控制过程；常与 XCBR/XSWI 的被控一次设备模型及 CILO 闭锁逻辑配合。</td></tr><tr><td>PTOC</td><td>过流保护（Time Overcurrent Protection）相关的逻辑节点类。</td><td>表达过流保护功能相关数据；整定、方向、配合、出口和投退必须再看具体模型与保护逻辑。</td></tr><tr><td>PTRC</td><td>保护跳闸条件（Protection Trip Conditioning）相关的逻辑节点类。</td><td>组织保护跳闸条件/出口相关数据，常位于多个保护判据与跳闸执行之间；不等于现场跳闸回路已闭合。</td></tr><tr><td>CILO</td><td>闭锁（Interlocking）相关的逻辑节点类。</td><td>表达开关操作闭锁相关状态或条件；是否准许操作还要结合 CSWI、权限、模式和现场安全措施。</td></tr><tr><td>CDC</td><td>Common Data Class，公共数据类。</td><td>定义一类 DO 的典型属性结构和服务语义，如状态、测量或可控点；不是一个实时数据点或某个通信报文。</td></tr></table></section>

<section><h2>4. 常见功能组合：从设备到数据模型</h2><figure class="concept-figure"><svg viewBox="0 0 980 260" role="img"><text class="svg-title" x="35" y="35">同一间隔中的一次设备、功能与 LN（原创示意）</text><g class="svg-equip"><rect x="50" y="80" width="185" height="52" rx="8"/><text class="svg-text" x="100" y="111">CT / VT</text><rect x="50" y="165" width="185" height="52" rx="8"/><text class="svg-text" x="105" y="196">断路器 / 隔离开关</text></g><path class="svg-link" d="M235 106H325M235 191H325"/><g class="svg-ln"><rect x="335" y="65" width="125" height="40" rx="7"/><text class="svg-text" x="368" y="91">TCTR / TVTR</text><rect x="335" y="118" width="125" height="40" rx="7"/><text class="svg-text" x="375" y="144">MMXU</text><rect x="335" y="171" width="125" height="40" rx="7"/><text class="svg-text" x="368" y="197">XCBR / XSWI</text></g><path class="svg-link" d="M460 86H535M460 138H535M460 191H535"/><g class="svg-node"><rect x="545" y="65" width="170" height="40" rx="7"/><text class="svg-text" x="574" y="91">保护：PTOC / PTRC</text><rect x="545" y="118" width="170" height="40" rx="7"/><text class="svg-text" x="580" y="144">控制：CSWI / CILO</text><rect x="545" y="171" width="170" height="40" rx="7"/><text class="svg-text" x="585" y="197">数据：DO / CDC / DA</text></g><path class="svg-link" d="M715 85H810M715 138H810M715 191H810"/><rect class="svg-frame" x="820" y="62" width="125" height="155" rx="10"/><text class="svg-text" x="854" y="99">IED</text><text class="svg-note" x="838" y="125">LD / LN</text><text class="svg-note" x="832" y="149">服务与通信</text><text class="svg-note" x="838" y="173">SCL 引用</text></svg><figcaption>图 2　一次设备可以关联多个 LN；控制功能（CSWI/CILO）和设备模型（XCBR/XSWI）不是同一对象。工程中通过 LNode、类型模板、数据集和通信引用建立可追溯关系。</figcaption></figure><table><tr><th>组合</th><th>正确理解</th></tr><tr><td>MMXU / TCTR</td><td>TCTR 侧重电流互感器相关模型，MMXU 侧重测量功能；二者可与同一回路有关，但不是同义词。</td></tr><tr><td>XCBR / CSWI</td><td>XCBR 面向断路器设备相关状态/模型；CSWI 面向开关控制。控制链还可能包含 CILO 和实际执行装置。</td></tr><tr><td>PTOC / PTRC</td><td>PTOC 表达过流保护判据相关功能；PTRC 处理保护跳闸条件/出口相关功能。两者之间的具体逻辑因工程而异。</td></tr></table></section>

<section><h2>5. 站控层、间隔层与过程层</h2><p>常见三层划分是帮助理解功能位置的逻辑视角，不是规定每台设备只能处于一层的物理机柜规则。用户任务中的“过程层、间隔层、过程层”这里按通常的“站控层、间隔层、过程层”补充。</p><figure class="concept-figure"><svg viewBox="0 0 980 280" role="img"><rect class="svg-level station" x="125" y="20" width="790" height="62" rx="12"/><text class="svg-level-label" x="30" y="58">站控层</text><text class="svg-text" x="155" y="48">HMI / SCADA、站控服务器、网关、工程工作站</text><text class="svg-note" x="155" y="68">全站监视、协调控制、远方接口、工程与维护</text><rect class="svg-level baylevel" x="125" y="110" width="790" height="62" rx="12"/><text class="svg-level-label" x="30" y="148">间隔层</text><text class="svg-text" x="155" y="138">保护 IED、测控 IED、间隔控制功能</text><text class="svg-note" x="155" y="158">保护判据、测量、间隔控制、闭锁与快速信息交换</text><rect class="svg-level process" x="125" y="200" width="790" height="62" rx="12"/><text class="svg-level-label" x="30" y="238">过程层</text><text class="svg-text" x="155" y="228">CT / VT、MU、智能终端、执行器、一次设备接口</text><text class="svg-note" x="155" y="248">采样、位置/开入、跳合闸执行与一次过程交互</text><path class="svg-link" d="M500 82V110M500 172V200"/><text class="svg-badge" x="513" y="100">站控网：常承载控制、报告、GOOSE 等</text><text class="svg-badge" x="513" y="190">过程层网：常承载 SV、GOOSE 等</text></svg><figcaption>图 3　原创辅助图：逻辑层级与网络划分常有关联，但不是一对一关系；实际承载、性能、冗余和隔离以项目网络设计为准。</figcaption></figure><table><tr><th>层级</th><th>定义与常见组成</th><th>与模型/服务的连接</th></tr><tr><td>站控层</td><td>面向全站运行、监视、协调和对外接口；常含 HMI、SCADA/站控服务器、网关、工程工作站。</td><td>常经客户端/服务器服务访问 IED；可涉及报告、控制、IF1/IF6/IF7/IF9/IF10 等逻辑接口。</td></tr><tr><td>间隔层</td><td>面向某一 Bay 的保护、测量、控制和自动化；常含保护与测控 IED。</td><td>LN、DO、CDC 组织功能；可收 SV、发/收 GOOSE，亦可提供报告和控制服务。</td></tr><tr><td>过程层</td><td>靠近一次过程，连接互感器、开关机构和现场 I/O；常含 MU、智能终端和相关一次接口。</td><td>常见 SV 采样发布、GOOSE 状态/控制交换；CT/VT 与 XCBR 等一次对象仍需区分实物和模型。</td></tr></table></section>

<section><h2>6. 接到数据模型：不要让缩写停在图纸上</h2><p>从图纸识别到 CT、VT 或断路器后，下一步不是直接从 IED 名猜业务，而是沿可追溯链路定位：<code>Bay / ConductingEquipment → LNode → IED / LDevice / LN → DO / DA / FC → DataSet / 控制块 / 通信引用</code>。例如，断路器相关的 XCBR 可包含位置等 DO；其状态、质量和时标往往位于相应 DA 中；控制功能还要继续核对 CSWI、CILO、<code>ctlModel</code>、权限与工程逻辑。</p><div class="notice"><b>继续阅读：</b><a href="ied-data-model.html">IED 与数据模型</a>的“从一次设备到 LN、DO 与 CDC”补充，说明这些缩写如何进入数据对象、类型模板与服务引用；<a href="standard-library-overview.html">标准文库概论</a>则回顾 ACSI 与 IF1～IF10。</div></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="three-level-two-network.html">三层两网、设备角色与英文缩写</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section></main><footer class="foot">本章为原创入门解释和示意图，不替代电气设计图、二次原理图、设备手册、项目规范或现场试验。术语检索：Bay、CT、VT、XCBR、XSWI、MMXU、TCTR、CSWI、PTOC、PTRC、CILO、CDC。</footer><script src="../assets/navigation.js"></script></body></html>
