<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>表 49：数据属性完整解读与反向字典｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>表 49：数据属性完整解读与反向字典</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="dictionary">1. 表 49 的全部属性名</h2><p>表 49 跨 PDF 44～52 页。本表按原文顺序整理 116 个不同属性名；原文跨页续行、同名多语境（如 phsA、neut、operTm）合并到同一入口，分别解释意义。类型与 FC 从对应 CDC 表追溯，不能从属性名唯一推断。原表 angleSVC/angSVC、operTim/operTm、pulseQty/pulsQty 等拼写差异列入说明。</p><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">中文含义、功能与使用边界</th><th scope="col">在哪些 CDC / 类型 / FC</th><th scope="col">来源</th></tr></thead><tbody><tr><td><span id="da-actVal"><code>actVal</code></span></td><td>当前累计整数计数；BCR 的计量值须乘 pulsQty，不能把计数直接当电能。</td><td><a href="cdc-status.html#bcr">BCR</a>：INT128 / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-addInfo"><code>addInfo</code></span></td><td>SEC 最近安全违例的附加说明文本。</td><td><a href="cdc-status.html#sec">SEC</a>：VISIBLE STRING64 / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-addr"><code>addr</code></span></td><td>SEC 导致计数增加的远端地址；可能是应用、IP 或链路地址，形式由映射决定。</td><td><a href="cdc-status.html#sec">SEC</a>：OCTET STRING64 / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-angRef"><code>angRef</code></span></td><td>相角的参考量。CMV 与 WYE/DEL 的允许域不同；集合使用统一参考。谐波通常相对于基波。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#wye">WYE</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#del">DEL</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：ENUMERATED / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-angSVC"><code>angSVC</code></span></td><td>角度整数/浮点表示的换算配置。表 23 拼作 angleSVC；以实际 DAType 为准。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：ScaledValueConfig / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-c1"><code>c1</code></span></td><td>SEQ 第 1 分量：seqT=pos-neg-zero 为正序，dir-quad-zero 为直轴。</td><td><a href="cdc-measurement.html#seq">SEQ</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-c2"><code>c2</code></span></td><td>SEQ 第 2 分量：负序或交轴，取决于 seqT。</td><td><a href="cdc-measurement.html#seq">SEQ</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-c3"><code>c3</code></span></td><td>SEQ 第 3 分量：零序或零轴，取决于 seqT。</td><td><a href="cdc-measurement.html#seq">SEQ</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-cdcName"><code>cdcName</code></span></td><td>CDC 名称，与 cdcNs 共同标识定义；DOType@cdc 是 SCL 类别，需和扩展声明区分。</td><td><a href="cdc-status.html#sps">SPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#dps">DPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#ins">INS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#act">ACT</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#acd">ACD</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#sec">SEC</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#bcr">BCR</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#mv">MV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#cmv">CMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#sav">SAV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#wye">WYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#del">DEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#seq">SEQ</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hmv">HMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hwye">HWYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hdel">HDEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#spc">SPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#dpc">DPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#inc">INC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#bsc">BSC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#isc">ISC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#apc">APC</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#spg">SPG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#ing">ING</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#asg">ASG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#curve">CURVE</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / EX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-cdcNs"><code>cdcNs</code></span></td><td>CDC 属性结构的定义来源；结构超出上级定义时显式声明，不是 XML xmlns。</td><td><a href="cdc-status.html#sps">SPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#dps">DPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#ins">INS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#act">ACT</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#acd">ACD</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#sec">SEC</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#bcr">BCR</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#mv">MV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#cmv">CMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#sav">SAV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#wye">WYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#del">DEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#seq">SEQ</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hmv">HMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hwye">HWYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hdel">HDEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#spc">SPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#dpc">DPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#inc">INC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#bsc">BSC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#isc">ISC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#apc">APC</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#spg">SPG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#ing">ING</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#asg">ASG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#curve">CURVE</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / EX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-cnt"><code>cnt</code></span></td><td>SEC 的安全违例计数值，INT32U；最近事件说明与累计计数并读。</td><td><a href="cdc-status.html#sec">SEC</a>：INT32U / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-configRev"><code>configRev</code></span></td><td>LPL 配置修订标识；当 LLN0 所属 LD 与客户功能有关的模型语义变化时需要改变；格式与检测办法由用户定义。</td><td><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-crvPts"><code>crvPts</code></span></td><td>CSD 曲线点数组；每个 Point 含 xVal、yVal；编号从 1 至 numPts。</td><td><a href="cdc-description.html#csd">CSD</a>：ARRAY[1…numPts] OF Point / 原表未填；描述上下文</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-ctlModel"><code>ctlModel</code></span></td><td>控制流程的模式。status-only 不含命令值；无状态反馈的早期控制实例仅允许 normal-security 两种模式。</td><td><a href="cdc-control.html#spc">SPC</a>：CtlModels / CF<br><a href="cdc-control.html#dpc">DPC</a>：CtlModels / CF<br><a href="cdc-control.html#inc">INC</a>：CtlModels / CF<br><a href="cdc-control.html#bsc">BSC</a>：CtlModels / CF<br><a href="cdc-control.html#isc">ISC</a>：CtlModels / CF<br><a href="cdc-control.html#apc">APC</a>：CtlModels / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-ctlNum"><code>ctlNum</code></span></td><td>控制序列号 0…255；同一序列服务使用同一号，服务器在响应和相关状态变化报告中带回；不是全局唯一编号。</td><td><a href="cdc-control.html#spc">SPC</a>：INT8U / CO, ST<br><a href="cdc-control.html#dpc">DPC</a>：INT8U / CO, ST<br><a href="cdc-control.html#inc">INC</a>：INT8U / CO, ST<br><a href="cdc-control.html#bsc">BSC</a>：INT8U / CO, ST<br><a href="cdc-control.html#isc">ISC</a>：INT8U / CO, ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-ctlVal"><code>ctlVal</code></span></td><td>命令目标；SPC/DPC 为布尔，INC 为整数，BSC 为 stop/lower/higher，ISC 为目标位置；不能与状态反馈混同。INC 的 0 复位语义须结合 DO。</td><td><a href="cdc-control.html#spc">SPC</a>：BOOLEAN / CO<br><a href="cdc-control.html#dpc">DPC</a>：BOOLEAN / CO<br><a href="cdc-control.html#inc">INC</a>：INT32 / CO<br><a href="cdc-control.html#bsc">BSC</a>：CODED ENUM / CO<br><a href="cdc-control.html#isc">ISC</a>：INT8 / CO</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-cVal"><code>cVal</code></span></td><td>复数死区值。模和角度分别从 instCVal 计算死区；Vector 的 mag/ang 再展开到 i/f。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-d"><code>d</code></span></td><td>文字描述；LPL 中描述 LN。文字不取代标准 DO 定义。</td><td><a href="cdc-status.html#sps">SPS</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#dps">DPS</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#ins">INS</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#act">ACT</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#acd">ACD</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#sec">SEC</a>：VISIBLE STRING255 / DC<br><a href="cdc-status.html#bcr">BCR</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#mv">MV</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#cmv">CMV</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#sav">SAV</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#wye">WYE</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#del">DEL</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#seq">SEQ</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#hmv">HMV</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#hwye">HWYE</a>：VISIBLE STRING255 / DC<br><a href="cdc-measurement.html#hdel">HDEL</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#spc">SPC</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#dpc">DPC</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#inc">INC</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#bsc">BSC</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#isc">ISC</a>：VISIBLE STRING255 / DC<br><a href="cdc-control.html#apc">APC</a>：VISIBLE STRING255 / DC<br><a href="cdc-setting.html#spg">SPG</a>：VISIBLE STRING255 / DC<br><a href="cdc-setting.html#ing">ING</a>：VISIBLE STRING255 / DC<br><a href="cdc-setting.html#asg">ASG</a>：VISIBLE STRING255 / DC<br><a href="cdc-setting.html#curve">CURVE</a>：VISIBLE STRING255 / DC<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC<br><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dataNs"><code>dataNs</code></span></td><td>DO 语义的定义来源；与上级 LN/LD 定义不同才需按条件声明。</td><td><a href="cdc-status.html#sps">SPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#dps">DPS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#ins">INS</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#act">ACT</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#acd">ACD</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#sec">SEC</a>：VISIBLE STRING255 / EX<br><a href="cdc-status.html#bcr">BCR</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#mv">MV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#cmv">CMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#sav">SAV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#wye">WYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#del">DEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#seq">SEQ</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hmv">HMV</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hwye">HWYE</a>：VISIBLE STRING255 / EX<br><a href="cdc-measurement.html#hdel">HDEL</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#spc">SPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#dpc">DPC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#inc">INC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#bsc">BSC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#isc">ISC</a>：VISIBLE STRING255 / EX<br><a href="cdc-control.html#apc">APC</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#spg">SPG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#ing">ING</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#asg">ASG</a>：VISIBLE STRING255 / EX<br><a href="cdc-setting.html#curve">CURVE</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / EX<br><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / EX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-db"><code>db</code></span></td><td>死区配置：所给表 49 为量程差的 0.001% 单位；绝对阈值=(max−min)×db/100000。积分算法有时间量纲；不能直接套用静态差值算法。</td><td><a href="cdc-measurement.html#mv">MV</a>：INT32U / CF<br><a href="cdc-measurement.html#cmv">CMV</a>：INT32U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dirGeneral"><code>dirGeneral</code></span></td><td>保护总体方向；分相方向不同时可为 both。方向参考由功能定义。</td><td><a href="cdc-status.html#acd">ACD</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dirNeut"><code>dirNeut</code></span></td><td>接地/中性线相关保护方向；分量允许 unknown/forward/backward。</td><td><a href="cdc-status.html#acd">ACD</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dirPhsA"><code>dirPhsA</code></span></td><td>A 相保护方向；与同相激活标志配对。</td><td><a href="cdc-status.html#acd">ACD</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dirPhsB"><code>dirPhsB</code></span></td><td>B 相保护方向；与同相激活标志配对。</td><td><a href="cdc-status.html#acd">ACD</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dirPhsC"><code>dirPhsC</code></span></td><td>C 相保护方向；与同相激活标志配对。</td><td><a href="cdc-status.html#acd">ACD</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-dU"><code>dU</code></span></td><td>Unicode 文字描述，可写中文；与 d 是编码/表现差异。</td><td><a href="cdc-status.html#sps">SPS</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#dps">DPS</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#ins">INS</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#act">ACT</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#acd">ACD</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#sec">SEC</a>：UNICODE STRING255 / DC<br><a href="cdc-status.html#bcr">BCR</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#mv">MV</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#cmv">CMV</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#sav">SAV</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#wye">WYE</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#del">DEL</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#seq">SEQ</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#hmv">HMV</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#hwye">HWYE</a>：UNICODE STRING255 / DC<br><a href="cdc-measurement.html#hdel">HDEL</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#spc">SPC</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#dpc">DPC</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#inc">INC</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#bsc">BSC</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#isc">ISC</a>：UNICODE STRING255 / DC<br><a href="cdc-control.html#apc">APC</a>：UNICODE STRING255 / DC<br><a href="cdc-setting.html#spg">SPG</a>：UNICODE STRING255 / DC<br><a href="cdc-setting.html#ing">ING</a>：UNICODE STRING255 / DC<br><a href="cdc-setting.html#asg">ASG</a>：UNICODE STRING255 / DC<br><a href="cdc-setting.html#curve">CURVE</a>：UNICODE STRING255 / DC<br><a href="cdc-description.html#lpl">LPL</a>：UNICODE STRING255 / DC<br><a href="cdc-description.html#csd">CSD</a>：UNICODE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-evalTm"><code>evalTm</code></span></td><td>谐波/谐间波计算或估计窗口，ms；先换为秒才可与 Hz 相乘。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：INT16U / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：INT16U / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：INT16U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frEna"><code>frEna</code></span></td><td>BCR 冻结使能；TRUE 按 strTm、frPd、frRs 冻结，FALSE 停止冻结。</td><td><a href="cdc-status.html#bcr">BCR</a>：BOOLEAN / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frequency"><code>frequency</code></span></td><td>额定/分析基频，Hz；例如 50 Hz 周期为 20 ms，60 Hz 为约 16.67 ms。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：FLOAT32 / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：FLOAT32 / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：FLOAT32 / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frPd"><code>frPd</code></span></td><td>冻结间隔，ms；0 表示仅在 strTm 做一次冻结。原表类型 INT32，但负周期没有业务意义。</td><td><a href="cdc-status.html#bcr">BCR</a>：INT32 / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frRs"><code>frRs</code></span></td><td>每次冻结后是否将累计计数复零；FALSE 保持累计，TRUE 重新累计。</td><td><a href="cdc-status.html#bcr">BCR</a>：BOOLEAN / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frTm"><code>frTm</code></span></td><td>最近冻结时刻，区别于当前计数的 t 与计划起点 strTm。</td><td><a href="cdc-status.html#bcr">BCR</a>：TimeStamp / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-frVal"><code>frVal</code></span></td><td>冻结快照的计数，保持到下一次冻结；即使数值相同也可能有 dupd 更新事件。</td><td><a href="cdc-status.html#bcr">BCR</a>：INT128 / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-general"><code>general</code></span></td><td>相事件的逻辑或汇总：一个相关相启动/动作即可使总标志成立；具体启动/动作语义由 DO 定义。</td><td><a href="cdc-status.html#act">ACT</a>：BOOLEAN / ST<br><a href="cdc-status.html#acd">ACD</a>：BOOLEAN / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-har"><code>har</code></span></td><td>谱数组：0 直流；单周期条件下其余索引对应基波与高次谐波；长窗口/谐间波时索引与频率间隔须重解。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-hvRef"><code>hvRef</code></span></td><td>谐波模采用基波相对值 fundamental、有效值相对值 rms 或绝对值 absolute；rms 需要 rmsCyc。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：ENUMERATED / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：ENUMERATED / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-hwRev"><code>hwRev</code></span></td><td>设备硬件修订信息。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-instCVal"><code>instCVal</code></span></td><td>即时相量 Vector；cVal 是按死区更新的相量。这里“即时”不表示它是 SAV 每个瞬时波形采样。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-instMag"><code>instMag</code></span></td><td>即时测量值或采样模拟量；不同 CDC 的时间/滤波语义需结合 MV 或 SAV 判断。</td><td><a href="cdc-measurement.html#mv">MV</a>：AnalogueValue / MX<br><a href="cdc-measurement.html#sav">SAV</a>：AnalogueValue / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-ldNs"><code>ldNs</code></span></td><td>LPL 在 LLN0 中声明 LD 默认定义来源。</td><td><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-lnNs"><code>lnNs</code></span></td><td>LN 定义不同于 LD 默认来源时的显式声明。</td><td><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-location"><code>location</code></span></td><td>设备安装位置的描述文本。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-mag"><code>mag</code></span></td><td>MV 中为按死区更新的幅值；Vector.mag 中为相量的模。属性路径与父类型决定语义。</td><td><a href="cdc-measurement.html#mv">MV</a>：AnalogueValue / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-magSVC"><code>magSVC</code></span></td><td>Vector 模的整数/浮点换算配置。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：ScaledValueConfig / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-max"><code>max</code></span></td><td>过程测量上限；超过时按范围品质规则置 outOfRange/questionable；与命令上限 maxVal 区分。</td><td><a href="cdc-measurement.html#sav">SAV</a>：AnalogueValue / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-maxVal"><code>maxVal</code></span></td><td>控制/定值可接受范围上限；结合 minVal、stepSize 和具体 CDC 的类型。</td><td><a href="cdc-control.html#inc">INC</a>：INT32 / CF<br><a href="cdc-control.html#bsc">BSC</a>：INT8 / CF<br><a href="cdc-control.html#isc">ISC</a>：INT8 / CF<br><a href="cdc-control.html#apc">APC</a>：AnalogueValue / CF<br><a href="cdc-setting.html#ing">ING</a>：INT32 / CF<br><a href="cdc-setting.html#asg">ASG</a>：AnalogueValue / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-min"><code>min</code></span></td><td>过程测量下限；低于时按范围品质规则处理。</td><td><a href="cdc-measurement.html#sav">SAV</a>：AnalogueValue / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-minVal"><code>minVal</code></span></td><td>控制/定值可接受范围下限。</td><td><a href="cdc-control.html#inc">INC</a>：INT32 / CF<br><a href="cdc-control.html#bsc">BSC</a>：INT8 / CF<br><a href="cdc-control.html#isc">ISC</a>：INT8 / CF<br><a href="cdc-control.html#apc">APC</a>：AnalogueValue / CF<br><a href="cdc-setting.html#ing">ING</a>：INT32 / CF<br><a href="cdc-setting.html#asg">ASG</a>：AnalogueValue / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-model"><code>model</code></span></td><td>供货方特定产品名称。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-net"><code>net</code></span></td><td>净电流：相电流代数和加中性线电流；必须统一参考方向，不能直接相加模的数值。</td><td><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-netHar"><code>netHar</code></span></td><td>净电流的谱数组，结构同 har。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-neut"><code>neut</code></span></td><td>WYE 中为中性线 CMV；ACT/ACD 中为接地/中性线相关启动或动作 BOOLEAN。同名不保证同型。</td><td><a href="cdc-status.html#act">ACT</a>：BOOLEAN / ST<br><a href="cdc-status.html#acd">ACD</a>：BOOLEAN / ST<br><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-neutHar"><code>neutHar</code></span></td><td>中性线量的谱数组。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-numCyc"><code>numCyc</code></span></td><td>分析窗口的工频周波数；表 HDEL 与表 49 公式还出现 numCycl 写法。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：INT16U / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：INT16U / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：INT16U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-numHar"><code>numHar</code></span></td><td>返回谱数组的最高索引，&gt;0；表 49 给出最高分析范围公式，但采样单位、evalTm(ms)、numCyc/numCycl 有歧义，不能未经版次核准当成可执行计算式。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：INT16U / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：INT16U / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：INT16U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-numPts"><code>numPts</code></span></td><td>CSD 点数，&gt;1；须与 crvPts 的长度对应。</td><td><a href="cdc-description.html#csd">CSD</a>：INT16U / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-operTm"><code>operTm</code></span></td><td>控制类：TimeActivatedOperate 的绝对执行时刻；ACT：选相合分的操作时间，原表 17 写 operTim。不是事件时标 t。</td><td><a href="cdc-status.html#act">ACT</a>：TimeStamp / CF<br><a href="cdc-control.html#spc">SPC</a>：TimeStamp / CO<br><a href="cdc-control.html#dpc">DPC</a>：TimeStamp / CO<br><a href="cdc-control.html#inc">INC</a>：TimeStamp / CO<br><a href="cdc-control.html#bsc">BSC</a>：TimeStamp / CO<br><a href="cdc-control.html#isc">ISC</a>：TimeStamp / CO<br><a href="cdc-control.html#apc">APC</a>：TimeStamp / SP</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-origin"><code>origin</code></span></td><td>可控值最近变化/命令请求的原发者，包含 orCat 和 orIdent；不等于 IED 的设备名称。</td><td><a href="cdc-control.html#spc">SPC</a>：Originator / CO, ST<br><a href="cdc-control.html#dpc">DPC</a>：Originator / CO, ST<br><a href="cdc-control.html#inc">INC</a>：Originator / CO, ST<br><a href="cdc-control.html#bsc">BSC</a>：Originator / CO, ST<br><a href="cdc-control.html#isc">ISC</a>：Originator / CO, ST<br><a href="cdc-control.html#apc">APC</a>：Originator / SP, MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-persistent"><code>persistent</code></span></td><td>BSC FALSE 每次升/降一步；TRUE 持续输出直到 stop 或当地超时；重复 Operate 可重新触发，行为按实现。</td><td><a href="cdc-control.html#bsc">BSC</a>：BOOLEAN / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsA"><code>phsA</code></span></td><td>WYE 中为 A 相 CMV，集合成员同时采集/确定；ACT/ACD 中为 A 相启动/动作布尔标志。</td><td><a href="cdc-status.html#act">ACT</a>：BOOLEAN / ST<br><a href="cdc-status.html#acd">ACD</a>：BOOLEAN / ST<br><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsB"><code>phsB</code></span></td><td>WYE 中为 B 相 CMV，集合成员同时采集/确定；ACT/ACD 中为 B 相启动/动作布尔标志。</td><td><a href="cdc-status.html#act">ACT</a>：BOOLEAN / ST<br><a href="cdc-status.html#acd">ACD</a>：BOOLEAN / ST<br><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsC"><code>phsC</code></span></td><td>WYE 中为 C 相 CMV，集合成员同时采集/确定；ACT/ACD 中为 C 相启动/动作布尔标志。</td><td><a href="cdc-status.html#act">ACT</a>：BOOLEAN / ST<br><a href="cdc-status.html#acd">ACD</a>：BOOLEAN / ST<br><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsAB"><code>phsAB</code></span></td><td>DEL 中的 AB 相间 CMV；三个成员对应同一采集/确定时间。</td><td><a href="cdc-measurement.html#del">DEL</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsBC"><code>phsBC</code></span></td><td>DEL 中的 BC 相间 CMV；三个成员对应同一采集/确定时间。</td><td><a href="cdc-measurement.html#del">DEL</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsCA"><code>phsCA</code></span></td><td>DEL 中的 CA 相间 CMV；三个成员对应同一采集/确定时间。</td><td><a href="cdc-measurement.html#del">DEL</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsAHar"><code>phsAHar</code></span></td><td>A 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsBHar"><code>phsBHar</code></span></td><td>B 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsCHar"><code>phsCHar</code></span></td><td>C 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsABHar"><code>phsABHar</code></span></td><td>AB 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hdel">HDEL</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsBCHar"><code>phsBCHar</code></span></td><td>BC 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hdel">HDEL</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsCAHar"><code>phsCAHar</code></span></td><td>CA 相或相间量的谱数组，数组元素为 Vector；索引规则同 har。</td><td><a href="cdc-measurement.html#hdel">HDEL</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-phsRef"><code>phsRef</code></span></td><td>三相量到序分量变换所用的参考相 A/B/C。</td><td><a href="cdc-measurement.html#seq">SEQ</a>：ENUMERATED / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-pulseConfig"><code>pulseConfig</code></span></td><td>命令输出的脉冲/持续方式；cmdQual、onDur、offDur、numPls 定义输出时序。不是 GOOSE 重传参数。</td><td><a href="cdc-control.html#spc">SPC</a>：PulseConfig / CF<br><a href="cdc-control.html#dpc">DPC</a>：PulseConfig / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-pulsQty"><code>pulsQty</code></span></td><td>每个 BCR 计数单位对应的工程量；当前量=actVal×pulsQty，冻结量=frVal×pulsQty。表 49 属性名误印 pulseQty。</td><td><a href="cdc-status.html#bcr">BCR</a>：FLOAT32 / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-q"><code>q</code></span></td><td>相关值的品质；覆盖范围由 CDC 决定，SEC 无 q，复合 WYE/DEL/SEQ 从子 CMV 读取 q。</td><td><a href="cdc-status.html#sps">SPS</a>：Quality / ST<br><a href="cdc-status.html#dps">DPS</a>：Quality / ST<br><a href="cdc-status.html#ins">INS</a>：Quality / ST<br><a href="cdc-status.html#act">ACT</a>：Quality / ST<br><a href="cdc-status.html#acd">ACD</a>：Quality / ST<br><a href="cdc-status.html#bcr">BCR</a>：Quality / ST<br><a href="cdc-measurement.html#mv">MV</a>：Quality / MX<br><a href="cdc-measurement.html#cmv">CMV</a>：Quality / MX<br><a href="cdc-measurement.html#sav">SAV</a>：Quality / MX<br><a href="cdc-measurement.html#hmv">HMV</a>：Quality / MX<br><a href="cdc-measurement.html#hwye">HWYE</a>：Quality / MX<br><a href="cdc-measurement.html#hdel">HDEL</a>：Quality / MX<br><a href="cdc-control.html#spc">SPC</a>：Quality / ST<br><a href="cdc-control.html#dpc">DPC</a>：Quality / ST<br><a href="cdc-control.html#inc">INC</a>：Quality / ST<br><a href="cdc-control.html#bsc">BSC</a>：Quality / ST<br><a href="cdc-control.html#isc">ISC</a>：Quality / ST<br><a href="cdc-control.html#apc">APC</a>：Quality / ST（原表）</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-range"><code>range</code></span></td><td>normal/high/low/high-high/low-low 的区间状态；跨区变化可触发事件，超 min/max 还要看品质，high-high 本身未必无效。</td><td><a href="cdc-measurement.html#mv">MV</a>：ENUMERATED / MX<br><a href="cdc-measurement.html#cmv">CMV</a>：ENUMERATED / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-rangeC"><code>rangeC</code></span></td><td>range 使用的六个边界：hhLim/hLim/lLim/llLim/min/max。</td><td><a href="cdc-measurement.html#mv">MV</a>：RangeConfig / CF<br><a href="cdc-measurement.html#cmv">CMV</a>：RangeConfig / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-res"><code>res</code></span></td><td>剩余电流：相电流的代数和；不含中性线项，区别于 net。</td><td><a href="cdc-measurement.html#wye">WYE</a>：CMV（子 DO） / 由子类决定</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-resHar"><code>resHar</code></span></td><td>剩余电流的谱数组。</td><td><a href="cdc-measurement.html#hwye">HWYE</a>：ARRAY[0…numHar] OF Vector / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-rmsCyc"><code>rmsCyc</code></span></td><td>用于计算有效值 RMS 的工频周波数；hvRef=rms 时必须提供。</td><td><a href="cdc-measurement.html#hmv">HMV</a>：INT32U / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：INT32U / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：INT16U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-sboClass"><code>sboClass</code></span></td><td>选择后操作一次即释放 operate-once，或操作后在超时前保持选择 operate-many。</td><td><a href="cdc-control.html#spc">SPC</a>：SboClasses / CF<br><a href="cdc-control.html#dpc">DPC</a>：SboClasses / CF<br><a href="cdc-control.html#inc">INC</a>：SboClasses / CF<br><a href="cdc-control.html#bsc">BSC</a>：SboClasses / CF<br><a href="cdc-control.html#isc">ISC</a>：SboClasses / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-sboTimeout"><code>sboTimeout</code></span></td><td>操作前选择保留时限，ms；过期后不能继续使用旧选择。</td><td><a href="cdc-control.html#spc">SPC</a>：INT32U / CF<br><a href="cdc-control.html#dpc">DPC</a>：INT32U / CF<br><a href="cdc-control.html#inc">INC</a>：INT32U / CF<br><a href="cdc-control.html#bsc">BSC</a>：INT8U / CF<br><a href="cdc-control.html#isc">ISC</a>：INT32U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-seqT"><code>seqT</code></span></td><td>pos-neg-zero：c1 正序、c2 负序、c3 零序；dir-quad-zero：直轴、交轴、零轴。</td><td><a href="cdc-measurement.html#seq">SEQ</a>：ENUMERATED / MX</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-serNum"><code>serNum</code></span></td><td>设备个体序列号，不是网络帧序号。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setCharact"><code>setCharact</code></span></td><td>曲线选择：1…15 标准化特性；16 保留；17…32 自定义公式；33…48 点对定义。不是每种曲线共用同一组参数。</td><td><a href="cdc-setting.html#curve">CURVE</a>：ENUMERATED / SP<br><a href="cdc-setting.html#curve">CURVE</a>：ENUMERATED / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParA"><code>setParA</code></span></td><td>CURVE 所选公式的参数 A；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParB"><code>setParB</code></span></td><td>CURVE 所选公式的参数 B；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParC"><code>setParC</code></span></td><td>CURVE 所选公式的参数 C；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParD"><code>setParD</code></span></td><td>CURVE 所选公式的参数 D；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParE"><code>setParE</code></span></td><td>CURVE 所选公式的参数 E；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setParF"><code>setParF</code></span></td><td>CURVE 所选公式的参数 F；数值、单位和是否可写依赖该公式，不可从字段名推断。</td><td><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SP<br><a href="cdc-setting.html#curve">CURVE</a>：FLOAT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setMag"><code>setMag</code></span></td><td>模拟定值/设点；ASG 为参数，早期 APC 为设点与反馈（存在后续勘误）；需通过父 CDC 和 FC 区分。</td><td><a href="cdc-control.html#apc">APC</a>：AnalogueValue / SP, MX<br><a href="cdc-setting.html#asg">ASG</a>：AnalogueValue / SP<br><a href="cdc-setting.html#asg">ASG</a>：AnalogueValue / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-setVal"><code>setVal</code></span></td><td>SPG/ING 状态定值，分别是 BOOLEAN/INT32；不要与 stVal 当前状态混用。</td><td><a href="cdc-setting.html#spg">SPG</a>：BOOLEAN / SP<br><a href="cdc-setting.html#spg">SPG</a>：BOOLEAN / SG, SE<br><a href="cdc-setting.html#ing">ING</a>：INT32 / SP<br><a href="cdc-setting.html#ing">ING</a>：INT32 / SG, SE</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-sev"><code>sev</code></span></td><td>最近安全违例严重性 unknown/critical/major/minor/warning；是分级标签，不是厂商告警数字的通用映射。</td><td><a href="cdc-status.html#sec">SEC</a>：ENUMERATED / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-smpRate"><code>smpRate</code></span></td><td>测量/谱计算的采样速率；早期表 49 在交流描述为每额定周期样本数，直流为每秒。原表谐波行还写最小值 2×frequency，与交流每周期单位有解释冲突；不直接套算工程值。与 SVCB 的 SmpRate 和 smpMod 分开核对。</td><td><a href="cdc-measurement.html#mv">MV</a>：INT32U / CF<br><a href="cdc-measurement.html#cmv">CMV</a>：INT32U / CF<br><a href="cdc-measurement.html#hmv">HMV</a>：INT32U / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：INT32U / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：INT32U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-stepSize"><code>stepSize</code></span></td><td>允许相邻命令/定值之间的步长；INC/ING、BSC/ISC、ASG 的类型不同。不能把 FLOAT32 精度当步长。</td><td><a href="cdc-control.html#inc">INC</a>：INT32U / CF<br><a href="cdc-control.html#bsc">BSC</a>：INT8U / CF<br><a href="cdc-control.html#isc">ISC</a>：INT8U / CF<br><a href="cdc-control.html#apc">APC</a>：INT32U（原表） / CF<br><a href="cdc-setting.html#ing">ING</a>：INT32U / CF<br><a href="cdc-setting.html#asg">ASG</a>：AnalogueValue / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-strTm"><code>strTm</code></span></td><td>BCR 冻结计划的起始时间；已过起点时，周期冻结沿起点的 frPd 网格进入下一个间隔。</td><td><a href="cdc-status.html#bcr">BCR</a>：TimeStamp / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-stSeld"><code>stSeld</code></span></td><td>对象是否处于已选择状态，BOOLEAN；它不是控制模式 ctlModel。</td><td><a href="cdc-control.html#spc">SPC</a>：BOOLEAN / ST<br><a href="cdc-control.html#dpc">DPC</a>：BOOLEAN / ST<br><a href="cdc-control.html#inc">INC</a>：BOOLEAN / ST<br><a href="cdc-control.html#bsc">BSC</a>：BOOLEAN / ST<br><a href="cdc-control.html#isc">ISC</a>：BOOLEAN / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-stVal"><code>stVal</code></span></td><td>当前状态；SPS 为布尔，DPS 为四态，INS 为整数；DPC 的 stVal 和 ctlVal 不同型。</td><td><a href="cdc-status.html#sps">SPS</a>：BOOLEAN / ST<br><a href="cdc-status.html#dps">DPS</a>：CODED ENUM / ST<br><a href="cdc-status.html#ins">INS</a>：INT32 / ST<br><a href="cdc-control.html#spc">SPC</a>：BOOLEAN / ST<br><a href="cdc-control.html#dpc">DPC</a>：CODED ENUM / ST<br><a href="cdc-control.html#inc">INC</a>：INT32 / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subCVal"><code>subCVal</code></span></td><td>CMV 的取代值，语义替换 instCVal；原表 23 类型与表 49 语义不一致，核对 Vector 实现。</td><td><a href="cdc-measurement.html#cmv">CMV</a>：AnalogueValue / SV</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subEna"><code>subEna</code></span></td><td>取代使能；FALSE 使用过程来源，TRUE 使用预先准备的取代值/品质；宜先设值和 subQ，再使能。</td><td><a href="cdc-status.html#sps">SPS</a>：BOOLEAN / SV<br><a href="cdc-status.html#dps">DPS</a>：BOOLEAN / SV<br><a href="cdc-status.html#ins">INS</a>：BOOLEAN / SV<br><a href="cdc-measurement.html#mv">MV</a>：BOOLEAN / SV<br><a href="cdc-measurement.html#cmv">CMV</a>：BOOLEAN / SV<br><a href="cdc-control.html#spc">SPC</a>：BOOLEAN / SV<br><a href="cdc-control.html#dpc">DPC</a>：BOOLEAN / SV<br><a href="cdc-control.html#inc">INC</a>：BOOLEAN / SV<br><a href="cdc-control.html#bsc">BSC</a>：BOOLEAN / SV<br><a href="cdc-control.html#isc">ISC</a>：BOOLEAN / SV</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subID"><code>subID</code></span></td><td>取代设备的标识/地址；未使能或未知时为 NULL。</td><td><a href="cdc-status.html#sps">SPS</a>：VISIBLE STRING64 / SV<br><a href="cdc-status.html#dps">DPS</a>：VISIBLE STRING64 / SV<br><a href="cdc-status.html#ins">INS</a>：VISIBLE STRING64 / SV<br><a href="cdc-measurement.html#mv">MV</a>：VISIBLE STRING64 / SV<br><a href="cdc-measurement.html#cmv">CMV</a>：VISIBLE STRING64 / SV<br><a href="cdc-control.html#spc">SPC</a>：VISIBLE STRING64 / SV<br><a href="cdc-control.html#dpc">DPC</a>：VISIBLE STRING64 / SV<br><a href="cdc-control.html#inc">INC</a>：VISIBLE STRING64 / SV<br><a href="cdc-control.html#bsc">BSC</a>：VISIBLE STRING64 / SV<br><a href="cdc-control.html#isc">ISC</a>：VISIBLE STRING64 / SV</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subMag"><code>subMag</code></span></td><td>MV 替换 instMag 的值；mag 的死区过程需继续按应用规则处理。</td><td><a href="cdc-measurement.html#mv">MV</a>：AnalogueValue / SV</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subQ"><code>subQ</code></span></td><td>取代用的品质；被取代不必是 invalid，但 source 应体现 substituted。</td><td><a href="cdc-status.html#sps">SPS</a>：Quality / SV<br><a href="cdc-status.html#dps">DPS</a>：Quality / SV<br><a href="cdc-status.html#ins">INS</a>：Quality / SV<br><a href="cdc-measurement.html#mv">MV</a>：Quality / SV<br><a href="cdc-measurement.html#cmv">CMV</a>：Quality / SV<br><a href="cdc-control.html#spc">SPC</a>：Quality / SV<br><a href="cdc-control.html#dpc">DPC</a>：Quality / SV<br><a href="cdc-control.html#inc">INC</a>：Quality / SV<br><a href="cdc-control.html#bsc">BSC</a>：Quality / SV<br><a href="cdc-control.html#isc">ISC</a>：Quality / SV</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-subVal"><code>subVal</code></span></td><td>SPS/DPS/INS/SPC/DPC/INC 替换 stVal；BSC/ISC 替换 valWTr。原表 49 重复 ISC 且漏印 INC，不按错行推断类型。</td><td><a href="cdc-status.html#sps">SPS</a>：BOOLEAN / SV<br><a href="cdc-status.html#dps">DPS</a>：CODED ENUM / SV<br><a href="cdc-status.html#ins">INS</a>：INT32 / SV<br><a href="cdc-control.html#spc">SPC</a>：BOOLEAN / SV<br><a href="cdc-control.html#dpc">DPC</a>：CODED ENUM / SV<br><a href="cdc-control.html#inc">INC</a>：INT32 / ST（原表）<br><a href="cdc-control.html#bsc">BSC</a>：ValWithTrans / ST（原表）<br><a href="cdc-control.html#isc">ISC</a>：ValWithTrans / ST（原表）</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-sVC"><code>sVC</code></span></td><td>AnalogueValue 的换算配置；f=i×scaleFactor+offset。原表 49 的 subVal/setVal 泛称与具体模拟类 subMag/setMag 分开核对。</td><td><a href="cdc-measurement.html#mv">MV</a>：ScaledValueConfig / CF<br><a href="cdc-measurement.html#sav">SAV</a>：ScaledValueConfig / CF<br><a href="cdc-control.html#apc">APC</a>：ScaledValueConfig / CF<br><a href="cdc-setting.html#asg">ASG</a>：ScaledValueConfig / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-swRev"><code>swRev</code></span></td><td>软件版本信息；不是 SCL 根元素的 version/revision/release。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-t"><code>t</code></span></td><td>相关值的时间戳；状态对应变位、测量对应相关更新，BCR 当前计数用 t 而冻结另有 frTm。原表 49 t 行误抄品质措辞，按 TimeStamp 类型解读。</td><td><a href="cdc-status.html#sps">SPS</a>：TimeStamp / ST<br><a href="cdc-status.html#dps">DPS</a>：TimeStamp / ST<br><a href="cdc-status.html#ins">INS</a>：TimeStamp / ST<br><a href="cdc-status.html#act">ACT</a>：TimeStamp / ST<br><a href="cdc-status.html#acd">ACD</a>：TimeStamp / ST<br><a href="cdc-status.html#sec">SEC</a>：TimeStamp / ST<br><a href="cdc-status.html#bcr">BCR</a>：TimeStamp / ST<br><a href="cdc-measurement.html#mv">MV</a>：TimeStamp / MX<br><a href="cdc-measurement.html#cmv">CMV</a>：TimeStamp / MX<br><a href="cdc-measurement.html#sav">SAV</a>：TimeStamp / MX<br><a href="cdc-measurement.html#hmv">HMV</a>：TimeStamp / MX<br><a href="cdc-measurement.html#hwye">HWYE</a>：TimeStamp / MX<br><a href="cdc-measurement.html#hdel">HDEL</a>：TimeStamp / MX<br><a href="cdc-control.html#spc">SPC</a>：TimeStamp / ST<br><a href="cdc-control.html#dpc">DPC</a>：TimeStamp / ST<br><a href="cdc-control.html#inc">INC</a>：TimeStamp / ST<br><a href="cdc-control.html#bsc">BSC</a>：TimeStamp / ST<br><a href="cdc-control.html#isc">ISC</a>：TimeStamp / ST<br><a href="cdc-control.html#apc">APC</a>：TimeStamp / ST（原表）</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-units"><code>units</code></span></td><td>数值/模的工程单位及倍率；不用于 Vector.ang（角度为度）；曲线横纵轴分别用 xUnit/yUnit。</td><td><a href="cdc-status.html#bcr">BCR</a>：Unit / CF<br><a href="cdc-measurement.html#mv">MV</a>：Unit / CF<br><a href="cdc-measurement.html#cmv">CMV</a>：Unit / CF<br><a href="cdc-measurement.html#sav">SAV</a>：Unit / CF<br><a href="cdc-measurement.html#hmv">HMV</a>：Unit / CF<br><a href="cdc-measurement.html#hwye">HWYE</a>：Unit / CF<br><a href="cdc-measurement.html#hdel">HDEL</a>：Unit / CF<br><a href="cdc-control.html#apc">APC</a>：Unit / CF<br><a href="cdc-setting.html#asg">ASG</a>：Unit / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-valWTr"><code>valWTr</code></span></td><td>步位置结构，含 posVal 与 transInd；过渡标志不能被误读为稳定到位。</td><td><a href="cdc-control.html#bsc">BSC</a>：ValWithTrans / ST<br><a href="cdc-control.html#isc">ISC</a>：ValWithTrans / ST</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-vendor"><code>vendor</code></span></td><td>供货方名称；不凭名称推断设备支持的功能或标准版次。</td><td><a href="cdc-description.html#dpl">DPL</a>：VISIBLE STRING255 / DC<br><a href="cdc-description.html#lpl">LPL</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-xD"><code>xD</code></span></td><td>CSD 横轴的语义描述，说明横坐标表示什么量。</td><td><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-xUnit"><code>xUnit</code></span></td><td>CSD 横轴单位和倍率。</td><td><a href="cdc-description.html#csd">CSD</a>：Unit / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-yD"><code>yD</code></span></td><td>CSD 纵轴的语义描述。</td><td><a href="cdc-description.html#csd">CSD</a>：VISIBLE STRING255 / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-yUnit"><code>yUnit</code></span></td><td>CSD 纵轴单位；表 49 误写 x 轴，按表 48 的字段角色解释。</td><td><a href="cdc-description.html#csd">CSD</a>：Unit / DC</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr><tr><td><span id="da-zeroDb"><code>zeroDb</code></span></td><td>零点附近强制归零的阈值；0…100000，每单位为量程差的 0.001%。MV 用于 mag，CMV 用于 cVal.mag。</td><td><a href="cdc-measurement.html#mv">MV</a>：INT32U / CF<br><a href="cdc-measurement.html#cmv">CMV</a>：INT32U / CF</td><td>表 49；PDF 44–52（印刷 40–48）</td></tr></tbody></table></div></section>
<section><h2 id="relations">2. q、t、取代与单位的作用对象</h2><div class="reference-table"><table><thead><tr><th scope="col">CDC</th><th scope="col">q/t 关联的值</th></tr></thead><tbody><tr><td><a href="cdc-status.html#sps">SPS</a></td><td>stVal</td></tr><tr><td><a href="cdc-status.html#dps">DPS</a></td><td>stVal</td></tr><tr><td><a href="cdc-status.html#ins">INS</a></td><td>stVal</td></tr><tr><td><a href="cdc-status.html#act">ACT</a></td><td>general、phsA/B/C、neut</td></tr><tr><td><a href="cdc-status.html#acd">ACD</a></td><td>general、dirGeneral、phsA/B/C、dirPhsA/B/C、neut、dirNeut</td></tr><tr><td><a href="cdc-status.html#bcr">BCR</a></td><td>q→actVal/frVal；t→actVal；冻结时标 frTm</td></tr><tr><td><a href="cdc-measurement.html#mv">MV</a></td><td>q→instMag/mag/range；t→mag/range</td></tr><tr><td><a href="cdc-measurement.html#cmv">CMV</a></td><td>q→instCVal/cVal/range；t→cVal/range</td></tr><tr><td><a href="cdc-measurement.html#sav">SAV</a></td><td>instMag</td></tr><tr><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>har</td></tr><tr><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>全部相/中性线/净值/剩余谱数组</td></tr><tr><td><a href="cdc-measurement.html#hdel">HDEL</a></td><td>三个相间谱数组</td></tr><tr><td><a href="cdc-control.html#spc">SPC</a></td><td>stVal</td></tr><tr><td><a href="cdc-control.html#dpc">DPC</a></td><td>stVal</td></tr><tr><td><a href="cdc-control.html#inc">INC</a></td><td>stVal</td></tr><tr><td><a href="cdc-control.html#bsc">BSC</a></td><td>valWTr</td></tr><tr><td><a href="cdc-control.html#isc">ISC</a></td><td>valWTr</td></tr><tr><td><a href="cdc-control.html#apc">APC</a></td><td>旧版 setMag</td></tr></tbody></table></div><p>SEC 只有 t 关联 cnt，没有 q；WYE/DEL/SEQ 的 q/t 在子 CMV，不要凭空加顶层 q。BCR 冻结快照用 frTm 区别于当前计数的 t。</p><div class="reference-table"><table><thead><tr><th scope="col">取代组</th><th scope="col">被取代的值</th><th scope="col">时序 / 关联</th></tr></thead><tbody><tr><td>subVal</td><td>SPS/DPS/INS/SPC/DPC/INC 的 stVal；BSC/ISC 的 valWTr</td><td>类型与被取代值相符</td></tr><tr><td>subMag</td><td>MV.instMag</td><td>再按测量计算/死区规则看 mag</td></tr><tr><td>subCVal</td><td>CMV.instCVal</td><td>实际结构核对 Vector</td></tr><tr><td>subQ</td><td>q</td><td>来源 substituted 与有效性分别表示</td></tr><tr><td>subID</td><td>取代标识</td><td>未使能/未知时为 NULL</td></tr><tr><td>subEna</td><td>使用哪种来源</td><td>先写取代值与品质，再启用 TRUE</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">单位字段</th><th scope="col">作用范围</th><th scope="col">补充</th></tr></thead><tbody><tr><td>units</td><td>BCR.actVal/frVal；MV.instMag/mag；CMV 的模；SAV.instMag</td><td>乘 pulsQty 或按 sVC 换算是另外步骤</td></tr><tr><td>units</td><td>谐波 Vector 的 mag；APC/ASG.setMag</td><td>相对谱值还需看 hvRef</td></tr><tr><td>Vector.ang</td><td>度 °</td><td>不套用模的 SIUnit</td></tr><tr><td>xUnit/yUnit</td><td>CSD 的横/纵坐标</td><td>须同时看 xD/yD</td></tr></tbody></table></div><p>原表 t 行使用了品质措辞且 q 表列重复/错位；本站按对应类型表解释 TimeStamp。subVal 子表重复 ISC、缺 INC，单位子表重复 CMV、HDEL 谱字段漏 Har；均注明差异并按上位 CDC 表核对。</p></section>
<section><h2 id="names">3. 结构分量与 SCL 映射名补充</h2><div class="reference-table"><table><thead><tr><th scope="col">名称</th><th scope="col">英文助记 / 作用</th><th scope="col">父类型 / 位置</th></tr></thead><tbody><tr><td>i / f</td><td>integer / floating point，整数/浮点</td><td>AnalogueValue</td></tr><tr><td>scaleFactor / offset</td><td>比例系数 / 偏移</td><td>ScaledValueConfig</td></tr><tr><td>mag / ang</td><td>magnitude / angle，模/幅角</td><td>Vector</td></tr><tr><td>hhLim / hLim / lLim / llLim</td><td>high-high / high / low / low-low limit</td><td>RangeConfig</td></tr><tr><td>posVal / transInd</td><td>position value / transient indication</td><td>ValWithTrans</td></tr><tr><td>cmdQual / onDur / offDur / numPls</td><td>command qualifier / 开时长 / 关间隔 / 脉冲数</td><td>PulseConfig</td></tr><tr><td>orCat / orIdent</td><td>originator category / identifier</td><td>Originator</td></tr><tr><td>SIUnit / multiplier</td><td>单位 / 十进制倍率指数</td><td>Unit</td></tr><tr><td>xVal / yVal</td><td>横纵坐标</td><td>Point</td></tr><tr><td>Oper / SBO / SBOw / Cancel</td><td>操作 / 一般选择 / 带值选择 / 取消</td><td>映射到 SCL 的控制结构；不属于表 49 的原始属性名</td></tr><tr><td>ctlVal / origin / ctlNum / T / Test / Check</td><td>命令结构成员</td><td>例如参考 SCD Oper 的 DAType/BDA；T 与 t、Test 与 q.test 不混同</td></tr></tbody></table></div><p>属性名大小写具有意义。SP 是 FC 设点，不是 SPS，也不是 stVal 的类型；SBO 是选择模型，SBOw 是映射结构名称。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 8 章完整表 49（PDF 44～52 页）及第 6～7 章类型关联。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
