<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>公用数据属性类型：品质、数值与控制模式｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>公用数据属性类型：品质、数值与控制模式</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="quality">1. Quality 品质的全部字段</h2><p>数值说明“是什么”，q 说明“这个值现在能信到什么程度”。Quality 是 PACKED LIST，语义上包含有效性、细化品质、来源、测试与闭锁。此版表 1 各分量标为 M；未支持的功能按规定默认处理，实际报文编码由映射决定，不能把表内行数当字节数。</p><div class="reference-table"><table><thead><tr><th scope="col">属性路径</th><th scope="col">类型</th><th scope="col">全部值域 / 默认</th><th scope="col">意义</th></tr></thead><tbody><tr><td><code>validity</code></td><td>CODED ENUM</td><td>good / invalid / reserved / questionable</td><td>总有效性；invalid 不宜使用，questionable 由客户按应用判断</td></tr><tr><td><code>detailQual</code></td><td>PACKED LIST</td><td>下列 8 个 BOOLEAN 标志</td><td>说明无效/可疑的原因</td></tr><tr><td><code>detailQual.overflow</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>超过所选数值类型表示能力</td></tr><tr><td><code>detailQual.outOfRange</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>超过预设过程范围，数值可能仍能表示</td></tr><tr><td><code>detailQual.badReference</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>基准源无法校准/不可靠</td></tr><tr><td><code>detailQual.oscillatory</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>状态输入过于频繁变化/抖动</td></tr><tr><td><code>detailQual.failure</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>检测出内外故障</td></tr><tr><td><code>detailQual.oldData</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>更新超龄；保留值可能已过时</td></tr><tr><td><code>detailQual.inconsistent</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>检测出不一致</td></tr><tr><td><code>detailQual.inaccurate</code></td><td>BOOLEAN</td><td>FALSE / TRUE</td><td>未达到来源声明精度</td></tr><tr><td><code>source</code></td><td>CODED ENUM</td><td>process / substituted；默认 process</td><td>来源为过程或取代</td></tr><tr><td><code>test</code></td><td>BOOLEAN</td><td>FALSE / TRUE；默认 FALSE</td><td>数据处于测试用途</td></tr><tr><td><code>operatorBlocked</code></td><td>BOOLEAN</td><td>FALSE / TRUE；默认 FALSE</td><td>操作员闭锁更新，应同时置 oldData</td></tr></tbody></table></div><p>有效性通常用 2 位，8 个细化标志加 source/test/operatorBlocked 得到本版常见 13 位语义；bit 顺序与打包以所用 SCSM 为准。reserved 是保留编码，不是第四种可用有效性。Quality 与 TimeStamp 内的时间品质 TimeQuality 作用不同。</p><div class="reference-table"><table><thead><tr><th scope="col">场景</th><th scope="col">品质组合</th><th scope="col">怎样理解</th></tr></thead><tbody><tr><td>数值超过类型能力</td><td>invalid + overflow</td><td>不能仅截断后当真实值</td></tr><tr><td>超出配置量程但数值仍可表示</td><td>questionable + outOfRange</td><td>与正常区间告警区别</td></tr><tr><td>操作员冻结输入刷新</td><td>operatorBlocked + oldData</td><td>保留的是闭锁前值</td></tr><tr><td>合法取代值</td><td>source=substituted，可同时 validity=good</td><td>好品质不证明物理采集恢复</td></tr><tr><td>测试数据</td><td>test=TRUE</td><td>客户处理按测试策略，与原值真假无关</td></tr><tr><td>多级网关断链</td><td>下层 q 及上层 oldData/有效性共同考虑</td><td>上层看到的品质可受链路影响，不只来自传感器</td></tr></tbody></table></div><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="quality-source-title quality-source-desc"><title id="quality-source-title">品质与多级来源</title><desc id="quality-source-desc">品质随信息链传递；多级取代/闭锁的优先规则需要应用定义。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">过程输入 → 下层服务器</text><text x="40" y="64" class="svg-note">采集异常可能产生 failure / outOfRange / invalid</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">网关作为客户读取下层值</text><text x="40" y="154" class="svg-note">链路故障可造成 oldData；接收的 q 不能被随意抹去</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">网关作为服务器向上提供值</text><text x="40" y="244" class="svg-note">取代后应反映 substituted 及取代值品质</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">上层客户决策</text><text x="40" y="334" class="svg-note">分别检查 validity、source、test、operatorBlocked</text></svg><figcaption>品质随信息链传递；多级取代/闭锁的优先规则需要应用定义。</figcaption></figure><p>细化标志并非任意独立组合：检测到相关异常应结合 validity 标记 invalid/questionable；6.2.3 节的未编号关系表进一步给出适用组合，不能从单一比特推导完整处理策略。</p></section>
<section><h2 id="analogue">2. AnalogueValue 与 ScaledValueConfig</h2><div class="reference-table"><table><thead><tr><th scope="col">类型 / 字段</th><th scope="col">基本类型</th><th scope="col">域 / 条件</th><th scope="col">解释</th></tr></thead><tbody><tr><td>AnalogueValue.i</td><td>INT32</td><td>−2^31…2^31−1；GC_1</td><td>整数表示</td></tr><tr><td>AnalogueValue.f</td><td>FLOAT32</td><td>浮点；GC_1</td><td>工程量的浮点表示</td></tr><tr><td>ScaledValueConfig.scaleFactor</td><td>FLOAT32</td><td>M，非零</td><td>比例系数</td></tr><tr><td>ScaledValueConfig.offset</td><td>FLOAT32</td><td>M，非零偏移不是强制；本版要求定义值</td><td>偏移量</td></tr></tbody></table></div><p>i/f 至少有一个；两者都有时应保持一致。关系为 <code>f = i × scaleFactor + offset</code>。例如 i=1234、scaleFactor=0.1、offset=−5，则 f=118.4（所声明工程单位）。这与 units.multiplier 的十进制单位倍率是两层信息，不能重复乘倍率或跳过偏移。该数例为原创演算。</p><p>只有 f 时不要求换算配置；只有 i 时配置可离线交换；i/f 都有时按 AC_SCAV 必须提供。FLOAT32 的表示范围/精度不是传感器精度，也不能列成所有可能的实际测量值。</p></section>
<section><h2 id="range">3. RangeConfig、死区与零点钳制</h2><div class="reference-table"><table><thead><tr><th scope="col">字段</th><th scope="col">类型 / 条件</th><th scope="col">用途</th></tr></thead><tbody><tr><td>hhLim</td><td>AnalogueValue / M</td><td>高高限</td></tr><tr><td>hLim</td><td>AnalogueValue / M</td><td>高限</td></tr><tr><td>lLim</td><td>AnalogueValue / M</td><td>低限</td></tr><tr><td>llLim</td><td>AnalogueValue / M</td><td>低低限</td></tr><tr><td>min</td><td>AnalogueValue / M</td><td>最小过程量</td></tr><tr><td>max</td><td>AnalogueValue / M</td><td>最大过程量</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">区间（由低到高）</th><th scope="col">range</th><th scope="col">品质含义</th></tr></thead><tbody><tr><td>低于 min</td><td>low-low</td><td>questionable + outOfRange</td></tr><tr><td>min 到 llLim</td><td>low-low</td><td>在过程允许域内，品质可为 good</td></tr><tr><td>llLim 到 lLim</td><td>low</td><td>品质可为 good</td></tr><tr><td>lLim 到 hLim</td><td>normal</td><td>品质可为 good</td></tr><tr><td>hLim 到 hhLim</td><td>high</td><td>品质可为 good</td></tr><tr><td>hhLim 到 max</td><td>high-high</td><td>品质可为 good</td></tr><tr><td>高于 max</td><td>high-high</td><td>questionable + outOfRange</td></tr></tbody></table></div><p>阈值上的相等处理、回差及跨区事件过滤要查实现；上表表示区间关系，不替设备规定边界比较符。过程 min/max 与控制 minVal/maxVal 是不同字段。</p><p>db 决定何时更新 mag/cVal，zeroDb 决定零附近何时强制为 0。两者的 0…100000 对应 0…100%，每计数单位 0.001%。例如量程 0…200 A，db=500 表示 0.5%，简单差值算法阈值为 1 A；99.9→100.2 A 未越死区，不证明测量没刷新。积分死区另有时间量纲和当地算法。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="deadband-title deadband-desc"><title id="deadband-title">测量与事件生成</title><desc id="deadband-desc">采样刷新、死区更新、报告发送不能互相替代。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">instMag 随采集/计算更新</text><text x="40" y="64" class="svg-note">这是连续更新来源，未必逐次报告</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">死区 db：决定是否更新 mag</text><text x="40" y="154" class="svg-note">简单例：量程 200 A、db=500 → 阈值 1 A</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">零点阈值 zeroDb 与范围 range</text><text x="40" y="244" class="svg-note">零附近钳制、跨区变化是另外的规则</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">DA 事件 → 控制块 TrgOps → Report/Log</text><text x="40" y="334" class="svg-note">dchg/qchg/dupd 仅描述可用触发；还须配置订阅和使能</text></svg><figcaption>采样刷新、死区更新、报告发送不能互相替代。</figcaption></figure></section>
<section><h2 id="position-pulse">4. 位置、脉冲和点类型</h2><div class="reference-table"><table><thead><tr><th scope="col">类型.属性</th><th scope="col">基本类型</th><th scope="col">值域 / 条件</th><th scope="col">用途</th></tr></thead><tbody><tr><td>ValWithTrans.posVal</td><td>INT8</td><td>−64…63；M</td><td>步/档位置</td></tr><tr><td>ValWithTrans.transInd</td><td>BOOLEAN</td><td>FALSE / TRUE；O</td><td>是否在过渡中</td></tr><tr><td>PulseConfig.cmdQual</td><td>ENUMERATED</td><td>pulse / persistent；M</td><td>脉冲/持续输出</td></tr><tr><td>PulseConfig.onDur</td><td>INT32U</td><td>ms；0 当地定义；M</td><td>脉冲宽度</td></tr><tr><td>PulseConfig.offDur</td><td>INT32U</td><td>ms；0 当地定义；M</td><td>脉冲间隔</td></tr><tr><td>PulseConfig.numPls</td><td>INT32U</td><td>次数；0 当地定义；M</td><td>脉冲数</td></tr><tr><td>Point.xVal</td><td>FLOAT32</td><td>M</td><td>曲线点横坐标</td></tr><tr><td>Point.yVal</td><td>FLOAT32</td><td>M</td><td>曲线点纵坐标</td></tr></tbody></table></div><p>原创脉冲例：onDur=100 ms，offDur=200 ms，numPls=3，生成三次 100 ms 输出，中间各间隔 200 ms。persistent 由当地控制逻辑决定停止，不能据此断言输出永久保持。位置例 posVal=5、transInd=TRUE 表示有位置编号且正在过渡；不能当稳定第 5 档。</p></section>
<section><h2 id="origin">5. Originator 原发者</h2><div class="reference-table"><table><thead><tr><th scope="col">字段</th><th scope="col">类型 / 条件</th><th scope="col">含义</th></tr></thead><tbody><tr><td>orCat</td><td>ENUMERATED / M</td><td>原发者类别</td></tr><tr><td>orIdent</td><td>OCTET STRING64 / M</td><td>实现/映射可识别的地址；NULL 保留为未知/未报告</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">常用序号（须核对 EnumType）</th><th scope="col">orCat</th><th scope="col">来源</th></tr></thead><tbody><tr><td>0</td><td>not-supported</td><td>不支持类别</td></tr><tr><td>1</td><td>bay-control</td><td>间隔层人工客户</td></tr><tr><td>2</td><td>station-control</td><td>站控层人工客户</td></tr><tr><td>3</td><td>remote-control</td><td>站外远方人工客户</td></tr><tr><td>4</td><td>automatic-bay</td><td>间隔层自动功能</td></tr><tr><td>5</td><td>automatic-station</td><td>站控层自动功能</td></tr><tr><td>6</td><td>automatic-remote</td><td>站外自动功能</td></tr><tr><td>7</td><td>maintenance</td><td>维护/服务工具</td></tr><tr><td>8</td><td>process</td><td>无控制请求的过程变位，例如外部跳闸</td></tr></tbody></table></div><p>origin 用于解释变位/命令来源。orIdent 的字节并非固定 IED 名或固定 IP 字符串，不应凭格式猜操作者身份。</p></section>
<section><h2 id="vector-unit">6. Unit 与 Vector：mag 和 ang</h2><div class="reference-table"><table><thead><tr><th scope="col">类型.属性</th><th scope="col">类型</th><th scope="col">域 / 条件</th><th scope="col">功能</th></tr></thead><tbody><tr><td>Unit.SIUnit</td><td>ENUMERATED</td><td>附录 A；M</td><td>单位种类</td></tr><tr><td>Unit.multiplier</td><td>ENUMERATED</td><td>十进制指数；O，默认 0</td><td>0→10^0=1，3→10^3，−3→10^−3</td></tr><tr><td>Vector.mag</td><td>AnalogueValue</td><td>M</td><td>复数值的模</td></tr><tr><td>Vector.ang</td><td>AnalogueValue</td><td>O，单位为度</td><td>复数值的幅角；基准由使用场合确定</td></tr></tbody></table></div><p>例如 phsA.cVal.mag.f=10，units.SIUnit=A，multiplier=3，则为 10 kA；若 ang.f=−30，则表示相对 angRef 的 −30°。只有模时不能凭空补相角。CMV.angRef 的 V/A/other 与复合 WYE/DEL 的具体相参考不同；<a href="cdc-units-fc.html">附录 A 单位全表</a> 和 <a href="cdc-measurement.html">测量类</a> 分别说明。</p></section>
<section><h2 id="control-models">7. CtlModels 的五种控制模式</h2><p>命名由两条轴组成：direct/sbo 表示直接操作或先选择；normal/enhanced-security 表示控制执行监督等级。SBO=Select Before Operate（操作前选择）。这里 security 主要是操作过程的可靠性/监督机制，不能当作加密或身份认证能力。</p><div class="reference-table"><table><thead><tr><th scope="col">常用编码</th><th scope="col">枚举文本</th><th scope="col">含义 / 功能</th><th scope="col">流程</th><th scope="col">使用条件示例</th></tr></thead><tbody><tr><td>0</td><td>status-only</td><td>只提供状态</td><td>无 Select/Operate</td><td>用于建模为可控类但本实例仅反馈</td></tr><tr><td>1</td><td>direct-with-normal-security</td><td>直接控制，一般安全</td><td>Operate → 服务结果</td><td>应用接受普通命令应答，不要求增强终结通知</td></tr><tr><td>2</td><td>sbo-with-normal-security</td><td>操作前选择，一般安全</td><td>Select → Operate → 服务结果</td><td>需要对象保留且普通应答足够</td></tr><tr><td>3</td><td>direct-with-enhanced-security</td><td>直接控制，增强安全</td><td>Operate → 服务结果 → CommandTermination</td><td>需要命令执行结束通知与状态监督</td></tr><tr><td>4</td><td>sbo-with-enhanced-security</td><td>操作前选择，增强安全</td><td>SelectWithValue → Operate → 服务结果 → CommandTermination</td><td>需要先保留对象/值并监督执行结束</td></tr></tbody></table></div><p>增强模式区分命令受理与执行结束，通过 CommandTermination 等机制监督结果；命令成功受理不等于一次开关已到位。SelectWithValue 在增强 SBO 中将预选与请求值关联；它不是随便读一下对象。本文说明场景选择因素，不替项目选定控制模式。</p><p>原文第 6.12 节出现 enhenced 拼写，第 8 章与实际枚举常用 enhanced；索引保留错误拼写作为搜索别名，正文用 enhanced。</p></section>
<section><h2 id="sbo-class">8. SboClasses：操作一次或多次</h2><div class="reference-table"><table><thead><tr><th scope="col">枚举</th><th scope="col">含义 / 功能</th><th scope="col">使用场景</th><th scope="col">释放条件</th></tr></thead><tbody><tr><td>operate-once</td><td>完成相应操作流程后回到未选择状态</td><td>一次开/合等独立请求</td><td>再次操作前重新选择</td></tr><tr><td>operate-many</td><td>操作后在选择超时前保持准备状态</td><td>同一客户连续调节等，需要实现支持</td><td>取消、超时或其他规定释放条件</td></tr></tbody></table></div><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="sbo-flow-title sbo-flow-desc"><title id="sbo-flow-title">选择和操作的关系</title><desc id="sbo-flow-desc">概念流程；增强/普通模式和故障路径详见 ACSI。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">Select / SelectWithValue 成功</text><text x="40" y="64" class="svg-note">服务器为客户保留控制对象，受 sboTimeout 限制</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">Operate 请求</text><text x="40" y="154" class="svg-note">校验客户、选择、请求值与允许的检查条件</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">命令响应 / 增强模式执行终结</text><text x="40" y="244" class="svg-note">受理结果与动作完成结果分别观察</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">operate-once 释放；operate-many 维持至超时等条件</text><text x="40" y="334" class="svg-note">保留选择不代表无限有效，也不免除每次操作校验</text></svg><figcaption>概念流程；增强/普通模式和故障路径详见 ACSI。</figcaption></figure><p>sboTimeout 是时间参数，sboClass 是操作后状态规则，stSeld 是当前选择状态。三者不能互相代替。<a href="acsi-runtime-models.html#control">控制服务详解</a>。</p></section>
<section><h2 id="quality-matrix">品质细化标志与有效性的组合</h2><p>6.2.3 的关系表限定单项原因通常对应的有效性；多种原因同时发生还需综合处理。以下“✓”表示原表标出的关联，不是允许忽略其他故障。</p><div class="reference-table"><table><thead><tr><th scope="col">detailQual</th><th scope="col">invalid</th><th scope="col">questionable</th><th scope="col">适用对象 / 补充</th></tr></thead><tbody><tr><td>overflow</td><td>✓</td><td>—</td><td>测量；超出所用类型可表示范围</td></tr><tr><td>outOfRange</td><td>✓</td><td>✓</td><td>测量；超出预设范围，服务器按情况判断</td></tr><tr><td>badReference</td><td>✓</td><td>✓</td><td>测量/计数；基准异常</td></tr><tr><td>oscillatory</td><td>✓</td><td>✓</td><td>状态输入；短时隐匿可疑，持续抖动无效</td></tr><tr><td>failure</td><td>✓</td><td>—</td><td>检测出的内部/外部故障</td></tr><tr><td>oldData</td><td>—</td><td>✓</td><td>未在规定时限更新</td></tr><tr><td>inconsistent</td><td>—</td><td>✓</td><td>来源存在不一致</td></tr><tr><td>inaccurate</td><td>—</td><td>✓</td><td>精度不足</td></tr></tbody></table></div><p>原文 6.2.3 关系表没有表号；不能称为模拟值类型的“表 2”。表 2 实际是 AnalogueValue。振荡判定窗口 t_osc、允许隐匿次数、allowed-age 时限是实现/应用参数，不能从 q 本身读出阈值。</p></section>
<section><h2 id="substitution-cases">取代、闭锁与断链的四种组合</h2><div class="reference-table"><table><thead><tr><th scope="col">信息链情形（对照原图 3）</th><th scope="col">上层观察</th><th scope="col">解释</th></tr></thead><tbody><tr><td>A：过程输入闭锁，未取代</td><td>questionable / oldData</td><td>保留输入可能过时；操作员闭锁还应标 operatorBlocked</td></tr><tr><td>B：过程侧已启用取代</td><td>substituted</td><td>替代值及其品质向上传递，不等于输入恢复</td></tr><tr><td>C：过程侧取代后，中间链路断开</td><td>substituted + questionable / oldData</td><td>保留的取代值也可能过时</td></tr><tr><td>D：链路断开，中间服务器再做取代</td><td>中间层提供 substituted 及本层取代品质</td><td>本层替代值可用与下层恢复是两件事</td></tr></tbody></table></div><p>source、validity、test 与 operatorBlocked 表达不同维度。test 与真假值独立；闭锁通信更新和闭锁物理输入都可能造成 oldData，但 operatorBlocked 专门说明操作员闭锁。</p></section>
<section><h2 id="primitive-values">基本值域与结构数组</h2><div class="reference-table"><table><thead><tr><th scope="col">表示</th><th scope="col">基本域 / 结构</th><th scope="col">怎样读取</th></tr></thead><tbody><tr><td>BOOLEAN</td><td>FALSE / TRUE</td><td>业务真值含义看 DO</td></tr><tr><td>INT8 / INT8U</td><td>−128…127 / 0…255</td><td>ValWithTrans.posVal 和 ISC 命令另限 −64…63</td></tr><tr><td>INT16U</td><td>0…65535</td><td>numHar/numCyc 要 >0；numPts 要 >1</td></tr><tr><td>INT32 / INT32U</td><td>−2³¹…2³¹−1 / 0…2³²−1</td><td>具体配置项还有应用限制</td></tr><tr><td>INT128</td><td>−2¹²⁷…2¹²⁷−1</td><td>所给早期 BCR 表列类型；工程声明另核对</td></tr><tr><td>FLOAT32</td><td>32 位浮点；不能逐一列举</td><td>允许范围、单位、步长由应用定义，不把精度当步长</td></tr><tr><td>VISIBLE STRINGn / UNICODE STRINGn</td><td>最长 n 的可见/Unicode 文本</td><td>XML 编码 UTF-8 与 DA 的标准类型不同层次</td></tr><tr><td>OCTET STRINGn</td><td>最多 n 字节的字节串</td><td>不自动当 ASCII 字符串解释</td></tr><tr><td>ARRAY[0…numHar]</td><td>含下标 0，共 numHar+1 项</td><td>零项为 DC 分量，不漏算一个</td></tr><tr><td>ARRAY[1…numPts]</td><td>共 numPts 个 Point</td><td>xVal/yVal 均 FLOAT32，轴单位另给</td></tr></tbody></table></div><p>TimeStamp 是 7-2 的公共类型，包含 UTC 时间与时间品质，参见 <a href="acsi-common-types.html">TimeStamp、TimeQuality 与 ObjectReference</a>。其时间准确度不等于模拟数值精度。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 6 章，表 1～11；第 8 章品质、死区及控制属性解释。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
