<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>可控信息 CDC：命令、反馈与 SBO｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>可控信息 CDC：命令、反馈与 SBO</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="template">1. 基本可控状态模板 · 表 31 / 可控模拟模板 · 表 37</h2><p>控制与反馈 → 可选取代 → 配置、描述、扩展；可控模拟旧模板是设点与测量值 → 配置、描述、扩展。</p><p>控制是请求设备采取动作，状态是观察结果。二进制升/降步位控制发方向命令，整数步位控制发目标位置。APC 的早期设点服务与后续修订需要单独对照。</p><div class="reference-table"><table><thead><tr><th scope="col">继承服务 / 行为</th><th scope="col">模板 FC 范围</th><th scope="col">功能与使用边界</th></tr></thead><tbody><tr><td>GetDataValues</td><td>ALL（CO 除外）</td><td>读取允许访问的属性，不能据服务表断言全部设备支持</td></tr><tr><td>GetDataDefinition</td><td>ALL</td><td>发现类型定义</td></tr><tr><td>SetDataValues</td><td>DC、CF、SV；表 31 还印 AX</td><td>写配置、描述或取代/定值；不直接写 ST/MX</td></tr><tr><td>GetDataSetValues</td><td>ALL（CO 除外）</td><td>按数据集引用读取成员</td></tr><tr><td>SetDataSetValues</td><td>DC、CF、SV；表 31 还印 AX</td><td>成员须允许写；数据集本身不赋予写权限</td></tr><tr><td>Report</td><td>由报告数据集限定</td><td>继承报告服务；还需控制块、触发及订阅条件</td></tr><tr><td>Select / SelectWithValue</td><td>CO</td><td>一般 SBO / 增强 SBO 的选择</td></tr><tr><td>Cancel</td><td>CO</td><td>取消选择或允许取消的操作</td></tr><tr><td>Operate</td><td>CO；表 37 的旧 APC 为 SP</td><td>提交控制请求</td></tr><tr><td>CommandTermination</td><td>CO</td><td>增强安全执行终结通知</td></tr><tr><td>Synchrocheck</td><td>CO，控制检查语义</td><td>同期检查；实际操作参数与服务流程查 7-2</td></tr><tr><td>TimeActivatedOperate</td><td>CO；表 37 的旧 APC 为 SP</td><td>预约绝对时刻操作</td></tr></tbody></table></div><p>ALL 是服务表的范围记法，不是 DA 的 fc="ALL"。报告列不表示任一 FC 都能在任一映射中发布。表 31 的 AX 未在本版附录 B 中定义，也不在本章 CDC 属性行中使用；保留原版差异，不把 AX 加入 SCD 作为已确认的 FC。</p></section>
<section><h2 id="apc-revision">2. APC 旧版与修订对照</h2><p>本站先展示所给表 38 的 SP/MX 结构，再解释修订。<a href="https://iec61850.tissue-db.com/tissues/28">IEC TISSUE 28</a> 指出同名 setMag 的双 FC 无法直接按 SCL 建模，并规定命令改为 ctlVal/CO、反馈为 mxVal/MX；也要求相关映射同步修订。</p><div class="reference-table"><table><thead><tr><th scope="col">内容</th><th scope="col">所给早期表</th><th scope="col">TISSUE 28 修订方向</th></tr></thead><tbody><tr><td>命令</td><td>setMag / SP</td><td>ctlVal / CO</td></tr><tr><td>反馈</td><td>setMag / MX</td><td>mxVal / MX</td></tr><tr><td>原发者与预约时间</td><td>SP 相关</td><td>命令部分改为 CO</td></tr><tr><td>命令序列</td><td>未列 ctlNum</td><td>增加 ctlNum</td></tr><tr><td>服务</td><td>表 37 Operate、TimeActivatedOperate 用 SP</td><td>按控制类/映射重新核对</td></tr></tbody></table></div><p>参考 SCD 没有 APC 类型时，不把 ASG.setMag 当成 APC 例子。修订信息用于解释差异；不能只靠 SCL 根版本证明某设备采用哪一 CDC 版次。</p><p><a href="cdc-common-types.html#control-models">五种控制模式与 SBO</a> · <a href="acsi-runtime-models.html#control">控制服务行为</a></p></section>
<section><h2 id="spc">SPC · 可控的单点</h2><p>Controllable Single Point。控制请求与状态反馈组成同一数据类，FC 把用途分开。</p><p>原文表 32；PDF 32 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-ctlVal">ctlVal</a></td><td>BOOLEAN</td><td>CO</td><td>—</td><td>off(FALSE) / on(TRUE)</td><td>AC_CO_M</td><td>请求控制值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>CO</td><td>—</td><td>绝对操作时间</td><td>AC_CO_O</td><td>预约操作时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>CO, ST</td><td>—</td><td>orCat / orIdent</td><td>AC_CO_O</td><td>命令/最近变位的原发者</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlNum">ctlNum</a></td><td>INT8U</td><td>CO, ST</td><td>—</td><td>0…255</td><td>AC_CO_O</td><td>同一命令序列标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_ST</td><td>状态反馈</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>AC_ST</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>AC_ST</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stSeld">stSeld</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_CO_O</td><td>控制对象是否已被选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-pulseConfig">pulseConfig</a></td><td>PulseConfig</td><td>CF</td><td>—</td><td>cmdQual/onDur/offDur/numPls</td><td>AC_CO_O</td><td>控制输出脉冲配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>五种控制模式</td><td>M</td><td>控制流程</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboTimeout">sboTimeout</a></td><td>INT32U</td><td>CF</td><td>—</td><td>ms</td><td>AC_CO_O</td><td>选择有效时限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboClass">sboClass</a></td><td>SboClasses</td><td>CF</td><td>—</td><td>operate-once / operate-many</td><td>AC_CO_O</td><td>操作后释放/保留选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>例如软件功能投入/退出；实际用途取决于 DO。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-spc">查 SPC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="dpc">DPC · 可控的双点</h2><p>Controllable Double Point。控制请求与状态反馈组成同一数据类，FC 把用途分开。</p><p>原文表 33；PDF 33 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-ctlVal">ctlVal</a></td><td>BOOLEAN</td><td>CO</td><td>—</td><td>off(FALSE) / on(TRUE)</td><td>AC_CO_M</td><td>请求控制值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>CO</td><td>—</td><td>绝对操作时间</td><td>AC_CO_O</td><td>预约操作时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>CO, ST</td><td>—</td><td>orCat / orIdent</td><td>AC_CO_O</td><td>命令/最近变位的原发者</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlNum">ctlNum</a></td><td>INT8U</td><td>CO, ST</td><td>—</td><td>0…255</td><td>AC_CO_O</td><td>同一命令序列标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>CODED ENUM</td><td>ST</td><td>dchg</td><td>intermediate-state / off / on / bad-state</td><td>AC_ST</td><td>状态反馈</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>AC_ST</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>AC_ST</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stSeld">stSeld</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_CO_O</td><td>控制对象是否已被选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>CODED ENUM</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-pulseConfig">pulseConfig</a></td><td>PulseConfig</td><td>CF</td><td>—</td><td>cmdQual/onDur/offDur/numPls</td><td>AC_CO_O</td><td>控制输出脉冲配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>五种控制模式</td><td>M</td><td>控制流程</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboTimeout">sboTimeout</a></td><td>INT32U</td><td>CF</td><td>—</td><td>ms</td><td>AC_CO_O</td><td>选择有效时限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboClass">sboClass</a></td><td>SboClasses</td><td>CF</td><td>—</td><td>operate-once / operate-many</td><td>AC_CO_O</td><td>操作后释放/保留选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>ctlVal 是两态命令；stVal 是四态反馈。两者类型不同；命令成功响应和开关到位反馈必须区分。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-dpc">查 DPC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="inc">INC · 可控的整数状态</h2><p>Controllable Integer Status。控制请求与状态反馈组成同一数据类，FC 把用途分开。</p><p>原文表 34；PDF 34 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-ctlVal">ctlVal</a></td><td>INT32</td><td>CO</td><td>—</td><td>INT32 域与应用限制</td><td>AC_CO_M</td><td>请求控制值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>CO</td><td>—</td><td>绝对操作时间</td><td>AC_CO_O</td><td>预约操作时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>CO, ST</td><td>—</td><td>orCat / orIdent</td><td>AC_CO_O</td><td>命令/最近变位的原发者</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlNum">ctlNum</a></td><td>INT8U</td><td>CO, ST</td><td>—</td><td>0…255</td><td>AC_CO_O</td><td>同一命令序列标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>INT32</td><td>ST</td><td>dchg</td><td>INT32 域与 DO 语义</td><td>M</td><td>状态反馈</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stSeld">stSeld</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_CO_O</td><td>控制对象是否已被选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>INT32</td><td>ST（原表）</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>五种控制模式</td><td>M</td><td>控制流程</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboTimeout">sboTimeout</a></td><td>INT32U</td><td>CF</td><td>—</td><td>ms</td><td>AC_CO_O</td><td>选择有效时限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboClass">sboClass</a></td><td>SboClasses</td><td>CF</td><td>—</td><td>operate-once / operate-many</td><td>AC_CO_O</td><td>操作后释放/保留选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>INT32</td><td>CF</td><td>—</td><td>允许最小值</td><td>O</td><td>控制范围下限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>INT32</td><td>CF</td><td>—</td><td>允许最大值</td><td>O</td><td>控制范围上限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>INT32U</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)</td><td>O</td><td>允许相邻值间隔</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>例如整数目标模式；表 49 针对 INC 提到 ctlVal=0 的复位语义，需要具体对象支持，不能把任意整数控制都当计数器。原表 subVal 的 FC 印为 ST，与取代用途冲突；应回查适用模型。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-inc">查 INC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="bsc">BSC · 二进制受控步位置信息</h2><p>Binary Controlled Step Position Information。控制请求与状态反馈组成同一数据类，FC 把用途分开。</p><p>原文表 35；PDF 35 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-ctlVal">ctlVal</a></td><td>CODED ENUM</td><td>CO</td><td>—</td><td>stop / lower / higher / reserved</td><td>AC_CO_M</td><td>请求控制值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>CO</td><td>—</td><td>绝对操作时间</td><td>AC_CO_O</td><td>预约操作时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>CO, ST</td><td>—</td><td>orCat / orIdent</td><td>AC_CO_O</td><td>命令/最近变位的原发者</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlNum">ctlNum</a></td><td>INT8U</td><td>CO, ST</td><td>—</td><td>0…255</td><td>AC_CO_O</td><td>同一命令序列标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-valWTr">valWTr</a></td><td>ValWithTrans</td><td>ST</td><td>dchg</td><td>posVal=−64…63；transInd=FALSE/TRUE</td><td>AC_ST</td><td>状态反馈</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>AC_ST</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>AC_ST</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stSeld">stSeld</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_CO_O</td><td>控制对象是否已被选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>ValWithTrans</td><td>ST（原表）</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-persistent">persistent</a></td><td>BOOLEAN</td><td>CF</td><td>—</td><td>FALSE 单步 / TRUE 持续</td><td>M</td><td>输出方式</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>五种控制模式</td><td>M</td><td>控制流程</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboTimeout">sboTimeout</a></td><td>INT8U</td><td>CF</td><td>—</td><td>ms</td><td>AC_CO_O</td><td>选择有效时限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboClass">sboClass</a></td><td>SboClasses</td><td>CF</td><td>—</td><td>operate-once / operate-many</td><td>AC_CO_O</td><td>操作后释放/保留选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>INT8</td><td>CF</td><td>—</td><td>允许最小值</td><td>O</td><td>控制范围下限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>INT8</td><td>CF</td><td>—</td><td>允许最大值</td><td>O</td><td>控制范围上限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>INT8U</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)</td><td>O</td><td>允许相邻值间隔</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>例如 lower/higher 调一档；persistent=TRUE 持续动作直到 stop 或当地超时。原表 sboTimeout=INT8U（其他类 INT32U），subVal 的 FC 印为 ST；应作为原版差异核对，不能照抄成通用 SCL。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-bsc">查 BSC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="isc">ISC · 整数受控步位置信息</h2><p>Integer Controlled Step Position Information。控制请求与状态反馈组成同一数据类，FC 把用途分开。</p><p>原文表 36；PDF 36 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-ctlVal">ctlVal</a></td><td>INT8</td><td>CO</td><td>—</td><td>−64…63，并受 minVal/maxVal 限制</td><td>AC_CO_M</td><td>请求控制值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>CO</td><td>—</td><td>绝对操作时间</td><td>AC_CO_O</td><td>预约操作时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>CO, ST</td><td>—</td><td>orCat / orIdent</td><td>AC_CO_O</td><td>命令/最近变位的原发者</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlNum">ctlNum</a></td><td>INT8U</td><td>CO, ST</td><td>—</td><td>0…255</td><td>AC_CO_O</td><td>同一命令序列标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-valWTr">valWTr</a></td><td>ValWithTrans</td><td>ST</td><td>dchg</td><td>posVal=−64…63；transInd=FALSE/TRUE</td><td>AC_ST</td><td>状态反馈</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>AC_ST</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>AC_ST</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stSeld">stSeld</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>AC_CO_O</td><td>控制对象是否已被选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>ValWithTrans</td><td>ST（原表）</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>五种控制模式</td><td>M</td><td>控制流程</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboTimeout">sboTimeout</a></td><td>INT32U</td><td>CF</td><td>—</td><td>ms</td><td>AC_CO_O</td><td>选择有效时限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sboClass">sboClass</a></td><td>SboClasses</td><td>CF</td><td>—</td><td>operate-once / operate-many</td><td>AC_CO_O</td><td>操作后释放/保留选择</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>INT8</td><td>CF</td><td>—</td><td>允许最小值</td><td>O</td><td>控制范围下限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>INT8</td><td>CF</td><td>—</td><td>允许最大值</td><td>O</td><td>控制范围上限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>INT8U</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)</td><td>O</td><td>允许相邻值间隔</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>例如直接指定目标档位；反馈仍含过渡标志，区别于 BSC 的升/降方向命令。原表 subVal 的 FC 印为 ST，阅读取代用途时须核对适用模型。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-isc">查 ISC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="apc">APC · 可控模拟设点信息</h2><p>Controllable Analogue Set Point Information。所给早期版的模拟设点和相关模拟信息。</p><p>原文表 38；PDF 37–38 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-setMag">setMag</a></td><td>AnalogueValue</td><td>SP, MX</td><td>dchg</td><td>类型域与 minVal/maxVal 限制</td><td>M</td><td>设点/反馈；原版双 FC</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-origin">origin</a></td><td>Originator</td><td>SP, MX</td><td>—</td><td>原发者结构</td><td>O</td><td>来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTm</a></td><td>TimeStamp</td><td>SP</td><td>—</td><td>绝对时间</td><td>O</td><td>预约时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST（原表）</td><td>qchg</td><td>品质类型</td><td>M</td><td>设点相关品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST（原表）</td><td>—</td><td>时间戳</td><td>M</td><td>相关变化时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ctlModel">ctlModel</a></td><td>CtlModels</td><td>CF</td><td>—</td><td>控制模式</td><td>M</td><td>控制行为</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>设点单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sVC">sVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>换算</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>下限</td><td>O</td><td>设点范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>上限</td><td>O</td><td>设点范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>INT32U（原表）</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)</td><td>O</td><td>设点步长</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>TISSUE 28 修订为 ctlVal/CO 命令和 mxVal/MX 反馈，并增加 ctlNum；不要把 APC 旧版 setMag/SP 直接写成现代工程。表 38 stepSize 印为 INT32U；后续修订使用 AnalogueValue，须以所用版次/模型为准。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-apc">查 APC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 7.5～7.6 节及对应属性表；表 49 语义。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
