<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>描述信息 CDC：DPL、LPL 与 CSD｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>描述信息 CDC：DPL、LPL 与 CSD</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="template">1. 基本描述信息模板 · 表 45</h2><p>描述信息 → 配置/扩展；通过数据与数据集读写、报告模型继承访问。</p><p>设备铭牌描述物理设备，逻辑节点铭牌描述功能对象，曲线形状描述提供坐标和语义。描述文本解释人类可读信息，但不取代类结构和工程引用。</p><div class="reference-table"><table><thead><tr><th scope="col">继承服务 / 行为</th><th scope="col">模板 FC 范围</th><th scope="col">功能与使用边界</th></tr></thead><tbody><tr><td>GetDataValues</td><td>ALL</td><td>读取允许访问的属性，不能据服务表断言全部设备支持</td></tr><tr><td>GetDataDefinition</td><td>ALL</td><td>发现类型定义</td></tr><tr><td>SetDataValues</td><td>DC</td><td>写配置、描述或取代/定值；不直接写 ST/MX</td></tr><tr><td>GetDataSetValues</td><td>ALL</td><td>按数据集引用读取成员</td></tr><tr><td>SetDataSetValues</td><td>DC</td><td>成员须允许写；数据集本身不赋予写权限</td></tr><tr><td>Report</td><td>由报告数据集限定</td><td>继承报告服务；还需控制块、触发及订阅条件</td></tr></tbody></table></div><p>ALL 是服务表的范围记法，不是 DA 的 fc="ALL"。报告列不表示任一 FC 都能在任一映射中发布。表 31 的 AX 未在本版附录 B 中定义，也不在本章 CDC 属性行中使用；保留原版差异，不把 AX 加入 SCD 作为已确认的 FC。</p></section>
<section><h2 id="dpl">DPL · 设备铭牌</h2><p>Device Name Plate。标识物理设备的供货信息。</p><p>原文表 46；PDF 42 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-vendor">vendor</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>供货方名称</td><td>M</td><td>厂商</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-hwRev">hwRev</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>硬件版本</td><td>O</td><td>硬件修订</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-swRev">swRev</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>软件版本</td><td>O</td><td>软件修订</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-serNum">serNum</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>序列号</td><td>O</td><td>设备个体</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-model">model</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>产品名称</td><td>O</td><td>型号</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-location">location</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>安装位置</td><td>O</td><td>位置描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>DPL 原表没有 d/dU 行；location 是描述文本，不能据厂商或型号推断保护功能。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-dpl">查 DPL 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="lpl">LPL · 逻辑节点铭牌</h2><p>Logical Node Name Plate。描述逻辑节点及其定义来源；LLN0 还承载逻辑设备信息。</p><p>原文表 47；PDF 43 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-vendor">vendor</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>供货方</td><td>M</td><td>LN 实现供货方</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-swRev">swRev</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>软件版本</td><td>M</td><td>LN 软件修订</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>M</td><td>LN 描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>M</td><td>LN 描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-configRev">configRev</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>用户定义修订标识</td><td>AC_LN0_M</td><td>LLN0 上语义相关配置变化标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-ldNs">ldNs</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>只在 LLN0</td><td>AC_LN0_EX；表 47 印作 AC_LLNO_M</td><td>LD 命名空间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-lnNs">lnNs</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>LN 定义标识</td><td>AC_DLD_M</td><td>LN 命名空间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>configRev 的语义由用户定义；不同于报告/GOOSE 控制块 ConfRev，也不同于 SCL Header 的版本。原表条件代码拼写不一致，按第 5 章与第 7.2 节分别解释作用域与声明条件。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-lpl">查 LPL 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="csd">CSD · 曲线形状描述</h2><p>Curve Shape Description。以点对数组提供曲线的实际形状，和 CURVE 的类型/公式参数互补。</p><p>原文表 48；PDF 43 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-xUnit">xUnit</a></td><td>Unit</td><td>DC</td><td>—</td><td>附录 A</td><td>M</td><td>横轴单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-xD">xD</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>轴语义文本</td><td>M</td><td>横轴表示什么量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-yUnit">yUnit</a></td><td>Unit</td><td>DC</td><td>—</td><td>附录 A</td><td>M</td><td>纵轴单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-yD">yD</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>轴语义文本</td><td>M</td><td>纵轴表示什么量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numPts">numPts</a></td><td>INT16U</td><td>DC</td><td>—</td><td>2…65535</td><td>M</td><td>点数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-crvPts">crvPts</a></td><td>ARRAY[1…numPts] OF Point</td><td>原表未填；描述上下文</td><td>—</td><td>xVal/yVal 为 FLOAT32</td><td>M</td><td>点对数组</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>M</td><td>整体描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>M</td><td>整体描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>知道 (x,y) 点还不等于知道插值算法、边界外处理或保护时限；这些必须另查应用定义。表 49 yUnit 说明误写“x 轴”，本站按表 48 和属性含义解释为 y 轴。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-csd">查 CSD 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="curve-example">CURVE 与 CSD 怎样配合</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="curve-link-title curve-link-desc"><title id="curve-link-title">公式与形状的关系</title><desc id="curve-link-desc">两种 CDC 描述同类特性的不同方面；无自动引用关系可凭名字推断。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">CURVE：setCharact + setParA…F</text><text x="40" y="64" class="svg-note">选择特性并给出适用参数</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">CSD：xD/xUnit、yD/yUnit</text><text x="40" y="154" class="svg-note">先说明坐标轴是什么量和用什么单位</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">CSD：numPts + crvPts[1…n]</text><text x="40" y="244" class="svg-note">每个 Point 提供 xVal/yVal</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">应用定义：范围、插值、越界与动作逻辑</text><text x="40" y="334" class="svg-note">点对本身不定义完整保护实现</text></svg><figcaption>两种 CDC 描述同类特性的不同方面；无自动引用关系可凭名字推断。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">原创教学点</th><th scope="col">xVal（倍数）</th><th scope="col">yVal（s）</th></tr></thead><tbody><tr><td>1</td><td>1.5</td><td>10</td></tr><tr><td>2</td><td>2</td><td>5</td></tr><tr><td>3</td><td>4</td><td>1</td></tr></tbody></table></div><p>这组点只示意输入增大而时间减小，未采用任何设备或 IEC/ANSI 的标准公式，不能用于整定。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 7.9 节及对应属性表；表 49 语义。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
