<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>测量信息 CDC：MV、相量、采样与谐波｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>测量信息 CDC：MV、相量、采样与谐波</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="template">1. 基本测量值信息模板 · 表 21</h2><p>测量值 → 取代 → 配置、描述、扩展；简单幅值、相量、三相集合、序分量和谱值分别选 CDC。</p><p>电流表示电荷流动强弱（A），电压表示电位差（V）。交流值随时间周期变化，幅值/有效值、相角和波形采样是不同信息。三相 A/B/C 相位相关；相对地与相间量的参考点不同。相量是周期信号的幅度与相位表示，不能把其模当每时刻瞬时值。</p><div class="reference-table"><table><thead><tr><th scope="col">继承服务 / 行为</th><th scope="col">模板 FC 范围</th><th scope="col">功能与使用边界</th></tr></thead><tbody><tr><td>GetDataValues</td><td>ALL</td><td>读取允许访问的属性，不能据服务表断言全部设备支持</td></tr><tr><td>GetDataDefinition</td><td>ALL</td><td>发现类型定义</td></tr><tr><td>SetDataValues</td><td>DC、CF、SV</td><td>写配置、描述或取代/定值；不直接写 ST/MX</td></tr><tr><td>GetDataSetValues</td><td>ALL</td><td>按数据集引用读取成员</td></tr><tr><td>SetDataSetValues</td><td>DC、CF、SV</td><td>成员须允许写；数据集本身不赋予写权限</td></tr><tr><td>Report</td><td>由报告数据集限定</td><td>继承报告服务；还需控制块、触发及订阅条件</td></tr></tbody></table></div><p>ALL 是服务表的范围记法，不是 DA 的 fc="ALL"。报告列不表示任一 FC 都能在任一映射中发布。表 31 的 AX 未在本版附录 B 中定义，也不在本章 CDC 属性行中使用；保留原版差异，不把 AX 加入 SCD 作为已确认的 FC。</p></section>
<section><h2 id="spectrum">2. 幅值、相量、三相和谱的阅读</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="measurement-branches-title measurement-branches-desc"><title id="measurement-branches-title">测量的不同表示</title><desc id="measurement-branches-desc">这些 CDC 按信息表现区分；不是一种固定转换流水线。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">SAV.instMag：波形采样</text><text x="40" y="64" class="svg-note">单个采样时刻的模拟量；不经 MV.mag 的死区</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">MV.mag / CMV.cVal：幅值或相量</text><text x="40" y="154" class="svg-note">经过测量计算/死区更新；CMV 含模与可选角</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">WYE / DEL / SEQ：多个 CMV 子对象</text><text x="40" y="244" class="svg-note">三相相对地、相间或序/直交轴分量</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">HMV / HWYE / HDEL：Vector 数组</text><text x="40" y="334" class="svg-note">数组下标与分析窗口/基频决定谱的解释</text></svg><figcaption>这些 CDC 按信息表现区分；不是一种固定转换流水线。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">概念</th><th scope="col">原创示例</th><th scope="col">不能遗漏的条件</th></tr></thead><tbody><tr><td>平衡三相相量</td><td>10∠0°、10∠−120°、10∠120°</td><td>幅值同单位、同参考、同一时间</td></tr><tr><td>相间电压</td><td>Uab=Ua−Ub</td><td>相量相减，不是两个模直接相减</td></tr><tr><td>剩余电流</td><td>Ia+Ib+Ic</td><td>符号/相角一致，不能把三个幅值相加</td></tr><tr><td>单周期谐波数组</td><td>har[0] DC；har[1] 50 Hz；har[2] 100 Hz</td><td>基频为 50 Hz 且处于单周期谐波条件</td></tr><tr><td>谐間波</td><td>75 Hz 对 50 Hz 基频不是整数倍</td><td>分析窗决定频率间隔，不能叫第 1.5 个数组元素</td></tr></tbody></table></div><p>有效值 RMS 是周期内平方平均再开方的量。谐波含量用 fundamental/rms/absolute 三种基准，2 A 的五次谐波与“2% 五次谐波”并不相同。原表 49 关于最高谐波索引和 smpRate 的表达存在量纲/命名疑点；可靠基本关系为采样频率限制可分析频率，精确索引算法须查设备与所用版次。</p></section>
<section><h2 id="mv">MV · 测量值</h2><p>Measured Value。用于监控中的模拟量数值。</p><p>原文表 22；PDF 22–23 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-instMag">instMag</a></td><td>AnalogueValue</td><td>MX</td><td>—</td><td>类型允许域</td><td>O</td><td>未经死区更新的即时值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-mag">mag</a></td><td>AnalogueValue</td><td>MX</td><td>dchg</td><td>类型允许域</td><td>M</td><td>经过死区规则更新的值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-range">range</a></td><td>ENUMERATED</td><td>MX</td><td>dchg</td><td>normal / high / low / high-high / low-low / 扩展</td><td>O</td><td>所处区间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subMag">subMag</a></td><td>AnalogueValue</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>数值/相量模的单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-db">db</a></td><td>INT32U</td><td>CF</td><td>—</td><td>0…100000；每单位 0.001%</td><td>O</td><td>死区配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-zeroDb">zeroDb</a></td><td>INT32U</td><td>CF</td><td>—</td><td>0…100000；每单位 0.001%</td><td>O</td><td>零点附近钳制</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-rangeC">rangeC</a></td><td>RangeConfig</td><td>CF</td><td>—</td><td>六个边界值</td><td>GC_CON</td><td>range 的配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sVC">sVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>整数与浮点换算</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-smpRate">smpRate</a></td><td>INT32U</td><td>CF</td><td>—</td><td>每额定周期样本数；直流为每秒</td><td>O</td><td>本测量的采样率</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>MV.mag 表示幅值；CMV.cVal.mag/ang 分别为模和角度。原表 23 subCVal 类型印为 AnalogueValue，但表 49 对应 instCVal（Vector）；阅读实现必须回查实际 DAType，不能按印刷冲突生成配置。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-mv">查 MV 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="cmv">CMV · 复数测量值</h2><p>Complex Measured Value。用于监控中的模拟量相量（模和幅角）。</p><p>原文表 23；PDF 23–24 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-instCVal">instCVal</a></td><td>Vector</td><td>MX</td><td>—</td><td>类型允许域</td><td>O</td><td>未经死区更新的即时值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cVal">cVal</a></td><td>Vector</td><td>MX</td><td>dchg</td><td>类型允许域</td><td>M</td><td>经过死区规则更新的值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-range">range</a></td><td>ENUMERATED</td><td>MX</td><td>dchg</td><td>normal / high / low / high-high / low-low / 扩展</td><td>O</td><td>所处区间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subCVal">subCVal</a></td><td>AnalogueValue</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>数值/相量模的单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-db">db</a></td><td>INT32U</td><td>CF</td><td>—</td><td>0…100000；每单位 0.001%</td><td>GC_CON</td><td>死区配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-zeroDb">zeroDb</a></td><td>INT32U</td><td>CF</td><td>—</td><td>0…100000；每单位 0.001%</td><td>O</td><td>零点附近钳制</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-rangeC">rangeC</a></td><td>RangeConfig</td><td>CF</td><td>—</td><td>六个边界值</td><td>GC_CON</td><td>range 的配置</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-magSVC">magSVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>模的换算</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angSVC">angleSVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>表 23 拼作 angleSVC，表 49 为 angSVC</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angRef">angRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>V / A / other</td><td>O</td><td>单个 CMV 的角度参考</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-smpRate">smpRate</a></td><td>INT32U</td><td>CF</td><td>—</td><td>每额定周期样本数；直流为每秒</td><td>O</td><td>本测量的采样率</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>MV.mag 表示幅值；CMV.cVal.mag/ang 分别为模和角度。原表 23 subCVal 类型印为 AnalogueValue，但表 49 对应 instCVal（Vector）；阅读实现必须回查实际 DAType，不能按印刷冲突生成配置。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-cmv">查 CMV 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="sav">SAV · 采样值</h2><p>Sampled Analogue Value。描述一个采样时刻的模拟量，通常用于采样值传输。</p><p>原文表 24；PDF 25 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-instMag">instMag</a></td><td>AnalogueValue</td><td>MX</td><td>—</td><td>整数/浮点</td><td>M</td><td>采样模拟量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>O</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sVC">sVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>换算</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-min">min</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>最小过程量</td><td>O</td><td>过程下限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-max">max</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>最大过程量</td><td>O</td><td>过程上限</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SAV 是数据类；SV/SMV 是采样值传输模型/协议。SAV 不含 mag 死区字段。t 在该版 SAV 为 O，采样帧还可能用采样序号/同步信息表达时间。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-sav">查 SAV 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="wye">WYE · 相对地相关测量值</h2><p>Wye。同时刻的三相量集合；WYE/DEL 是结构标识，不能据此推断实际一次绕组接线。</p><p>原文表 25；PDF 25–26 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-phsA">phsA</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsB">phsB</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsC">phsC</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-neut">neut</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-net">net</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-res">res</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angRef">angRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>Va / Vb / Vc / Aa / Ab / Ac / Vab / Vbc / Vca / Vother / Aother</td><td>O</td><td>集合统一角度参考</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>子 CMV 不再使用自己的 angRef，使用集合的 angRef；所有成员 t 相同。WYE.neut 为中性线量；res 为相电流代数和；net 还包含中性线电流，符号方向须一致。原表 DEL 额外列 0，WYE 未列；应核对所用版本与模板。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-wye">查 WYE 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="del">DEL · 相对相相关测量值</h2><p>Delta。同时刻的三相量集合；WYE/DEL 是结构标识，不能据此推断实际一次绕组接线。</p><p>原文表 26；PDF 26–27 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-phsAB">phsAB</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsBC">phsBC</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsCA">phsCA</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>cVal、q、t 等</td><td>GC_1</td><td>对应相/线量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angRef">angRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>Va / Vb / Vc / Aa / Ab / Ac / Vab / Vbc / Vca / Vother / Aother / 0</td><td>O</td><td>集合统一角度参考</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>子 CMV 不再使用自己的 angRef，使用集合的 angRef；所有成员 t 相同。WYE.neut 为中性线量；res 为相电流代数和；net 还包含中性线电流，符号方向须一致。原表 DEL 额外列 0，WYE 未列；应核对所用版本与模板。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-del">查 DEL 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="seq">SEQ · 顺序值/序分量</h2><p>Sequence。把三相量变换为序分量或直交轴分量。不是按时间排列的事件序列。</p><p>原文表 27；PDF 27 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-c1">c1</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>序分量</td><td>M</td><td>第 1 分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-c2">c2</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>序分量</td><td>M</td><td>第 2 分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-c3">c3</a></td><td>CMV（子 DO）</td><td>由子类决定</td><td>由子类决定</td><td>序分量</td><td>M</td><td>第 3 分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-seqT">seqT</a></td><td>ENUMERATED</td><td>MX</td><td>—</td><td>pos-neg-zero / dir-quad-zero</td><td>M</td><td>决定 c1/c2/c3 的语义</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsRef">phsRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>A / B / C / 扩展</td><td>O</td><td>变换参考相</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>pos-neg-zero → 正序/负序/零序；dir-quad-zero → 直轴/交轴/零轴。三个 CMV 的 t 相同；正常对称三相通常正序为主，负序/零序的解释还需测量与接线证据。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-seq">查 SEQ 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="hmv">HMV · 谐波值</h2><p>Harmonic Measured Value。描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</p><p>原文表 28；PDF 28 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-har">har</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>M</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numHar">numHar</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535，还受分析能力限制</td><td>M</td><td>谱数组最大索引</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numCyc">numCyc</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535</td><td>M</td><td>分析窗口工频周期数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-evalTm">evalTm</a></td><td>INT16U</td><td>CF</td><td>—</td><td>ms</td><td>M</td><td>分析/估计时间窗</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>模的单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-smpRate">smpRate</a></td><td>INT32U</td><td>CF</td><td>—</td><td>每周期采样次数；直流为每秒</td><td>O</td><td>限制可分析的最高频率</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frequency">frequency</a></td><td>FLOAT32</td><td>CF</td><td>—</td><td>基频，Hz</td><td>M</td><td>额定或分析基频</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-hvRef">hvRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>fundamental / rms / absolute</td><td>O</td><td>模相对基波/有效值/绝对量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-rmsCyc">rmsCyc</a></td><td>INT32U</td><td>CF</td><td>—</td><td>有效值计算周波数</td><td>AC_RMS_M</td><td>hvRef=rms 时需要</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>数组下标 0 是直流分量；在单周期谐波条件下 1 是基波、2 是二次谐波。分析窗口变化时不能继续把所有下标等同谐波次数。原表 HDEL 用 numCycl/rmscyc，其他表用 numCyc/rmsCyc；仅注明差异，不改写源 SCD。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-hmv">查 HMV 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="hwye">HWYE · WYE 谐波值</h2><p>Harmonic Wye。描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</p><p>原文表 29；PDF 29 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsAHar">phsAHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>M</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsBHar">phsBHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsCHar">phsCHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-neutHar">neutHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-netHar">netHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-resHar">resHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numHar">numHar</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535，还受分析能力限制</td><td>M</td><td>谱数组最大索引</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numCyc">numCyc</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535</td><td>M</td><td>分析窗口工频周期数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-evalTm">evalTm</a></td><td>INT16U</td><td>CF</td><td>—</td><td>ms</td><td>M</td><td>分析/估计时间窗</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>模的单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-smpRate">smpRate</a></td><td>INT32U</td><td>CF</td><td>—</td><td>每周期采样次数；直流为每秒</td><td>O</td><td>限制可分析的最高频率</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frequency">frequency</a></td><td>FLOAT32</td><td>CF</td><td>—</td><td>基频，Hz</td><td>M</td><td>额定或分析基频</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-hvRef">hvRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>fundamental / rms / absolute</td><td>O</td><td>模相对基波/有效值/绝对量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-rmsCyc">rmsCyc</a></td><td>INT32U</td><td>CF</td><td>—</td><td>有效值计算周波数</td><td>AC_RMS_M</td><td>hvRef=rms 时需要</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angRef">angRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>Va / Vb / Vc / Aa / Ab / Ac / Vab / Vbc / Vca / Vother / Aother</td><td>O</td><td>相角基准</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>数组下标 0 是直流分量；在单周期谐波条件下 1 是基波、2 是二次谐波。分析窗口变化时不能继续把所有下标等同谐波次数。原表 HDEL 用 numCycl/rmscyc，其他表用 numCyc/rmsCyc；仅注明差异，不改写源 SCD。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-hwye">查 HWYE 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="hdel">HDEL · DEL 谐波值</h2><p>Harmonic Delta。描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</p><p>原文表 30；PDF 30–31 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>MX</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>MX</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsABHar">phsABHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>M</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsBCHar">phsBCHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsCAHar">phsCAHar</a></td><td>ARRAY[0…numHar] OF Vector</td><td>MX</td><td>dchg, dupd</td><td>每项为模/幅角</td><td>O</td><td>对应量的谱分量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numHar">numHar</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535，还受分析能力限制</td><td>M</td><td>谱数组最大索引</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-numCyc">numCyc</a></td><td>INT16U</td><td>CF</td><td>—</td><td>1…65535</td><td>M</td><td>分析窗口工频周期数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-evalTm">evalTm</a></td><td>INT16U</td><td>CF</td><td>—</td><td>ms</td><td>M</td><td>分析/估计时间窗</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>模的单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-smpRate">smpRate</a></td><td>INT32U</td><td>CF</td><td>—</td><td>每周期采样次数；直流为每秒</td><td>O</td><td>限制可分析的最高频率</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frequency">frequency</a></td><td>FLOAT32</td><td>CF</td><td>—</td><td>基频，Hz</td><td>M</td><td>额定或分析基频</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-hvRef">hvRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>fundamental / rms / absolute</td><td>O</td><td>模相对基波/有效值/绝对量</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-rmsCyc">rmsCyc</a></td><td>INT16U</td><td>CF</td><td>—</td><td>有效值计算周波数</td><td>AC_RMS_M</td><td>hvRef=rms 时需要</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-angRef">angRef</a></td><td>ENUMERATED</td><td>CF</td><td>—</td><td>Va / Vb / Vc / Aa / Ab / Ac / Vab / Vbc / Vca / Vother / Aother</td><td>O</td><td>相角基准</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>数组下标 0 是直流分量；在单周期谐波条件下 1 是基波、2 是二次谐波。分析窗口变化时不能继续把所有下标等同谐波次数。原表 HDEL 用 numCycl/rmscyc，其他表用 numCyc/rmsCyc；仅注明差异，不改写源 SCD。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-hdel">查 HDEL 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="deadband-example">死区、零死区与范围的数例</h2><p>以 min=0、max=100 A、db=1000 为原创示例：简单差值死区=100×1000/100000=1 A。原表还允许积分等具有可比较效果的算法；本站数例只解释差值算法，不声称所有服务器按该算法更新。</p><div class="reference-table"><table><thead><tr><th scope="col">instMag</th><th scope="col">上次 mag</th><th scope="col">差值</th><th scope="col">简单算法结果</th></tr></thead><tbody><tr><td>10 A</td><td>10 A</td><td>0</td><td>保持 10 A</td></tr><tr><td>10.6 A</td><td>10 A</td><td>0.6 A</td><td>未超过 1 A，保持 10 A</td></tr><tr><td>11.2 A</td><td>10 A</td><td>1.2 A</td><td>超过阈值，更新到 11.2 A</td></tr></tbody></table></div><p>积分死区配置具有 %·s 的时间量纲，不能直接当成相同的瞬时幅值差。zeroDb 若为 100，同一量程下零点阈值为 0.1 A，零点附近值按钳制规则归零；它不替代品质故障判断。CMV 的模/角死区分别处理，不能用电流单位比较角差。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="deadband-concept-title deadband-concept-desc"><title id="deadband-concept-title">即时值与死区值</title><desc id="deadband-concept-desc">原创差值示例；不是设备统一算法。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">instMag 持续反映计算得到的即时幅值</text><text x="40" y="64" class="svg-note">不是每个小变化都触发 mag 的改变</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">算法用 db 与已发布值判断是否更新</text><text x="40" y="154" class="svg-note">阈值跨越时 mag 更新，积分算法另有时间累积</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">mag 变化 → dchg 条件</text><text x="40" y="244" class="svg-note">是否报告还取决于数据集、报告控制块和 TrgOps</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">range 跨区与 q 变化分别观察</text><text x="40" y="334" class="svg-note">range/dchg 和 q/qchg 不与幅值事件混为一个原因</text></svg><figcaption>原创差值示例；不是设备统一算法。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">区间</th><th scope="col">典型阈值关系</th><th scope="col">解释</th></tr></thead><tbody><tr><td>high-high</td><td>高于 hhLim</td><td>高高区</td></tr><tr><td>high</td><td>hLim 与 hhLim 之间</td><td>高区</td></tr><tr><td>normal</td><td>lLim 与 hLim 之间</td><td>正常区</td></tr><tr><td>low</td><td>llLim 与 lLim 之间</td><td>低区</td></tr><tr><td>low-low</td><td>低于 llLim</td><td>低低区</td></tr><tr><td>超出 min/max</td><td>低于 min 或高于 max</td><td>按原类型说明置 outOfRange/questionable，不是第六个 range 基线枚举</td></tr></tbody></table></div><p>合理阈值通常有 min ≤ llLim ≤ lLim ≤ hLim ≤ hhLim ≤ max；边界等号归属、回差与更新策略需核对采用的定义/设备。</p></section>
<section><h2 id="harmonic-index">谱数组的窗口与原表公式</h2><p>单周期条件下 har[0] 为直流，har[1] 为基波；numCyc>1 时原表说明谐波项序号涉及 n×2^(numCyc−1)，其余为分谐波及其倍数。evalTm 不等于工频周期时解释为谐间波估计窗口。不要把这段专用索引规则泛化为所有 FFT 的定义。</p><p>原表 49 的最高范围表达式记为 <code>numHar_max = (1/2) × smpRate × frequency × evalTm × 2^(numCycl−1) + 1</code>。原文 evalTm 用 ms、smpRate 交流用每周期样本数，同时出现 numCyc/numCycl 拼写；量纲和数组末项计数需要适用版次澄清，本式只用于追溯，不用于生成工程值。</p><div class="reference-table"><table><thead><tr><th scope="col">参数 / 域</th><th scope="col">功能</th><th scope="col">教学理解</th></tr></thead><tbody><tr><td>frequency</td><td>基频 Hz</td><td>50 Hz 对应工频周期 20 ms</td></tr><tr><td>numCyc</td><td>谱计算的工频周期数</td><td>窗口周期与数组索引规则共同影响分谐波表示</td></tr><tr><td>evalTm</td><td>估计窗口 ms</td><td>100 ms=0.1 s；先转换单位再讨论频率分辨率</td></tr><tr><td>smpRate</td><td>采样密度</td><td>采样上限约束可分析的频率范围</td></tr><tr><td>numHar</td><td>谱数组最高索引</td><td>数组 0…numHar 包含 DC，共 numHar+1 项</td></tr><tr><td>hvRef / rmsCyc</td><td>绝对模或归一化参考</td><td>fundamental 相对基波；rms 相对有效值并要求 rmsCyc；absolute 绝对量</td></tr></tbody></table></div></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 7.4 节及对应属性表；表 49 语义。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
