<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>参考 SCD：CDC、属性与类型引用证据｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">SCL 配置 · 第 7-3 部分专题</p><h1>参考 SCD：CDC、属性与类型引用证据</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="scope">1. 文件范围与读法</h2><p>只读分析 <code>source/南雷变2026041614.scd</code>，保留用户指定的真实名称与技术关键字。本页不是设备能力认证，也不从 IED 名、厂商、MAC 或 APPID 推断业务。全部片段来自该文件的类型定义，行号便于回到源文件核对。</p><div class="reference-table"><table><thead><tr><th scope="col">观测项</th><th scope="col">实际声明</th></tr></thead><tbody><tr><td>SCL 根版本</td><td>release=4 / revision=B / version=2007 / {http://www.w3.org/2001/XMLSchema-instance}schemaLocation=http://www.iec.ch/61850/2003/SCL SCL.xsd</td></tr><tr><td>DOType 总数</td><td>735</td></tr><tr><td>不同 CDC 字符串数</td><td>25</td></tr><tr><td>本版 29 类的覆盖</td><td>22 类有定义；缺 DPS, SEC, HMV, HWYE, HDEL, ISC, APC</td></tr><tr><td>文件 SHA-256</td><td><code>779aa32b641d38dd82bf78c66d48354b9f6e4c21b594f4da38fe3a7e431468d6</code></td></tr></tbody></table></div><p>本工程另含 ENS、ENC、STG，未列入所给 2003 版 29 类表。根版本 2007 B4 说明 SCL 语法版次，不能独自证明每一 CDC 的标准命名空间或设备运行支持。</p></section>
<section><h2 id="counts">2. 所有 CDC 的模板统计</h2><div class="reference-table"><table><thead><tr><th scope="col">cdc 字符串</th><th scope="col">DOType 数</th><th scope="col">本版关系</th></tr></thead><tbody><tr><td><code>ACD</code></td><td>3</td><td>本版 CDC</td></tr><tr><td><code>ACT</code></td><td>16</td><td>本版 CDC</td></tr><tr><td><code>ASG</code></td><td>160</td><td>本版 CDC</td></tr><tr><td><code>BCR</code></td><td>2</td><td>本版 CDC</td></tr><tr><td><code>BSC</code></td><td>4</td><td>本版 CDC</td></tr><tr><td><code>CMV</code></td><td>75</td><td>本版 CDC</td></tr><tr><td><code>CSD</code></td><td>1</td><td>本版 CDC</td></tr><tr><td><code>CURVE</code></td><td>1</td><td>本版 CDC</td></tr><tr><td><code>DEL</code></td><td>45</td><td>本版 CDC</td></tr><tr><td><code>DPC</code></td><td>4</td><td>本版 CDC</td></tr><tr><td><code>DPL</code></td><td>34</td><td>本版 CDC</td></tr><tr><td><code>ENC</code></td><td>2</td><td>本版表 12 以外的工程声明</td></tr><tr><td><code>ENS</code></td><td>4</td><td>本版表 12 以外的工程声明</td></tr><tr><td><code>INC</code></td><td>6</td><td>本版 CDC</td></tr><tr><td><code>ING</code></td><td>9</td><td>本版 CDC</td></tr><tr><td><code>INS</code></td><td>23</td><td>本版 CDC</td></tr><tr><td><code>LPL</code></td><td>10</td><td>本版 CDC</td></tr><tr><td><code>MV</code></td><td>115</td><td>本版 CDC</td></tr><tr><td><code>SAV</code></td><td>115</td><td>本版 CDC</td></tr><tr><td><code>SEQ</code></td><td>33</td><td>本版 CDC</td></tr><tr><td><code>SPC</code></td><td>10</td><td>本版 CDC</td></tr><tr><td><code>SPG</code></td><td>4</td><td>本版 CDC</td></tr><tr><td><code>SPS</code></td><td>7</td><td>本版 CDC</td></tr><tr><td><code>STG</code></td><td>2</td><td>本版表 12 以外的工程声明</td></tr><tr><td><code>WYE</code></td><td>50</td><td>本版 CDC</td></tr></tbody></table></div></section>
<section><h2 id="reading-chain">3. 沿引用读取数值结构</h2><p>例如 WYE 的 phsA → CMV.cVal → Vector.mag → AnalogueValue.i/f；每一层先读节点种类，再按 type 找下一层定义。单位、倍率、配置和枚举分支同样要沿 type 追踪。下面逐类给出真实 DOType 及其嵌套定义。未出现的类明确列出。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="scd-type-chain-title scd-type-chain-desc"><title id="scd-type-chain-title">SCL 里的 CDC 结构链</title><desc id="scd-type-chain-desc">type 是文件内的引用标识，cdc 是类名；二者不能互换。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">LN.lnType → LNodeType</text><text x="40" y="64" class="svg-note">找到本 LN 采用的 DO 清单</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">DO.type → DOType.cdc</text><text x="40" y="154" class="svg-note">找到具体 CDC 属性和 FC</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">SDO.type → 另一个 DOType</text><text x="40" y="244" class="svg-note">复合对象的子 CDC</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">DA/BDA.type → DAType / EnumType</text><text x="40" y="334" class="svg-note">结构分量或枚举编码，直到基本类型</text></svg><figcaption>type 是文件内的引用标识，cdc 是类名；二者不能互换。</figcaption></figure></section>
<section><h2 id="example-sps">SPS：CN_SPS_GZK</h2><p>文件内该 CDC 有 7 个 DOType；选取 <code>CN_SPS_GZK</code>。源文件行 1156307。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>LPHD1</td><td>Proxy</td><td>CK8_LD0_V01_LPHD_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>DevAlmGGIO1</td><td>Alm1</td><td>CK8_LD0_V01_DevAlmGGIO1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>AlmGGIO1</td><td>Alm1</td><td>CK8_LD0_V01_AlmGGIO1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>stVal</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subVal</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;SPS&quot; id=&quot;CN_SPS_GZK&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre></section>
<section><h2 id="example-dps">DPS：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="DPS" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-ins">INS：CN_INS_Beh_GZK</h2><p>文件内该 CDC 有 23 个 DOType；选取 <code>CN_INS_Beh_GZK</code>。源文件行 1156518。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>LLN0</td><td>Beh</td><td>CK8_LD0_V01_LLN0_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>LTSM1</td><td>Beh</td><td>CK8_LD0_V01_LTSM1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>SPVT1</td><td>Beh</td><td>CK8_LD0_V01_SPVT1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>stVal</td><td>Enum</td><td>Beh</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;INS&quot; id=&quot;CN_INS_Beh_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Beh&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>INS.stVal</td><td><code>Beh</code></td><td>1165313</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>INS.stVal</code> → <code>Beh</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;Beh&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;on&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;blocked&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;test&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;test/blocked&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;off&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-act">ACT：CN_ACT_GZK</h2><p>文件内该 CDC 有 16 个 DOType；选取 <code>CN_ACT_GZK</code>。源文件行 1156528。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_M1101X</td><td>PIGO</td><td>CSWI1</td><td>OpOpn</td><td>CK3_PIGO_V01_CSWI1_GZK</td></tr><tr><td>C_M1101X</td><td>PIGO</td><td>CSWI1</td><td>OpCls</td><td>CK3_PIGO_V01_CSWI1_GZK</td></tr><tr><td>C_M1101X</td><td>PIGO</td><td>CSWI2</td><td>OpOpn</td><td>CK3_PIGO_V01_CSWI1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>general</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;ACT&quot; id=&quot;CN_ACT_GZK&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre></section>
<section><h2 id="example-acd">ACD：CN_ACD_3P</h2><p>文件内该 CDC 有 3 个 DOType；选取 <code>CN_ACD_3P</code>。源文件行 1156767。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>SPV1101X</td><td>PROT</td><td>eveGAPC2</td><td>Str</td><td>SF_CSD_V1.00_GAPC_2</td></tr><tr><td>SPV1101X</td><td>PROT</td><td>evePVOC3</td><td>Str</td><td>SF_CSD_V1.00_PVOC_1</td></tr><tr><td>SPV1101X</td><td>PROT</td><td>evePVOC4</td><td>Str</td><td>SF_CSD_V1.00_PVOC_1</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>general</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>dirGeneral</td><td>Enum</td><td>dir</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>phsA</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>dirPhsA</td><td>Enum</td><td>dir</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>phsB</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>dirPhsB</td><td>Enum</td><td>dir</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>phsC</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>dirPhsC</td><td>Enum</td><td>dir</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>neut</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>dirNeut</td><td>Enum</td><td>dir</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;ACD&quot; id=&quot;CN_ACD_3P&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsA&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsA&quot; type=&quot;dir&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsB&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsB&quot; type=&quot;dir&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsC&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsC&quot; type=&quot;dir&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;neut&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirNeut&quot; type=&quot;dir&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>ACD.dirGeneral</td><td><code>dir</code></td><td>1165334</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>ACD.dirGeneral</code> → <code>dir</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-sec">SEC：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="SEC" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-bcr">BCR：ZSD_BCR</h2><p>文件内该 CDC 有 2 个 DOType；选取 <code>ZSD_BCR</code>。源文件行 1164303。</p><div class="reference-table"><table><thead><tr><th scope="col">父 DOType</th><th scope="col">SDO 名</th></tr></thead><tbody></tbody></table></div><p>该模板没有被 LN 的 DO 直接引用；上表列可观察到的子对象引用。未引用模板也可能保留在文件中，不能当成运行实例。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>actVal</td><td>INT32</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>frVal</td><td>INT32</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>frTm</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>units</td><td>Struct</td><td>ZSD_units</td><td>CF</td><td></td></tr><tr><td>DA</td><td>pulsQty</td><td>FLOAT32</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>frEna</td><td>BOOLEAN</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>strTm</td><td>Timestamp</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>frPd</td><td>INT32</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>frRs</td><td>BOOLEAN</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>cdcName</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr><tr><td>DA</td><td>dataNs</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;BCR&quot; id=&quot;ZSD_BCR&quot;&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;ST&quot; name=&quot;actVal&quot; /&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;ST&quot; name=&quot;frVal&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;frTm&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;ZSD_units&quot; /&gt;
			&lt;DA bType=&quot;FLOAT32&quot; fc=&quot;CF&quot; name=&quot;pulsQty&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;CF&quot; name=&quot;frEna&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;CF&quot; name=&quot;strTm&quot; /&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;CF&quot; name=&quot;frPd&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;CF&quot; name=&quot;frRs&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;cdcName&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;dataNs&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>BCR.units</td><td><code>ZSD_units</code></td><td>1165010</td><td>SIUnit, multiplier</td></tr><tr><td>BCR.units.SIUnit</td><td><code>JWTP_SIUnit</code></td><td>1169670</td><td>枚举：ord / 文本如下</td></tr><tr><td>BCR.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>BCR.units</code> → <code>ZSD_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;ZSD_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;JWTP_SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>BCR.units.SIUnit</code> → <code>JWTP_SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;JWTP_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;b/s&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>BCR.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p>原版表 20 actVal/frVal 为 INT128，本模板实际 bType=INT32；差异必须保留，不能将工程类型改写成原版类型。</p></section>
<section><h2 id="example-mv">MV：CN_MV_GZK</h2><p>文件内该 CDC 有 115 个 DOType；选取 <code>CN_MV_GZK</code>。源文件行 1156332。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>SPVT1</td><td>Vol1</td><td>CK8_LD0_V01_SPVT1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>SPVT1</td><td>Vol2</td><td>CK8_LD0_V01_SPVT1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>SPVT1</td><td>Vol3</td><td>CK8_LD0_V01_SPVT1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>mag</td><td>Struct</td><td>CN_AnalogueValue</td><td>MX</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>MX</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>MX</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subMag</td><td>Struct</td><td>CN_AnalogueValue</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>units</td><td>Struct</td><td>CN_units</td><td>CF</td><td></td></tr><tr><td>DA</td><td>db</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>zeroDb</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sVC</td><td>Struct</td><td>CN_ScaledValueConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>rangeC</td><td>Struct</td><td>CN_RangeConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>smpRate</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;MV&quot; id=&quot;CN_MV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subMag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>MV.mag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>MV.units</td><td><code>CN_units</code></td><td>1164690</td><td>SIUnit, multiplier</td></tr><tr><td>MV.units.SIUnit</td><td><code>SIUnit</code></td><td>1165233</td><td>枚举：ord / 文本如下</td></tr><tr><td>MV.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>MV.sVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr><tr><td>MV.rangeC</td><td><code>CN_RangeConfig</code></td><td>1164723</td><td>hhLim, hLim, lLim, llLim, min, max</td></tr></tbody></table></div><p><code>MV.mag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>MV.units</code> → <code>CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>MV.units.SIUnit</code> → <code>SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>MV.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>MV.sVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>MV.rangeC</code> → <code>CN_RangeConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre></section>
<section><h2 id="example-cmv">CMV：SPV1101X_CN_CMV</h2><p>文件内该 CDC 有 75 个 DOType；选取 <code>SPV1101X_CN_CMV</code>。源文件行 1156817。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>SPV1101X</td><td>PROT</td><td>meaMMXN12</td><td>Imp</td><td>SF_CSD_V1.00_MMXN_1</td></tr><tr><td>SPV1101X</td><td>PROT</td><td>meaMMXN13</td><td>Imp</td><td>SF_CSD_V1.00_MMXN_1</td></tr><tr><td>SPV1101X</td><td>PROT</td><td>meaMMXN17</td><td>Imp</td><td>SF_CSD_V1.00_MMXN_1</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>cVal</td><td>Struct</td><td>CN_Vector</td><td>MX</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>MX</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>MX</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subCVal</td><td>Struct</td><td>CN_Vector</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>units</td><td>Struct</td><td>SPV1101X_CN_units</td><td>CF</td><td></td></tr><tr><td>DA</td><td>db</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>zeroDb</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>rangeC</td><td>Struct</td><td>CN_RangeConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>magSVC</td><td>Struct</td><td>CN_ScaledValueConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>angSVC</td><td>Struct</td><td>CN_ScaledValueConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>angRef</td><td>Enum</td><td>angidCMV</td><td>CF</td><td></td></tr><tr><td>DA</td><td>smpRate</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;CMV&quot; id=&quot;SPV1101X_CN_CMV&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;SPV1101X_CN_units&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>CMV.cVal</td><td><code>CN_Vector</code></td><td>1164731</td><td>mag, ang</td></tr><tr><td>CMV.cVal.mag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>CMV.units</td><td><code>SPV1101X_CN_units</code></td><td>1164738</td><td>SIUnit, multiplier</td></tr><tr><td>CMV.units.SIUnit</td><td><code>SPV1101X_SIUnit</code></td><td>1165353</td><td>枚举：ord / 文本如下</td></tr><tr><td>CMV.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>CMV.rangeC</td><td><code>CN_RangeConfig</code></td><td>1164723</td><td>hhLim, hLim, lLim, llLim, min, max</td></tr><tr><td>CMV.magSVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr><tr><td>CMV.angRef</td><td><code>angidCMV</code></td><td>1165186</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>CMV.cVal</code> → <code>CN_Vector</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CMV.cVal.mag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CMV.units</code> → <code>SPV1101X_CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;SPV1101X_CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SPV1101X_SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CMV.units.SIUnit</code> → <code>SPV1101X_SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SPV1101X_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>CMV.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>CMV.rangeC</code> → <code>CN_RangeConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CMV.magSVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CMV.angRef</code> → <code>angidCMV</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p>本工程 subCVal 引用 Vector 结构；与早期表 23 的 AnalogueValue 印刷行有差异。</p></section>
<section><h2 id="example-sav">SAV：CN_SAV_GZK</h2><p>文件内该 CDC 有 115 个 DOType；选取 <code>CN_SAV_GZK</code>。源文件行 1156451。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>MEAS</td><td>TVTR1</td><td>Vol</td><td>CK8_MEAS_V01_TVTR1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>TVTR2</td><td>Vol</td><td>CK8_MEAS_V01_TVTR1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>TCTR1</td><td>Amp</td><td>CK8_MEAS_V01_TCTR1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>instMag</td><td>Struct</td><td>CN_AnalogueValue_I</td><td>MX</td><td></td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>MX</td><td>qchg=true</td></tr><tr><td>DA</td><td>units</td><td>Struct</td><td>CN_units</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sVC</td><td>Struct</td><td>CN_ScaledValueConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>min</td><td>Struct</td><td>CN_AnalogueValue_I</td><td>CF</td><td></td></tr><tr><td>DA</td><td>max</td><td>Struct</td><td>CN_AnalogueValue_I</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;SAV&quot; id=&quot;CN_SAV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;MX&quot; name=&quot;instMag&quot; type=&quot;CN_AnalogueValue_I&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue_I&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue_I&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>SAV.instMag</td><td><code>CN_AnalogueValue_I</code></td><td>1164735</td><td>i</td></tr><tr><td>SAV.units</td><td><code>CN_units</code></td><td>1164690</td><td>SIUnit, multiplier</td></tr><tr><td>SAV.units.SIUnit</td><td><code>SIUnit</code></td><td>1165233</td><td>枚举：ord / 文本如下</td></tr><tr><td>SAV.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>SAV.sVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr></tbody></table></div><p><code>SAV.instMag</code> → <code>CN_AnalogueValue_I</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue_I&quot;&gt;
			&lt;BDA bType=&quot;INT32&quot; name=&quot;i&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SAV.units</code> → <code>CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SAV.units.SIUnit</code> → <code>SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SAV.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SAV.sVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre></section>
<section><h2 id="example-wye">WYE：CN_WYE_ALL_GZK</h2><p>文件内该 CDC 有 50 个 DOType；选取 <code>CN_WYE_ALL_GZK</code>。源文件行 1156369。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU1</td><td>PhV</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU1</td><td>A</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU2</td><td>PhV</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>SDO</td><td>phsA</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>phsB</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>phsC</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>neut</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>net</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>res</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>DA</td><td>angRef</td><td>Enum</td><td>angid</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;WYE&quot; id=&quot;CN_WYE_ALL_GZK&quot;&gt;
			&lt;SDO name=&quot;phsA&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;phsB&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;phsC&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;neut&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;net&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;res&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angid&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>WYE.phsA</td><td><code>CN_CMV_GZK</code></td><td>1156380</td><td>枚举：ord / 文本如下</td></tr><tr><td>WYE.phsA.cVal</td><td><code>CN_Vector</code></td><td>1164731</td><td>mag, ang</td></tr><tr><td>WYE.phsA.cVal.mag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>WYE.phsA.units</td><td><code>CN_units</code></td><td>1164690</td><td>SIUnit, multiplier</td></tr><tr><td>WYE.phsA.units.SIUnit</td><td><code>SIUnit</code></td><td>1165233</td><td>枚举：ord / 文本如下</td></tr><tr><td>WYE.phsA.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>WYE.phsA.rangeC</td><td><code>CN_RangeConfig</code></td><td>1164723</td><td>hhLim, hLim, lLim, llLim, min, max</td></tr><tr><td>WYE.phsA.magSVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr><tr><td>WYE.phsA.angRef</td><td><code>angidCMV</code></td><td>1165186</td><td>枚举：ord / 文本如下</td></tr><tr><td>WYE.angRef</td><td><code>angid</code></td><td>1165172</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>WYE.phsA</code> → <code>CN_CMV_GZK</code></p><pre data-language="xml"><code>&lt;DOType cdc=&quot;CMV&quot; id=&quot;CN_CMV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p><code>WYE.phsA.cVal</code> → <code>CN_Vector</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>WYE.phsA.cVal.mag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>WYE.phsA.units</code> → <code>CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>WYE.phsA.units.SIUnit</code> → <code>SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>WYE.phsA.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>WYE.phsA.rangeC</code> → <code>CN_RangeConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>WYE.phsA.magSVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>WYE.phsA.angRef</code> → <code>angidCMV</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>WYE.angRef</code> → <code>angid</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angid&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;Va&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Vb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Vc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Aa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;Ab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;Ac&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;Vab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;Vbc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;Vca&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;Vother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;Aother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;Synchrophasor&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-del">DEL：CN_DEL_GZK</h2><p>文件内该 CDC 有 45 个 DOType；选取 <code>CN_DEL_GZK</code>。源文件行 1156399。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU1</td><td>PPV</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU2</td><td>PPV</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr><tr><td>C_G1102X</td><td>MEAS</td><td>CBMMXU1</td><td>PPV</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>SDO</td><td>phsAB</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>phsBC</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>SDO</td><td>phsCA</td><td>—</td><td>CN_CMV_GZK</td><td>—</td><td></td></tr><tr><td>DA</td><td>angRef</td><td>Enum</td><td>angid</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;DEL&quot; id=&quot;CN_DEL_GZK&quot;&gt;
			&lt;SDO name=&quot;phsAB&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;phsBC&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;SDO name=&quot;phsCA&quot; type=&quot;CN_CMV_GZK&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angid&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>DEL.phsAB</td><td><code>CN_CMV_GZK</code></td><td>1156380</td><td>枚举：ord / 文本如下</td></tr><tr><td>DEL.phsAB.cVal</td><td><code>CN_Vector</code></td><td>1164731</td><td>mag, ang</td></tr><tr><td>DEL.phsAB.cVal.mag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>DEL.phsAB.units</td><td><code>CN_units</code></td><td>1164690</td><td>SIUnit, multiplier</td></tr><tr><td>DEL.phsAB.units.SIUnit</td><td><code>SIUnit</code></td><td>1165233</td><td>枚举：ord / 文本如下</td></tr><tr><td>DEL.phsAB.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>DEL.phsAB.rangeC</td><td><code>CN_RangeConfig</code></td><td>1164723</td><td>hhLim, hLim, lLim, llLim, min, max</td></tr><tr><td>DEL.phsAB.magSVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr><tr><td>DEL.phsAB.angRef</td><td><code>angidCMV</code></td><td>1165186</td><td>枚举：ord / 文本如下</td></tr><tr><td>DEL.angRef</td><td><code>angid</code></td><td>1165172</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>DEL.phsAB</code> → <code>CN_CMV_GZK</code></p><pre data-language="xml"><code>&lt;DOType cdc=&quot;CMV&quot; id=&quot;CN_CMV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p><code>DEL.phsAB.cVal</code> → <code>CN_Vector</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DEL.phsAB.cVal.mag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DEL.phsAB.units</code> → <code>CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DEL.phsAB.units.SIUnit</code> → <code>SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DEL.phsAB.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DEL.phsAB.rangeC</code> → <code>CN_RangeConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DEL.phsAB.magSVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DEL.phsAB.angRef</code> → <code>angidCMV</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DEL.angRef</code> → <code>angid</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angid&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;Va&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Vb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Vc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Aa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;Ab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;Ac&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;Vab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;Vbc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;Vca&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;Vother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;Aother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;Synchrophasor&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-seq">SEQ：CN_SEQ</h2><p>文件内该 CDC 有 33 个 DOType；选取 <code>CN_SEQ</code>。源文件行 1158162。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>PCL1001X</td><td>PROT</td><td>MSQI1</td><td>SeqA</td><td>DFE_MSQI_EPS31_V10</td></tr><tr><td>PCL1001X</td><td>PROT</td><td>MSQI1</td><td>SeqV</td><td>DFE_MSQI_EPS31_V10</td></tr><tr><td>PCL1001X</td><td>PROT</td><td>MSQI1</td><td>DQ0Seq</td><td>DFE_MSQI_EPS31_V10</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>SDO</td><td>c1</td><td>—</td><td>PCL1001X_CN_CMV</td><td>—</td><td></td></tr><tr><td>SDO</td><td>c2</td><td>—</td><td>PCL1001X_CN_CMV</td><td>—</td><td></td></tr><tr><td>SDO</td><td>c3</td><td>—</td><td>PCL1001X_CN_CMV</td><td>—</td><td></td></tr><tr><td>DA</td><td>seqT</td><td>Enum</td><td>seqT</td><td>MX</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;SEQ&quot; id=&quot;CN_SEQ&quot;&gt;
			&lt;SDO name=&quot;c1&quot; type=&quot;PCL1001X_CN_CMV&quot; /&gt;
			&lt;SDO name=&quot;c2&quot; type=&quot;PCL1001X_CN_CMV&quot; /&gt;
			&lt;SDO name=&quot;c3&quot; type=&quot;PCL1001X_CN_CMV&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;MX&quot; name=&quot;seqT&quot; type=&quot;seqT&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>SEQ.c1</td><td><code>PCL1001X_CN_CMV</code></td><td>1158040</td><td>枚举：ord / 文本如下</td></tr><tr><td>SEQ.c1.cVal</td><td><code>CN_Vector</code></td><td>1164731</td><td>mag, ang</td></tr><tr><td>SEQ.c1.cVal.mag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>SEQ.c1.units</td><td><code>PCL1001X_CN_units</code></td><td>1164780</td><td>SIUnit, multiplier</td></tr><tr><td>SEQ.c1.units.SIUnit</td><td><code>PCL1001X_SIUnit</code></td><td>1165799</td><td>枚举：ord / 文本如下</td></tr><tr><td>SEQ.c1.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>SEQ.c1.rangeC</td><td><code>CN_RangeConfig</code></td><td>1164723</td><td>hhLim, hLim, lLim, llLim, min, max</td></tr><tr><td>SEQ.c1.magSVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr><tr><td>SEQ.c1.angRef</td><td><code>angidCMV</code></td><td>1165186</td><td>枚举：ord / 文本如下</td></tr><tr><td>SEQ.seqT</td><td><code>seqT</code></td><td>1165795</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>SEQ.c1</code> → <code>PCL1001X_CN_CMV</code></p><pre data-language="xml"><code>&lt;DOType cdc=&quot;CMV&quot; id=&quot;PCL1001X_CN_CMV&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;PCL1001X_CN_units&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p><code>SEQ.c1.cVal</code> → <code>CN_Vector</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SEQ.c1.cVal.mag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SEQ.c1.units</code> → <code>PCL1001X_CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;PCL1001X_CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;PCL1001X_SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SEQ.c1.units.SIUnit</code> → <code>PCL1001X_SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;PCL1001X_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;V/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SEQ.c1.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SEQ.c1.rangeC</code> → <code>CN_RangeConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SEQ.c1.magSVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SEQ.c1.angRef</code> → <code>angidCMV</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SEQ.seqT</code> → <code>seqT</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;seqT&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pos-neg-zero&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;dir-quad-zero&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-hmv">HMV：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="HMV" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-hwye">HWYE：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="HWYE" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-hdel">HDEL：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="HDEL" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-spc">SPC：CN_SPC_GZK</h2><p>文件内该 CDC 有 10 个 DOType；选取 <code>CN_SPC_GZK</code>。源文件行 1156254。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>CTRL</td><td>GAPC1</td><td>SPCSO</td><td>CK8_CTRL_V01_GAPC1_GZK</td></tr><tr><td>C_G1101X</td><td>CTRL</td><td>GAPC2</td><td>SPCSO</td><td>CK8_CTRL_V01_GAPC1_GZK</td></tr><tr><td>C_G1101X</td><td>CTRL</td><td>GAPC3</td><td>SPCSO</td><td>CK8_CTRL_V01_GAPC1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>SBOw</td><td>Struct</td><td>CN_SBOw_Oper_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Oper</td><td>Struct</td><td>CN_SBOw_Oper_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Cancel</td><td>Struct</td><td>CN_Cancel_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>stVal</td><td>BOOLEAN</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subVal</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>pulseConfig</td><td>Struct</td><td>CN_PulseConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>ctlModel</td><td>Enum</td><td>ctlModel</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboTimeout</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboClass</td><td>Enum</td><td>sboClass</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;SPC&quot; id=&quot;CN_SPC_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_SDPC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_SDPC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_SDPC&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;CN_PulseConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>SPC.SBOw</td><td><code>CN_SBOw_Oper_SDPC</code></td><td>1164698</td><td>ctlVal, origin, ctlNum, T, Test, Check</td></tr><tr><td>SPC.SBOw.origin</td><td><code>CN_Originator</code></td><td>1164706</td><td>orCat, orIdent</td></tr><tr><td>SPC.SBOw.origin.orCat</td><td><code>orCategory</code></td><td>1165199</td><td>枚举：ord / 文本如下</td></tr><tr><td>SPC.Cancel</td><td><code>CN_Cancel_SDPC</code></td><td>1164710</td><td>ctlVal, origin, ctlNum, T, Test</td></tr><tr><td>SPC.pulseConfig</td><td><code>CN_PulseConfig</code></td><td>1164717</td><td>cmdQual, onDur, offDur, numPls</td></tr><tr><td>SPC.pulseConfig.cmdQual</td><td><code>PulseConfigCmdQual</code></td><td>1165195</td><td>枚举：ord / 文本如下</td></tr><tr><td>SPC.ctlModel</td><td><code>ctlModel</code></td><td>1165320</td><td>枚举：ord / 文本如下</td></tr><tr><td>SPC.sboClass</td><td><code>sboClass</code></td><td>1165191</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>SPC.SBOw</code> → <code>CN_SBOw_Oper_SDPC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_SBOw_Oper_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SPC.SBOw.origin</code> → <code>CN_Originator</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot; /&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SPC.SBOw.origin.orCat</code> → <code>orCategory</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SPC.Cancel</code> → <code>CN_Cancel_SDPC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Cancel_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SPC.pulseConfig</code> → <code>CN_PulseConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_PulseConfig&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;cmdQual&quot; type=&quot;PulseConfigCmdQual&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;onDur&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;offDur&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;numPls&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>SPC.pulseConfig.cmdQual</code> → <code>PulseConfigCmdQual</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;PulseConfigCmdQual&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pulse&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;persistent&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SPC.ctlModel</code> → <code>ctlModel</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>SPC.sboClass</code> → <code>sboClass</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-dpc">DPC：CN_DPC_GZK</h2><p>文件内该 CDC 有 4 个 DOType；选取 <code>CN_DPC_GZK</code>。源文件行 1156534。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_M1101X</td><td>CTRL</td><td>CSWI1</td><td>Pos</td><td>CK3_CTRL_V01_CSWI1_GZK</td></tr><tr><td>C_M1101X</td><td>CTRL</td><td>CSWI2</td><td>Pos</td><td>CK3_CTRL_V01_CSWI1_GZK</td></tr><tr><td>C_M1101X</td><td>CTRL</td><td>CSWI3</td><td>Pos</td><td>CK3_CTRL_V01_CSWI1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>SBOw</td><td>Struct</td><td>CN_SBOw_Oper_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Oper</td><td>Struct</td><td>CN_SBOw_Oper_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Cancel</td><td>Struct</td><td>CN_Cancel_SDPC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>stVal</td><td>Dbpos</td><td>—</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subVal</td><td>Dbpos</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>pulseConfig</td><td>Struct</td><td>CN_PulseConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>ctlModel</td><td>Enum</td><td>ctlModel</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboTimeout</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboClass</td><td>Enum</td><td>sboClass</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;DPC&quot; id=&quot;CN_DPC_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_SDPC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_SDPC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_SDPC&quot; /&gt;
			&lt;DA bType=&quot;Dbpos&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Dbpos&quot; fc=&quot;SV&quot; name=&quot;subVal&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;CN_PulseConfig&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>DPC.SBOw</td><td><code>CN_SBOw_Oper_SDPC</code></td><td>1164698</td><td>ctlVal, origin, ctlNum, T, Test, Check</td></tr><tr><td>DPC.SBOw.origin</td><td><code>CN_Originator</code></td><td>1164706</td><td>orCat, orIdent</td></tr><tr><td>DPC.SBOw.origin.orCat</td><td><code>orCategory</code></td><td>1165199</td><td>枚举：ord / 文本如下</td></tr><tr><td>DPC.Cancel</td><td><code>CN_Cancel_SDPC</code></td><td>1164710</td><td>ctlVal, origin, ctlNum, T, Test</td></tr><tr><td>DPC.pulseConfig</td><td><code>CN_PulseConfig</code></td><td>1164717</td><td>cmdQual, onDur, offDur, numPls</td></tr><tr><td>DPC.pulseConfig.cmdQual</td><td><code>PulseConfigCmdQual</code></td><td>1165195</td><td>枚举：ord / 文本如下</td></tr><tr><td>DPC.ctlModel</td><td><code>ctlModel</code></td><td>1165320</td><td>枚举：ord / 文本如下</td></tr><tr><td>DPC.sboClass</td><td><code>sboClass</code></td><td>1165191</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>DPC.SBOw</code> → <code>CN_SBOw_Oper_SDPC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_SBOw_Oper_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DPC.SBOw.origin</code> → <code>CN_Originator</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot; /&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DPC.SBOw.origin.orCat</code> → <code>orCategory</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DPC.Cancel</code> → <code>CN_Cancel_SDPC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Cancel_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DPC.pulseConfig</code> → <code>CN_PulseConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_PulseConfig&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;cmdQual&quot; type=&quot;PulseConfigCmdQual&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;onDur&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;offDur&quot; /&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;numPls&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>DPC.pulseConfig.cmdQual</code> → <code>PulseConfigCmdQual</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;PulseConfigCmdQual&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pulse&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;persistent&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DPC.ctlModel</code> → <code>ctlModel</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>DPC.sboClass</code> → <code>sboClass</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p>SBOw/Oper/Cancel 是 SCL 映射结构；请沿 DAType 读取 ctlVal、origin、ctlNum、T、Test、Check 等 BDA。不是直接写 stVal。</p></section>
<section><h2 id="example-inc">INC：CN_INC_Mod_GZK</h2><p>文件内该 CDC 有 6 个 DOType；选取 <code>CN_INC_Mod_GZK</code>。源文件行 1156510。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>LLN0</td><td>Mod</td><td>CK8_LD0_V01_LLN0_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>LTSM1</td><td>Mod</td><td>CK8_LD0_V01_LTSM1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>SPVT1</td><td>Mod</td><td>CK8_LD0_V01_SPVT1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>stVal</td><td>Enum</td><td>Mod</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>ctlModel</td><td>Enum</td><td>ctlModel</td><td>CF</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;INC&quot; id=&quot;CN_INC_Mod_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Mod&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot;&gt;
				&lt;Val&gt;0&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>INC.stVal</td><td><code>Mod</code></td><td>1165327</td><td>枚举：ord / 文本如下</td></tr><tr><td>INC.ctlModel</td><td><code>ctlModel</code></td><td>1165320</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>INC.stVal</code> → <code>Mod</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;Mod&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;on&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;blocked&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;test&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;test/blocked&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;off&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>INC.ctlModel</code> → <code>ctlModel</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-bsc">BSC：CN_BSC_GZK_EX</h2><p>文件内该 CDC 有 4 个 DOType；选取 <code>CN_BSC_GZK_EX</code>。源文件行 1157189。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_L1101X</td><td>CTRL</td><td>ATCC1</td><td>TapChgA</td><td>CK1_CTRL_V01_ATCC1_GZK</td></tr><tr><td>C_L1101X</td><td>CTRL</td><td>ATCC1</td><td>TapChgB</td><td>CK1_CTRL_V01_ATCC1_GZK</td></tr><tr><td>C_L1101X</td><td>CTRL</td><td>ATCC1</td><td>TapChgC</td><td>CK1_CTRL_V01_ATCC1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>SBOw</td><td>Struct</td><td>CN_SBOw_Oper_BSC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Oper</td><td>Struct</td><td>CN_SBOw_Oper_BSC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>Cancel</td><td>Struct</td><td>CN_Cancel_BSC</td><td>CO</td><td></td></tr><tr><td>DA</td><td>valWTr</td><td>Struct</td><td>CN_ValWithTrans</td><td>ST</td><td>dchg=true</td></tr><tr><td>DA</td><td>q</td><td>Quality</td><td>—</td><td>ST</td><td>qchg=true</td></tr><tr><td>DA</td><td>t</td><td>Timestamp</td><td>—</td><td>ST</td><td></td></tr><tr><td>DA</td><td>subEna</td><td>BOOLEAN</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subVal</td><td>Struct</td><td>CN_ValWithTrans</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subQ</td><td>Quality</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>subID</td><td>VisString64</td><td>—</td><td>SV</td><td></td></tr><tr><td>DA</td><td>persistent</td><td>BOOLEAN</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>ctlModel</td><td>Enum</td><td>ctlModel</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboTimeout</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sboClass</td><td>Enum</td><td>sboClass</td><td>CF</td><td></td></tr><tr><td>DA</td><td>minVal</td><td>INT8</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>maxVal</td><td>INT8</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>stepSize</td><td>INT8U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dataNs</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;BSC&quot; id=&quot;CN_BSC_GZK_EX&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_BSC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_BSC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_BSC&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;valWTr&quot; type=&quot;CN_ValWithTrans&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot; /&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subVal&quot; type=&quot;CN_ValWithTrans&quot; /&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot; /&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot; /&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;CF&quot; name=&quot;persistent&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot; /&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot; /&gt;
			&lt;DA bType=&quot;INT8&quot; fc=&quot;CF&quot; name=&quot;minVal&quot; /&gt;
			&lt;DA bType=&quot;INT8&quot; fc=&quot;CF&quot; name=&quot;maxVal&quot; /&gt;
			&lt;DA bType=&quot;INT8U&quot; fc=&quot;CF&quot; name=&quot;stepSize&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;dataNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2020&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>BSC.SBOw</td><td><code>CN_SBOw_Oper_BSC</code></td><td>1164746</td><td>ctlVal, origin, ctlNum, T, Test, Check</td></tr><tr><td>BSC.SBOw.origin</td><td><code>CN_Originator</code></td><td>1164706</td><td>orCat, orIdent</td></tr><tr><td>BSC.SBOw.origin.orCat</td><td><code>orCategory</code></td><td>1165199</td><td>枚举：ord / 文本如下</td></tr><tr><td>BSC.Cancel</td><td><code>CN_Cancel_BSC</code></td><td>1164754</td><td>ctlVal, origin, ctlNum, T, Test</td></tr><tr><td>BSC.valWTr</td><td><code>CN_ValWithTrans</code></td><td>1164761</td><td>posVal</td></tr><tr><td>BSC.ctlModel</td><td><code>ctlModel</code></td><td>1165320</td><td>枚举：ord / 文本如下</td></tr><tr><td>BSC.sboClass</td><td><code>sboClass</code></td><td>1165191</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>BSC.SBOw</code> → <code>CN_SBOw_Oper_BSC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_SBOw_Oper_BSC&quot;&gt;
			&lt;BDA bType=&quot;Tcmd&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>BSC.SBOw.origin</code> → <code>CN_Originator</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot; /&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>BSC.SBOw.origin.orCat</code> → <code>orCategory</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>BSC.Cancel</code> → <code>CN_Cancel_BSC</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Cancel_BSC&quot;&gt;
			&lt;BDA bType=&quot;Tcmd&quot; name=&quot;ctlVal&quot; /&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot; /&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot; /&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot; /&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>BSC.valWTr</code> → <code>CN_ValWithTrans</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ValWithTrans&quot;&gt;
			&lt;BDA bType=&quot;INT8&quot; name=&quot;posVal&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>BSC.ctlModel</code> → <code>ctlModel</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>BSC.sboClass</code> → <code>sboClass</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section>
<section><h2 id="example-isc">ISC：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="ISC" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-apc">APC：参考文件未声明</h2><p>在本文件 DataTypeTemplates 中未发现 cdc="APC" 的 DOType。本站标准属性表仍覆盖此类，数值示意为原创教学例；不能拿其他 CDC 的同名字段充当此类证据。</p></section>
<section><h2 id="example-spg">SPG：CN_SPG_SG_EX</h2><p>文件内该 CDC 有 4 个 DOType；选取 <code>CN_SPG_SG_EX</code>。源文件行 1156713。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>PCK1101X</td><td>PROT</td><td>PTRC1</td><td>Z2BlkRec</td><td>DFE_PTRC_EPS31_V10</td></tr><tr><td>PCK1101X</td><td>PROT</td><td>PTRC1</td><td>MPBlkRec</td><td>DFE_PTRC_EPS31_V10</td></tr><tr><td>PCK1101X</td><td>PROT</td><td>PTRC1</td><td>Z3BlkRec</td><td>DFE_PTRC_EPS31_V10</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>setVal</td><td>BOOLEAN</td><td>—</td><td>SG</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dataNs</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;SPG&quot; id=&quot;CN_SPG_SG_EX&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SG&quot; name=&quot;setVal&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;dataNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2012&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;</code></pre><p>本片段的 FC 以实际 DA 为准。模板与 Val 可证明配置声明；不能证明设备激活组或运行值。</p></section>
<section><h2 id="example-ing">ING：CN_ING_SG</h2><p>文件内该 CDC 有 9 个 DOType；选取 <code>CN_ING_SG</code>。源文件行 1156600。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>PCK1101X</td><td>PROT</td><td>ChaPTOC1</td><td>OpDlTmms</td><td>DFE_PTOC_EPS31_V10</td></tr><tr><td>PCK1101X</td><td>PROT</td><td>ChaPTOC2</td><td>OpDlTmms</td><td>DFE_PTOC_EPS31_V10</td></tr><tr><td>PCK1101X</td><td>PROT</td><td>ChaPTOC3</td><td>OpDlTmms</td><td>DFE_PTOC_EPS31_V10</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>setVal</td><td>INT32</td><td>—</td><td>SG</td><td></td></tr><tr><td>DA</td><td>minVal</td><td>INT32</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>maxVal</td><td>INT32</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>stepSize</td><td>INT32U</td><td>—</td><td>CF</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;ING&quot; id=&quot;CN_ING_SG&quot;&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;SG&quot; name=&quot;setVal&quot; /&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;CF&quot; name=&quot;minVal&quot; /&gt;
			&lt;DA bType=&quot;INT32&quot; fc=&quot;CF&quot; name=&quot;maxVal&quot; /&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;stepSize&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p>本片段的 FC 以实际 DA 为准。模板与 Val 可证明配置声明；不能证明设备激活组或运行值。</p></section>
<section><h2 id="example-asg">ASG：CN_ASG_SP_GZK_EX</h2><p>文件内该 CDC 有 160 个 DOType；选取 <code>CN_ASG_SP_GZK_EX</code>。源文件行 1156416。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>MEAS</td><td>TVTR1</td><td>VRtgSnd</td><td>CK8_MEAS_V01_TVTR1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>TVTR2</td><td>VRtgSnd</td><td>CK8_MEAS_V01_TVTR1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>TCTR1</td><td>ARtgSnd</td><td>CK8_MEAS_V01_TCTR1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>setMag</td><td>Struct</td><td>CN_AnalogueValue</td><td>SP</td><td></td></tr><tr><td>DA</td><td>units</td><td>Struct</td><td>CN_units</td><td>CF</td><td></td></tr><tr><td>DA</td><td>sVC</td><td>Struct</td><td>CN_ScaledValueConfig</td><td>CF</td><td></td></tr><tr><td>DA</td><td>minVal</td><td>Struct</td><td>CN_AnalogueValue</td><td>CF</td><td></td></tr><tr><td>DA</td><td>maxVal</td><td>Struct</td><td>CN_AnalogueValue</td><td>CF</td><td></td></tr><tr><td>DA</td><td>stepSize</td><td>Struct</td><td>CN_AnalogueValue</td><td>CF</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dataNs</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;ASG&quot; id=&quot;CN_ASG_SP_GZK_EX&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SP&quot; name=&quot;setMag&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;minVal&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;maxVal&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;stepSize&quot; type=&quot;CN_AnalogueValue&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;dataNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2020&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>ASG.setMag</td><td><code>CN_AnalogueValue</code></td><td>1164687</td><td>f</td></tr><tr><td>ASG.units</td><td><code>CN_units</code></td><td>1164690</td><td>SIUnit, multiplier</td></tr><tr><td>ASG.units.SIUnit</td><td><code>SIUnit</code></td><td>1165233</td><td>枚举：ord / 文本如下</td></tr><tr><td>ASG.units.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr><tr><td>ASG.sVC</td><td><code>CN_ScaledValueConfig</code></td><td>1164694</td><td>scaleFactor, offset</td></tr></tbody></table></div><p><code>ASG.setMag</code> → <code>CN_AnalogueValue</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>ASG.units</code> → <code>CN_units</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>ASG.units.SIUnit</code> → <code>SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>ASG.units.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>ASG.sVC</code> → <code>CN_ScaledValueConfig</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot; /&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p>本片段的 FC 以实际 DA 为准。模板与 Val 可证明配置声明；不能证明设备激活组或运行值。</p></section>
<section><h2 id="example-curve">CURVE：ECON_CURVE_SG</h2><p>文件内该 CDC 有 1 个 DOType；选取 <code>ECON_CURVE_SG</code>。源文件行 1164561。</p><div class="reference-table"><table><thead><tr><th scope="col">父 DOType</th><th scope="col">SDO 名</th></tr></thead><tbody></tbody></table></div><p>该模板没有被 LN 的 DO 直接引用；上表列可观察到的子对象引用。未引用模板也可能保留在文件中，不能当成运行实例。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>setCharact</td><td>Enum</td><td>setCharact</td><td>SG</td><td>dchg=false, qchg=false, dupd=false, count=0</td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;CURVE&quot; id=&quot;ECON_CURVE_SG&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; count=&quot;0&quot; dchg=&quot;false&quot; dupd=&quot;false&quot; fc=&quot;SG&quot; name=&quot;setCharact&quot; qchg=&quot;false&quot; type=&quot;setCharact&quot; valKind=&quot;Set&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p>本片段的 FC 以实际 DA 为准。模板与 Val 可证明配置声明；不能证明设备激活组或运行值。</p></section>
<section><h2 id="example-dpl">DPL：CN_DPL_GZK</h2><p>文件内该 CDC 有 34 个 DOType；选取 <code>CN_DPL_GZK</code>。源文件行 1156461。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>LPHD1</td><td>PhyNam</td><td>CK8_LD0_V01_LPHD_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>LPHD1</td><td>PhyNam</td><td>CK8_V01_LPHD_GZK</td></tr><tr><td>C_G1101X</td><td>CTRL</td><td>LPHD1</td><td>PhyNam</td><td>CK8_V01_LPHD_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>vendor</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>hwRev</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>swRev</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>swDate</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>swRevCrc</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>adSwRev</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>adSwDate</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>adSwRevCrc</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>serNum</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>model</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>location</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>mRID</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;DPL&quot; id=&quot;CN_DPL_GZK&quot;&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;vendor&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;hwRev&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;swRev&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;swDate&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;swRevCrc&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;adSwRev&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;adSwDate&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;adSwRevCrc&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;serNum&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;model&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;location&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;mRID&quot; /&gt;
		&lt;/DOType&gt;</code></pre></section>
<section><h2 id="example-lpl">LPL：CN_LPL_GZK_EX</h2><p>文件内该 CDC 有 10 个 DOType；选取 <code>CN_LPL_GZK_EX</code>。源文件行 1156407。</p><div class="reference-table"><table><thead><tr><th scope="col">IED</th><th scope="col">LDevice.inst</th><th scope="col">LN</th><th scope="col">DO</th><th scope="col">LNodeType</th></tr></thead><tbody><tr><td>C_G1101X</td><td>LD0</td><td>DevAlmGGIO1</td><td>NamPlt</td><td>CK8_LD0_V01_DevAlmGGIO1_GZK</td></tr><tr><td>C_G1101X</td><td>LD0</td><td>AlmGGIO1</td><td>NamPlt</td><td>CK8_LD0_V01_AlmGGIO1_GZK</td></tr><tr><td>C_G1101X</td><td>MEAS</td><td>CBMMXU1</td><td>NamPlt</td><td>CK8_MEAS_V01_CBMMXU1_GZK</td></tr></tbody></table></div><p>引用链：IED → LDevice → LN.lnType → LNodeType.DO.type → DOType；这里只展示前 3 个实际声明引用，不根据设备名推断现场业务。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>DA</td><td>vendor</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>swRev</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>lnNs</td><td>VisString255</td><td>—</td><td>EX</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;LPL&quot; id=&quot;CN_LPL_GZK_EX&quot;&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;vendor&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;swRev&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;lnNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2020&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;</code></pre></section>
<section><h2 id="example-csd">CSD：CN_CSD</h2><p>文件内该 CDC 有 1 个 DOType；选取 <code>CN_CSD</code>。源文件行 1164445。</p><div class="reference-table"><table><thead><tr><th scope="col">父 DOType</th><th scope="col">SDO 名</th></tr></thead><tbody></tbody></table></div><p>该模板没有被 LN 的 DO 直接引用；上表列可观察到的子对象引用。未引用模板也可能保留在文件中，不能当成运行实例。</p><div class="reference-table"><table><thead><tr><th scope="col">节点种类</th><th scope="col">name</th><th scope="col">bType</th><th scope="col">type 引用</th><th scope="col">FC</th><th scope="col">触发 / 数量</th></tr></thead><tbody><tr><td>SDO</td><td>crvPts</td><td>—</td><td>ECON_Point_0</td><td>—</td><td></td></tr><tr><td>DA</td><td>xUnit</td><td>Struct</td><td>CN_Unit</td><td>DC</td><td></td></tr><tr><td>DA</td><td>xD</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>yUnit</td><td>Struct</td><td>CN_Unit</td><td>DC</td><td></td></tr><tr><td>DA</td><td>yD</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>numPts</td><td>INT16U</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>d</td><td>VisString255</td><td>—</td><td>DC</td><td></td></tr><tr><td>DA</td><td>dU</td><td>Unicode255</td><td>—</td><td>DC</td><td></td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DOType cdc=&quot;CSD&quot; id=&quot;CN_CSD&quot;&gt;
			&lt;SDO name=&quot;crvPts&quot; type=&quot;ECON_Point_0&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;DC&quot; name=&quot;xUnit&quot; type=&quot;CN_Unit&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;xD&quot; /&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;DC&quot; name=&quot;yUnit&quot; type=&quot;CN_Unit&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;yD&quot; /&gt;
			&lt;DA bType=&quot;INT16U&quot; fc=&quot;DC&quot; name=&quot;numPts&quot; /&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot; /&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot; /&gt;
		&lt;/DOType&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">路径</th><th scope="col">被引用类型</th><th scope="col">源行</th><th scope="col">含义</th></tr></thead><tbody><tr><td>CSD.crvPts</td><td><code>ECON_Point_0</code></td><td>1164455</td><td>枚举：ord / 文本如下</td></tr><tr><td>CSD.xUnit</td><td><code>CN_Unit</code></td><td>1165162</td><td>SIUnit, multiplier</td></tr><tr><td>CSD.xUnit.SIUnit</td><td><code>ZGXH_SIUnit</code></td><td>1169809</td><td>枚举：ord / 文本如下</td></tr><tr><td>CSD.xUnit.multiplier</td><td><code>multiplier</code></td><td>1165210</td><td>枚举：ord / 文本如下</td></tr></tbody></table></div><p><code>CSD.crvPts</code> → <code>ECON_Point_0</code></p><pre data-language="xml"><code>&lt;DOType cdc=&quot;MV&quot; id=&quot;ECON_Point_0&quot;&gt;
			&lt;DA bType=&quot;FLOAT32&quot; count=&quot;0&quot; dchg=&quot;false&quot; dupd=&quot;false&quot; fc=&quot;MX&quot; name=&quot;xval&quot; qchg=&quot;true&quot; valKind=&quot;Set&quot; /&gt;
			&lt;DA bType=&quot;FLOAT32&quot; count=&quot;0&quot; dchg=&quot;false&quot; dupd=&quot;false&quot; fc=&quot;MX&quot; name=&quot;yval&quot; qchg=&quot;true&quot; valKind=&quot;Set&quot; /&gt;
		&lt;/DOType&gt;</code></pre><p><code>CSD.xUnit</code> → <code>CN_Unit</code></p><pre data-language="xml"><code>&lt;DAType id=&quot;CN_Unit&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; count=&quot;0&quot; name=&quot;SIUnit&quot; type=&quot;ZGXH_SIUnit&quot; valKind=&quot;Set&quot; /&gt;
			&lt;BDA bType=&quot;Enum&quot; count=&quot;0&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot; valKind=&quot;Set&quot; /&gt;
		&lt;/DAType&gt;</code></pre><p><code>CSD.xUnit.SIUnit</code> → <code>ZGXH_SIUnit</code></p><pre data-language="xml"><code>&lt;EnumType desc=&quot;sequence type&quot; id=&quot;ZGXH_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot; /&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre><p><code>CSD.xUnit.multiplier</code> → <code>multiplier</code></p><pre data-language="xml"><code>&lt;EnumType id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot; /&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;</code></pre></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：用户参考 SCD 的 DataTypeTemplates 与 IED/LDevice/LN 引用；各节列源行。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
