<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>定值 CDC：SPG、ING、ASG 与 CURVE｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>定值 CDC：SPG、ING、ASG 与 CURVE</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="template">1. 基本状态定值模板 · 表 39 / 基本模拟定值模板 · 表 42</h2><p>定值 → 配置、描述、扩展；状态定值用布尔/整数，模拟定值用 AnalogueValue，曲线用类型与参数。</p><p>定值是应用参数，例如阈值或功能选择，通常改变以后影响后续判断。可控对象的命令则请求当前动作。定值组把多个参数成套维护与切换，不能仅改变一个 XML Val 就证明已切换设备运行组。</p><div class="reference-table"><table><thead><tr><th scope="col">继承服务 / 行为</th><th scope="col">模板 FC 范围</th><th scope="col">功能与使用边界</th></tr></thead><tbody><tr><td>GetDataValues</td><td>ALL</td><td>读取允许访问的属性，不能据服务表断言全部设备支持</td></tr><tr><td>GetDataDefinition</td><td>ALL</td><td>发现类型定义</td></tr><tr><td>SetDataValues</td><td>DC、CF；表 42 另列 SP</td><td>写配置、描述或取代/定值；不直接写 ST/MX</td></tr><tr><td>GetDataSetValues</td><td>ALL</td><td>按数据集引用读取成员</td></tr><tr><td>SetDataSetValues</td><td>DC、CF</td><td>成员须允许写；数据集本身不赋予写权限</td></tr><tr><td>Report</td><td>由报告数据集限定</td><td>继承报告服务；还需控制块、触发及订阅条件</td></tr><tr><td>SetEditSGValues（表 39 单数写法）</td><td>SE</td><td>写被选编辑组的值</td></tr><tr><td>GetSGValues（表 39 单数写法）</td><td>SG、SE</td><td>读取激活或编辑组视图</td></tr></tbody></table></div><p>ALL 是服务表的范围记法，不是 DA 的 fc="ALL"。报告列不表示任一 FC 都能在任一映射中发布。表 31 的 AX 未在本版附录 B 中定义，也不在本章 CDC 属性行中使用；保留原版差异，不把 AX 加入 SCD 作为已确认的 FC。</p></section>
<section><h2 id="setting-flow">2. SP、SG、SE 与定值组流程</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="setting-chain-title setting-chain-desc"><title id="setting-chain-title">从定值结构进入运行组管理</title><desc id="setting-chain-desc">定值组服务由 7-2 定义，7-3 规定参数值的类型。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">无组参数：SP 的 setVal / setMag</text><text x="40" y="64" class="svg-note">通过对象/服务规定修改参数</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">有组参数：选择编辑组 EditSG</text><text x="40" y="154" class="svg-note">SE 指向待编辑视图，SG 是当前激活视图</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">写 SE → 确认编辑 CnfEdit</text><text x="40" y="244" class="svg-note">修改与确认是运行服务步骤，XML 模板只是定义</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">选择激活组 ActSG → 读取验证</text><text x="40" y="334" class="svg-note">确认非激活组不切组；当前组生效按版次核对</text></svg><figcaption>定值组服务由 7-2 定义，7-3 规定参数值的类型。</figcaption></figure><p>原创对照：ASG 阈值 5 A 是保护判断参数；APC 请求一个模拟目标是过程控制命令；MV 显示 5 A 是测量结果。三个数字相同，父 CDC、FC、服务用途却不同。<a href="acsi-runtime-models.html#settings">定值组详细流程</a>。</p></section>
<section><h2 id="spg">SPG · 单点定值</h2><p>Single Point Setting。定义应用使用的参数；例如功能开关、整数配置、保护阈值。</p><p>原文表 40；PDF 39 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-setVal">setVal</a></td><td>BOOLEAN</td><td>SP</td><td>—</td><td>FALSE / TRUE</td><td>AC_NSG_M</td><td>无定值组时的定值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setVal">setVal</a></td><td>BOOLEAN</td><td>SG, SE</td><td>—</td><td>FALSE / TRUE</td><td>AC_SG_M</td><td>有定值组时激活/编辑视图</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SP=Setpoint，在定值语境表示无组定值；SG=Setting Group 激活值，只读；SE=Setting Group Editable 编辑值，通过定值组流程写入。相同名称的多行是 FC 视图规则，不是简单复制同名 XML DA。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-spg">查 SPG 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="ing">ING · 整数状态定值</h2><p>Integer Status Setting。定义应用使用的参数；例如功能开关、整数配置、保护阈值。</p><p>原文表 41；PDF 39 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-setVal">setVal</a></td><td>INT32</td><td>SP</td><td>—</td><td>类型允许域和工程定值限制</td><td>AC_NSG_M</td><td>无定值组时的定值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setVal">setVal</a></td><td>INT32</td><td>SG, SE</td><td>—</td><td>类型允许域和工程定值限制</td><td>AC_SG_M</td><td>有定值组时激活/编辑视图</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>INT32</td><td>CF</td><td>—</td><td>下限</td><td>O</td><td>允许范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>INT32</td><td>CF</td><td>—</td><td>上限</td><td>O</td><td>允许范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>INT32U</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)，原表范围写法</td><td>O</td><td>允许相邻定值间隔</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SP=Setpoint，在定值语境表示无组定值；SG=Setting Group 激活值，只读；SE=Setting Group Editable 编辑值，通过定值组流程写入。相同名称的多行是 FC 视图规则，不是简单复制同名 XML DA。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-ing">查 ING 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="asg">ASG · 模拟定值</h2><p>Analogue Setting。定义应用使用的参数；例如功能开关、整数配置、保护阈值。</p><p>原文表 43；PDF 40 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-setMag">setMag</a></td><td>AnalogueValue</td><td>SP</td><td>—</td><td>类型允许域和工程定值限制</td><td>AC_NSG_M</td><td>无定值组时的定值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setMag">setMag</a></td><td>AnalogueValue</td><td>SG, SE</td><td>—</td><td>类型允许域和工程定值限制</td><td>AC_SG_M</td><td>有定值组时激活/编辑视图</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>定值单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sVC">sVC</a></td><td>ScaledValueConfig</td><td>CF</td><td>—</td><td>scaleFactor / offset</td><td>AC_SCAV</td><td>换算</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-minVal">minVal</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>下限</td><td>O</td><td>允许范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-maxVal">maxVal</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>上限</td><td>O</td><td>允许范围</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-stepSize">stepSize</a></td><td>AnalogueValue</td><td>CF</td><td>—</td><td>1…(maxVal−minVal)，原表范围写法</td><td>O</td><td>允许相邻定值间隔</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SP=Setpoint，在定值语境表示无组定值；SG=Setting Group 激活值，只读；SE=Setting Group Editable 编辑值，通过定值组流程写入。相同名称的多行是 FC 视图规则，不是简单复制同名 XML DA。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-asg">查 ASG 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="curve">CURVE · 定值曲线</h2><p>Setting Curve。以曲线类型加参数描述保护特性。</p><p>原文表 44；PDF 41 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-setCharact">setCharact</a></td><td>ENUMERATED</td><td>SP</td><td>—</td><td>1…48，16 保留</td><td>AC_NSG_M</td><td>曲线类型</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParA">setParA</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 A</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParB">setParB</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 B</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParC">setParC</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 C</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParD">setParD</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 D</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParE">setParE</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 E</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParF">setParF</a></td><td>FLOAT32</td><td>SP</td><td>—</td><td>由选用曲线公式决定</td><td>AC_NSG_O</td><td>公式参数 F</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setCharact">setCharact</a></td><td>ENUMERATED</td><td>SG, SE</td><td>—</td><td>1…48，16 保留</td><td>AC_SG_M</td><td>曲线类型</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParA">setParA</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 A</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParB">setParB</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 B</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParC">setParC</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 C</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParD">setParD</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 D</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParE">setParE</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 E</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-setParF">setParF</a></td><td>FLOAT32</td><td>SG, SE</td><td>—</td><td>由选用曲线公式决定</td><td>AC_SG_O</td><td>公式参数 F</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>所给表 44 的 SG/SE 分支仍误印 AC_NSG_M/O，本站标明按定值组逻辑解读为 AC_SG_M/O，保留原文差异说明。参数 A～F 没有统一单位或通用取值；标准化公式参数通常只读，自定义公式参数是否可改看实现。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-curve">查 CURVE 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="curve-values">CURVE.setCharact 的全部代码</h2><div class="reference-table"><table><thead><tr><th scope="col">代码</th><th scope="col">曲线特性 / 解释</th></tr></thead><tbody><tr><td>1</td><td>ANSI 极端反时限</td></tr><tr><td>2</td><td>ANSI 非常反时限</td></tr><tr><td>3</td><td>ANSI 一般反时限</td></tr><tr><td>4</td><td>ANSI 中等反时限</td></tr><tr><td>5</td><td>ANSI 定时限（缺省定时限过流）</td></tr><tr><td>6</td><td>长时间极端反时限</td></tr><tr><td>7</td><td>长时间非常反时限</td></tr><tr><td>8</td><td>长时间反时限</td></tr><tr><td>9</td><td>IEC 一般反时限</td></tr><tr><td>10</td><td>IEC 非常反时限</td></tr><tr><td>11</td><td>IEC 反时限</td></tr><tr><td>12</td><td>IEC 极端反时限</td></tr><tr><td>13</td><td>IEC 短时间反时限</td></tr><tr><td>14</td><td>IEC 长时间反时限</td></tr><tr><td>15</td><td>IEC 定时限</td></tr><tr><td>16</td><td>保留</td></tr><tr><td>17</td><td>自定义公式曲线 1，参数 A～F 的语义由公式定义</td></tr><tr><td>18</td><td>自定义公式曲线 2，参数 A～F 的语义由公式定义</td></tr><tr><td>19</td><td>自定义公式曲线 3，参数 A～F 的语义由公式定义</td></tr><tr><td>20</td><td>自定义公式曲线 4，参数 A～F 的语义由公式定义</td></tr><tr><td>21</td><td>自定义公式曲线 5，参数 A～F 的语义由公式定义</td></tr><tr><td>22</td><td>自定义公式曲线 6，参数 A～F 的语义由公式定义</td></tr><tr><td>23</td><td>自定义公式曲线 7，参数 A～F 的语义由公式定义</td></tr><tr><td>24</td><td>自定义公式曲线 8，参数 A～F 的语义由公式定义</td></tr><tr><td>25</td><td>自定义公式曲线 9，参数 A～F 的语义由公式定义</td></tr><tr><td>26</td><td>自定义公式曲线 10，参数 A～F 的语义由公式定义</td></tr><tr><td>27</td><td>自定义公式曲线 11，参数 A～F 的语义由公式定义</td></tr><tr><td>28</td><td>自定义公式曲线 12，参数 A～F 的语义由公式定义</td></tr><tr><td>29</td><td>自定义公式曲线 13，参数 A～F 的语义由公式定义</td></tr><tr><td>30</td><td>自定义公式曲线 14，参数 A～F 的语义由公式定义</td></tr><tr><td>31</td><td>自定义公式曲线 15，参数 A～F 的语义由公式定义</td></tr><tr><td>32</td><td>自定义公式曲线 16，参数 A～F 的语义由公式定义</td></tr><tr><td>33</td><td>点对定义曲线 1，形状通过 CSD 读取</td></tr><tr><td>34</td><td>点对定义曲线 2，形状通过 CSD 读取</td></tr><tr><td>35</td><td>点对定义曲线 3，形状通过 CSD 读取</td></tr><tr><td>36</td><td>点对定义曲线 4，形状通过 CSD 读取</td></tr><tr><td>37</td><td>点对定义曲线 5，形状通过 CSD 读取</td></tr><tr><td>38</td><td>点对定义曲线 6，形状通过 CSD 读取</td></tr><tr><td>39</td><td>点对定义曲线 7，形状通过 CSD 读取</td></tr><tr><td>40</td><td>点对定义曲线 8，形状通过 CSD 读取</td></tr><tr><td>41</td><td>点对定义曲线 9，形状通过 CSD 读取</td></tr><tr><td>42</td><td>点对定义曲线 10，形状通过 CSD 读取</td></tr><tr><td>43</td><td>点对定义曲线 11，形状通过 CSD 读取</td></tr><tr><td>44</td><td>点对定义曲线 12，形状通过 CSD 读取</td></tr><tr><td>45</td><td>点对定义曲线 13，形状通过 CSD 读取</td></tr><tr><td>46</td><td>点对定义曲线 14，形状通过 CSD 读取</td></tr><tr><td>47</td><td>点对定义曲线 15，形状通过 CSD 读取</td></tr><tr><td>48</td><td>点对定义曲线 16，形状通过 CSD 读取</td></tr></tbody></table></div><p>反时限表示输入量越高，在相应公式适用域内动作时间通常越短；定时限在触发条件成立后按固定延时。曲线编号不能替代起动阈值、时间系数、参数及单位。表 49 公式示意写 x=f(y,…)，不据此擅自交换 CSD 横纵轴；必须读 xD/yD。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 7.7～7.8 节及对应属性表；表 49 语义。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section><section><h2 id="setting-group-guide">定值与定值组开发专栏</h2><p><a href="setting-group-development.html">修改定值与切换定值组：通信流程与开发实现</a>：从选编辑组、写 SE、确认到切组与读回；含 MMS 映射、异常恢复及两网差异核验边界。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
