<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>状态信息 CDC：SPS 至 BCR｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>状态信息 CDC：SPS 至 BCR</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="template">1. 基本状态信息模板 · 表 13</h2><p>值/状态 → 取代 → 配置、描述、扩展；状态提供观察结果，取代提供明确的替代来源。</p><p>状态不一定是设备开/关：保护激活是事件标志，整数状态是编码容器，安全计数是次数，BCR 是计量累计。保护用于检测异常并触发相应动作；启动与动作的区分由 LN/DO 决定。</p><div class="reference-table"><table><thead><tr><th scope="col">继承服务 / 行为</th><th scope="col">模板 FC 范围</th><th scope="col">功能与使用边界</th></tr></thead><tbody><tr><td>GetDataValues</td><td>ALL</td><td>读取允许访问的属性，不能据服务表断言全部设备支持</td></tr><tr><td>GetDataDefinition</td><td>ALL</td><td>发现类型定义</td></tr><tr><td>SetDataValues</td><td>DC、CF、SV</td><td>写配置、描述或取代/定值；不直接写 ST/MX</td></tr><tr><td>GetDataSetValues</td><td>ALL</td><td>按数据集引用读取成员</td></tr><tr><td>SetDataSetValues</td><td>DC、CF、SV</td><td>成员须允许写；数据集本身不赋予写权限</td></tr><tr><td>Report</td><td>由报告数据集限定</td><td>继承报告服务；还需控制块、触发及订阅条件</td></tr></tbody></table></div><p>ALL 是服务表的范围记法，不是 DA 的 fc="ALL"。报告列不表示任一 FC 都能在任一映射中发布。表 31 的 AX 未在本版附录 B 中定义，也不在本章 CDC 属性行中使用；保留原版差异，不把 AX 加入 SCD 作为已确认的 FC。</p></section>
<section><h2 id="state-values">2. 单点、双点和方向值对照</h2><div class="reference-table"><table><thead><tr><th scope="col">值</th><th scope="col">状态反馈含义</th><th scope="col">控制/方向的区别</th></tr></thead><tbody><tr><td>FALSE / TRUE</td><td>SPS 单点；SPC 状态</td><td>是否成立由 DO 定义；不要从名称猜有效电平</td></tr><tr><td>intermediate-state</td><td>DPS/DPC 中间状态</td><td>DPC 的命令 ctlVal 仍只有 off/on</td></tr><tr><td>off</td><td>DPS/DPC 断开/关闭状态语义</td><td>常用 Dbpos 编码 1</td></tr><tr><td>on</td><td>DPS/DPC 接通/打开状态语义</td><td>常用 Dbpos 编码 2</td></tr><tr><td>bad-state</td><td>DPS/DPC 状态异常</td><td>不是 q.invalid 的同义词，应并读 q</td></tr><tr><td>unknown / forward / backward</td><td>ACD 分量方向</td><td>必须配合该分量激活标志</td></tr><tr><td>both</td><td>ACD 总体方向</td><td>分相方向不同的汇总，不在本版分相域中</td></tr></tbody></table></div><p>二接点反馈的组合含义要查装置定义；不要把接点的 00/11 与线上 Dbpos 编码未经映射就等同。</p></section>
<section><h2 id="sps">SPS · 单点状态</h2><p>Single Point Status。只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</p><p>原文表 14；PDF 16 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>M</td><td>当前状态</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SPS 的 TRUE/FALSE 含义由 DO 决定，例如告警成立/不成立。DPS 是四态反馈，不是两个独立的 SPS；常用编码 0 中间态、1 off、2 on、3 异常态须结合所用映射或 EnumType。INS 是整数容器，不能把所有 INS 都解释为设备健康状态。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-sps">查 SPS 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="dps">DPS · 双点状态</h2><p>Double Point Status。只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</p><p>原文表 15；PDF 16–17 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>CODED ENUM</td><td>ST</td><td>dchg</td><td>intermediate-state / off / on / bad-state</td><td>M</td><td>当前状态</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>CODED ENUM</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SPS 的 TRUE/FALSE 含义由 DO 决定，例如告警成立/不成立。DPS 是四态反馈，不是两个独立的 SPS；常用编码 0 中间态、1 off、2 on、3 异常态须结合所用映射或 EnumType。INS 是整数容器，不能把所有 INS 都解释为设备健康状态。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-dps">查 DPS 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="ins">INS · 整数状态</h2><p>Integer Status。只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</p><p>原文表 16；PDF 17–18 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-stVal">stVal</a></td><td>INT32</td><td>ST</td><td>dchg</td><td>−2147483648…2147483647；具体语义看 DO 定义</td><td>M</td><td>当前状态</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subEna">subEna</a></td><td>BOOLEAN</td><td>SV</td><td>—</td><td>FALSE / TRUE</td><td>PICS_SUBST</td><td>使用过程值 / 使用取代值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subVal">subVal</a></td><td>INT32</td><td>SV</td><td>—</td><td>与被取代属性相符</td><td>PICS_SUBST</td><td>取代用值</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subQ">subQ</a></td><td>Quality</td><td>SV</td><td>—</td><td>见品质类型</td><td>PICS_SUBST</td><td>取代用品质</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-subID">subID</a></td><td>VISIBLE STRING64</td><td>SV</td><td>—</td><td>设备地址或 NULL</td><td>PICS_SUBST</td><td>取代来源标识</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SPS 的 TRUE/FALSE 含义由 DO 决定，例如告警成立/不成立。DPS 是四态反馈，不是两个独立的 SPS；常用编码 0 中间态、1 off、2 on、3 异常态须结合所用映射或 EnumType。INS 是整数容器，不能把所有 INS 都解释为设备健康状态。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-ins">查 INS 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="act">ACT · 保护激活信息</h2><p>Protection Activation Information。保护是否启动/动作的分相与汇总信息；具体是启动还是动作由 DO 语义决定。</p><p>原文表 17；PDF 18–19 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-general">general</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>M</td><td>总激活信息；相事件的或关系</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsA">phsA</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>O</td><td>A 相</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsB">phsB</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>O</td><td>B 相</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsC">phsC</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>O</td><td>C 相</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-neut">neut</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>O</td><td>接地/中性线相关事件</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-operTm">operTim</a></td><td>TimeStamp</td><td>CF</td><td>—</td><td>绝对时间</td><td>O</td><td>表 17 拼作 operTim；表 49 operTm(ACT) 关联选相合分</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>并非必须三相都为 TRUE 才令 general=TRUE；无方向字段，也没有表列取代组。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-act">查 ACT 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="acd">ACD · 方向保护激活信息</h2><p>Directional Protection Activation Information。在 ACT 式激活信息旁给出保护判据的方向。</p><p>原文表 18；PDF 19–20 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-general">general</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>M</td><td>总激活</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dirGeneral">dirGeneral</a></td><td>ENUMERATED</td><td>ST</td><td>dchg</td><td>unknown / forward / backward / both</td><td>M</td><td>总体方向；分相方向不同时可为 both</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsA">phsA</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>GC_2(1)</td><td>相/中性线激活</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dirPhsA">dirPhsA</a></td><td>ENUMERATED</td><td>ST</td><td>dchg</td><td>unknown / forward / backward</td><td>GC_2(1)</td><td>对应方向</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsB">phsB</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>GC_2(2)</td><td>相/中性线激活</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dirPhsB">dirPhsB</a></td><td>ENUMERATED</td><td>ST</td><td>dchg</td><td>unknown / forward / backward</td><td>GC_2(2)</td><td>对应方向</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-phsC">phsC</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>GC_2(3)</td><td>相/中性线激活</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dirPhsC">dirPhsC</a></td><td>ENUMERATED</td><td>ST</td><td>dchg</td><td>unknown / forward / backward</td><td>GC_2(3)</td><td>对应方向</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-neut">neut</a></td><td>BOOLEAN</td><td>ST</td><td>dchg</td><td>FALSE / TRUE</td><td>GC_2(4)</td><td>相/中性线激活</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dirNeut">dirNeut</a></td><td>ENUMERATED</td><td>ST</td><td>dchg</td><td>unknown / forward / backward</td><td>GC_2(4)</td><td>对应方向</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>分相激活与方向成对出现。forward/backward 的参考方向需要项目/设备定义；不是仅凭对象名字判定线路能量流向。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-acd">查 ACD 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="sec">SEC · 安全违例计数</h2><p>Security Violation Counting。记录安全相关违规次数和最近违规信息。</p><p>原文表 19；PDF 20 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-cnt">cnt</a></td><td>INT32U</td><td>ST</td><td>dchg</td><td>0…4294967295</td><td>M</td><td>累计违规次数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-sev">sev</a></td><td>ENUMERATED</td><td>ST</td><td>—</td><td>unknown / critical / major / minor / warning</td><td>M</td><td>最近违规严重性</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>时标</td><td>M</td><td>最近违规时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-addr">addr</a></td><td>OCTET STRING64</td><td>ST</td><td>—</td><td>最多 64 字节；解释由映射确定</td><td>O</td><td>导致计数增加的远端来源地址</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-addInfo">addInfo</a></td><td>VISIBLE STRING64</td><td>ST</td><td>—</td><td>附加文本</td><td>O</td><td>最近违规补充说明</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>SEC 原表没有 q。critical 指涉及危急安全操作/数据的特权访问尝试；major 指涉及非常重要安全操作/数据的访问尝试；minor 指特权数据访问被拒绝；warning 比 minor 更轻；unknown 为无法确定。它是信息模型，不能单凭计数证明设备已具备完整网络安全防护。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-sec">查 SEC 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="bcr">BCR · 二进制计数器读数</h2><p>Binary Counter Reading。累计计数与冻结快照；二进制表示整数计数，不是 BOOLEAN。</p><p>原文表 20；PDF 21 页。数据名继承 DATA 类；下表列本 CDC 的表列属性/子对象。</p><div class="reference-table"><table><thead><tr><th scope="col">属性 / 子 DO</th><th scope="col">类型</th><th scope="col">FC</th><th scope="col">TrgOp</th><th scope="col">值域 / 单位</th><th scope="col">M/O/C</th><th scope="col">意义</th></tr></thead><tbody><tr><td><a href="cdc-attribute-dictionary.html#da-actVal">actVal</a></td><td>INT128</td><td>ST</td><td>dchg</td><td>−2^127…2^127−1</td><td>M</td><td>当前累计计数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frVal">frVal</a></td><td>INT128</td><td>ST</td><td>dupd</td><td>同 actVal</td><td>GC_2(1)</td><td>冻结时复制的计数</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frTm">frTm</a></td><td>TimeStamp</td><td>ST</td><td>dupd</td><td>冻结时间</td><td>GC_2(1)</td><td>最近冻结时刻</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-q">q</a></td><td>Quality</td><td>ST</td><td>qchg</td><td>见品质类型</td><td>M</td><td>数据可信度</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-t">t</a></td><td>TimeStamp</td><td>ST</td><td>—</td><td>UTC 时标与时间品质</td><td>M</td><td>相关状态变化/测量时间</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-units">units</a></td><td>Unit</td><td>CF</td><td>—</td><td>附录 A</td><td>O</td><td>工程量单位</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-pulsQty">pulsQty</a></td><td>FLOAT32</td><td>CF</td><td>—</td><td>每个计数单位对应量</td><td>M</td><td>工程量=计数×pulsQty</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frEna">frEna</a></td><td>BOOLEAN</td><td>CF</td><td>—</td><td>FALSE / TRUE</td><td>GC_2(1)</td><td>是否启动冻结</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-strTm">strTm</a></td><td>TimeStamp</td><td>CF</td><td>—</td><td>绝对起始时间</td><td>GC_2(1)</td><td>冻结时间基准</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frPd">frPd</a></td><td>INT32</td><td>CF</td><td>—</td><td>ms；0 表示一次</td><td>GC_2(1)</td><td>冻结周期</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-frRs">frRs</a></td><td>BOOLEAN</td><td>CF</td><td>—</td><td>FALSE / TRUE</td><td>GC_2(1)</td><td>冻结后是否复零</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-d">d</a></td><td>VISIBLE STRING255</td><td>DC</td><td>—</td><td>文本</td><td>O</td><td>数据文字描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dU">dU</a></td><td>UNICODE STRING255</td><td>DC</td><td>—</td><td>Unicode 文本</td><td>O</td><td>可包含中文的描述</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcNs">cdcNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLNDA_M</td><td>CDC 属性结构定义的来源</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-cdcName">cdcName</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>CDC 名称</td><td>AC_DLNDA_M</td><td>和 cdcNs 一起标识扩展类</td></tr><tr><td><a href="cdc-attribute-dictionary.html#da-dataNs">dataNs</a></td><td>VISIBLE STRING255</td><td>EX</td><td>—</td><td>命名空间标识</td><td>AC_DLN_M</td><td>数据对象语义定义的来源</td></tr></tbody></table></div><p>例如 actVal=120、pulsQty=0.5，表示 60 个所声明单位。冻结复制值；复零改变累计值；读取只是访问值。冻结相关六项为同组。参考 SCD 的 BCR 数值类型须单独核对，不能用这张早期表强行覆盖。</p><p>实际工程例：<a href="cdc-scd-evidence.html#example-bcr">查 BCR 的模板与实例</a>；参考文件没有该类时明确标记，使用原创数例理解。</p></section>
<section><h2 id="freeze-example">BCR 冻结、复零与读取示例</h2><div class="reference-table"><table><thead><tr><th scope="col">时刻 / 设置</th><th scope="col">actVal</th><th scope="col">frVal / frTm</th><th scope="col">理解</th></tr></thead><tbody><tr><td>strTm 前；frEna=TRUE</td><td>随计数增加</td><td>上次快照</td><td>尚未进入本次冻结时刻</td></tr><tr><td>strTm=12:00:00；frPd=60000 ms</td><td>冻结前 120</td><td>复制 120；frTm=12:00:00</td><td>周期起点冻结</td></tr><tr><td>frRs=FALSE，12:00:30</td><td>例如 150</td><td>仍 120 / 12:00:00</td><td>当前累计增长，快照保持</td></tr><tr><td>12:01:00 再冻结</td><td>例如 180</td><td>180 / 12:01:00</td><td>即使与旧快照值相同也可有 dupd</td></tr><tr><td>若 frRs=TRUE</td><td>冻结后复为 0 再累计</td><td>保留冻结前值</td><td>快照保存上一窗口，当前计数重新开始</td></tr><tr><td>frPd=0</td><td>按一次冻结设置</td><td>只在 strTm 做一次快照</td><td>读取 frVal 不触发新冻结</td></tr></tbody></table></div><p>本表数值与时刻均为原创教学例。strTm 已过而周期冻结启用时，按起点的周期网格确定后续时刻；冻结使能、周期、复零、快照时标和读取分别是不同概念。pulsQty 与 units/multiplier 一起决定计数的工程量。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：第 7.3 节及对应属性表；表 49 语义。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section><section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
