<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>附录 A/B：单位、倍率与功能约束 FC｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">数据模型 · 第 7-3 部分专题</p><h1>附录 A/B：单位、倍率与功能约束 FC</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="units">1. 附录 A 的全部单位表项</h2><p>附录 A 是规范性附录，A.1～A.4 共 58 个表行。它给出量、单位名和单位符号；各表的序号重新开始，序号不是 SIUnit 的全局枚举编码。实际 SCL 必须沿 units.SIUnit.type 读 EnumType 的 ord/文本，不能把每张表的“1”都写入设备。相同单位可服务不同量，单位相同不证明业务语义相同。</p></section>
<section><h2 id="a1">A.1 基本量和无量纲</h2><div class="reference-table"><table><thead><tr><th scope="col">物理量</th><th scope="col">单位英文</th><th scope="col">符号</th><th scope="col">解释 / 来源差异</th></tr></thead><tbody><tr><td>无量纲</td><td>none</td><td>—</td><td>不带物理量纲，不等于未指定单位</td></tr><tr><td>长度</td><td>metre</td><td>m</td><td>米</td></tr><tr><td>质量</td><td>kilogram</td><td>kg</td><td>千克</td></tr><tr><td>时间</td><td>second</td><td>s</td><td>秒</td></tr><tr><td>电流</td><td>ampere</td><td>A</td><td>安培</td></tr><tr><td>热力学温度</td><td>kelvin</td><td>K</td><td>开尔文</td></tr><tr><td>物质的量</td><td>mole</td><td>mol</td><td>摩尔</td></tr><tr><td>发光强度</td><td>candela</td><td>cd</td><td>坎德拉</td></tr></tbody></table></div></section>
<section><h2 id="a2">A.2 导出量</h2><div class="reference-table"><table><thead><tr><th scope="col">物理量</th><th scope="col">单位英文</th><th scope="col">符号</th><th scope="col">解释 / 来源差异</th></tr></thead><tbody><tr><td>平面角</td><td>degree</td><td>deg</td><td>度；与 rad 分开</td></tr><tr><td>平面角</td><td>radian</td><td>rad</td><td>弧度</td></tr><tr><td>立体角</td><td>steradian</td><td>sr</td><td>球面度</td></tr><tr><td>吸收剂量</td><td>gray</td><td>Gy</td><td>J/kg</td></tr><tr><td>放射性活度</td><td>becquerel</td><td>Bq</td><td>1/s</td></tr><tr><td>摄氏温度</td><td>degree Celsius</td><td>°C</td><td>与 K 的零点不同</td></tr><tr><td>剂量当量</td><td>sievert</td><td>Sv</td><td>J/kg，含应用语义</td></tr><tr><td>电容</td><td>farad</td><td>F</td><td>C/V</td></tr><tr><td>电荷</td><td>coulomb</td><td>C</td><td>A·s</td></tr><tr><td>电导</td><td>siemens</td><td>S</td><td>A/V</td></tr><tr><td>电感</td><td>henry</td><td>H</td><td>Wb/A</td></tr><tr><td>电位差 / 电压</td><td>volt</td><td>V</td><td>W/A</td></tr><tr><td>电阻</td><td>ohm</td><td>Ω</td><td>V/A</td></tr><tr><td>能量</td><td>joule</td><td>J</td><td>N·m</td></tr><tr><td>力</td><td>newton</td><td>N</td><td>kg·m/s²</td></tr><tr><td>频率</td><td>hertz</td><td>Hz</td><td>1/s</td></tr><tr><td>照度</td><td>lux</td><td>lx</td><td>lm/m²</td></tr><tr><td>光通量</td><td>lumen</td><td>lm</td><td>原表符号 Lm，SI 常用小写 lm</td></tr><tr><td>磁通</td><td>weber</td><td>Wb</td><td>V·s</td></tr><tr><td>磁通密度</td><td>tesla</td><td>T</td><td>Wb/m²</td></tr><tr><td>功率</td><td>watt</td><td>W</td><td>J/s</td></tr><tr><td>压力</td><td>pascal</td><td>Pa</td><td>N/m²</td></tr></tbody></table></div></section>
<section><h2 id="a3">A.3 组合量</h2><div class="reference-table"><table><thead><tr><th scope="col">物理量</th><th scope="col">单位英文</th><th scope="col">符号</th><th scope="col">解释 / 来源差异</th></tr></thead><tbody><tr><td>面积</td><td>square metre</td><td>m²</td><td>长度平方</td></tr><tr><td>体积</td><td>cubic metre</td><td>m³</td><td>长度立方</td></tr><tr><td>速度</td><td>metre per second</td><td>m/s</td><td>长度/时间</td></tr><tr><td>加速度</td><td>metre per second squared</td><td>m/s²</td><td>速度变化率</td></tr><tr><td>体积流量</td><td>cubic metre per second</td><td>m³/s</td><td>体积/时间</td></tr><tr><td>燃料（热）效率，原表称谓</td><td>metre per cubic metre</td><td>m/m³</td><td>保留原表量纲；不是通用的无量纲效率</td></tr><tr><td>质量矩，原表 moment of mass</td><td>kilogram metre</td><td>kg·m</td><td>不能误写成转动惯量 kg·m²；原表符号大小写有疑点</td></tr><tr><td>密度</td><td>kilogram per cubic metre</td><td>kg/m³</td><td>质量/体积</td></tr><tr><td>运动黏度</td><td>square metre per second</td><td>m²/s</td><td>原表泛称 viscosity；此量纲是运动黏度</td></tr><tr><td>热导率</td><td>watt per metre kelvin</td><td>W/(m·K)</td><td>单位温度梯度下导热能力</td></tr><tr><td>热容量</td><td>joule per kelvin</td><td>J/K</td><td>升温所需能量/温差</td></tr><tr><td>浓度</td><td>parts per million</td><td>ppm</td><td>百万分之一；质量/体积等基准由定义决定</td></tr><tr><td>旋转频率</td><td>reciprocal second</td><td>1/s</td><td>转数/时间，按量定义</td></tr><tr><td>角速度</td><td>radian per second</td><td>rad/s</td><td>角度变化率</td></tr></tbody></table></div></section>
<section><h2 id="a4">A.4 电气系统量</h2><div class="reference-table"><table><thead><tr><th scope="col">物理量</th><th scope="col">单位英文</th><th scope="col">符号</th><th scope="col">解释 / 来源差异</th></tr></thead><tbody><tr><td>视在功率</td><td>volt ampere</td><td>VA</td><td>电压与电流有效值形成的功率量</td></tr><tr><td>有功功率</td><td>watt</td><td>W</td><td>平均能量传递速率</td></tr><tr><td>无功功率</td><td>var</td><td>var</td><td>原表 Var；交流功率分量</td></tr><tr><td>相角</td><td>degree</td><td>°</td><td>与 Vector.ang 的度一致</td></tr><tr><td>功率因数</td><td>cos phi</td><td>cosφ</td><td>原表表述；正弦稳态时可用 cosφ，非正弦时总功率因数须另辨</td></tr><tr><td>伏秒</td><td>volt second</td><td>V·s</td><td>电压的时间积分量纲</td></tr><tr><td>电压平方</td><td>volt squared</td><td>V²</td><td>平方量</td></tr><tr><td>安秒</td><td>ampere second</td><td>A·s</td><td>电流的时间积分量纲</td></tr><tr><td>电流平方</td><td>ampere squared</td><td>A²</td><td>平方量</td></tr><tr><td>电流平方时间积</td><td>ampere squared second</td><td>A²·s</td><td>原表写 A²t，需按时间单位解释</td></tr><tr><td>视在电能</td><td>volt ampere hour</td><td>VA·h</td><td>视在功率的时间积分</td></tr><tr><td>有功电能</td><td>watt hour</td><td>W·h</td><td>1 Wh=3600 J</td></tr><tr><td>无功电能</td><td>var hour</td><td>var·h</td><td>无功功率的时间积分</td></tr><tr><td>电压频率比，原表列磁通</td><td>volt per hertz</td><td>V/Hz</td><td>保留原表单位；不可直接当作任意场合磁通 Wb 的数值</td></tr></tbody></table></div></section>
<section><h2 id="multipliers">2. A.5 全部 20 个倍率前缀</h2><p>multiplier 表示十进制指数，不是直接乘数。工程读数=数值×10^multiplier；模拟量若仅提供 i，还要先按 sVC 换算。前缀与单位符号大小写有意义：m 是 milli，M 是 mega。</p><div class="reference-table"><table><thead><tr><th scope="col">multiplier 指数</th><th scope="col">倍率</th><th scope="col">前缀英文</th><th scope="col">符号</th></tr></thead><tbody><tr><td>-24</td><td>10^-24</td><td>yocto</td><td>y</td></tr><tr><td>-21</td><td>10^-21</td><td>zepto</td><td>z</td></tr><tr><td>-18</td><td>10^-18</td><td>atto</td><td>a</td></tr><tr><td>-15</td><td>10^-15</td><td>femto</td><td>f</td></tr><tr><td>-12</td><td>10^-12</td><td>pico</td><td>p</td></tr><tr><td>-9</td><td>10^-9</td><td>nano</td><td>n</td></tr><tr><td>-6</td><td>10^-6</td><td>micro</td><td>μ</td></tr><tr><td>-3</td><td>10^-3</td><td>milli</td><td>m</td></tr><tr><td>-2</td><td>10^-2</td><td>centi</td><td>c</td></tr><tr><td>-1</td><td>10^-1</td><td>deci</td><td>d</td></tr><tr><td>1</td><td>10^1</td><td>deca</td><td>da</td></tr><tr><td>2</td><td>10^2</td><td>hecto</td><td>h</td></tr><tr><td>3</td><td>10^3</td><td>kilo</td><td>k</td></tr><tr><td>6</td><td>10^6</td><td>mega</td><td>M</td></tr><tr><td>9</td><td>10^9</td><td>giga</td><td>G</td></tr><tr><td>12</td><td>10^12</td><td>tera</td><td>T</td></tr><tr><td>15</td><td>10^15</td><td>peta</td><td>P</td></tr><tr><td>18</td><td>10^18</td><td>exa</td><td>E</td></tr><tr><td>21</td><td>10^21</td><td>zetta</td><td>Z</td></tr><tr><td>24</td><td>10^24</td><td>yotta</td><td>Y</td></tr><tr><td>0（缺省）</td><td>1</td><td>无前缀；不占 A.5 的 20 行</td><td>—</td></tr></tbody></table></div><p>原创例：setMag.f=5，SIUnit=A，multiplier=−3 → 0.005 A；multiplier=3 → 5000 A。倍率改变会改变数值解释；显示成 mA 或 kA 要和配置一致。</p></section>
<section><h2 id="fc">3. 附录 B 的全部 18 个 FC 表项</h2><p>附录 B 为资料性附录，重列 7-2 的 FC。D/CB 标记分别说明数据属性/控制块上下文。这里说明功能与服务，不把可写表项解释为任何客户在任何状态都能写。</p><div class="reference-table"><table><thead><tr><th scope="col">FC</th><th scope="col">英文助记</th><th scope="col">中文</th><th scope="col">适用上下文</th><th scope="col">功能与使用</th></tr></thead><tbody><tr><td>ST</td><td>Status information</td><td>状态</td><td>D</td><td>过程状态，读/报告/记录，可按模型取代；不普通写状态</td></tr><tr><td>MX</td><td>Measurements</td><td>测量</td><td>D</td><td>过程或计算测量，读/报告/记录，可取代；不普通写测量</td></tr><tr><td>CO</td><td>Control</td><td>控制</td><td>D</td><td>通过控制服务操作；原附录的可读表述需结合 CO 映射/服务表</td></tr><tr><td>SP</td><td>Setpoint</td><td>设点 / 无组定值</td><td>D、CB</td><td>值可读并按对象服务修改；早期 APC 还用它表达设点控制</td></tr><tr><td>SV</td><td>Substitution</td><td>取代</td><td>D</td><td>读写取代参数，影响状态/测量值的来源</td></tr><tr><td>CF</td><td>Configuration</td><td>配置</td><td>D</td><td>读写配置；立即或按实现延后生效</td></tr><tr><td>DC</td><td>Description</td><td>描述</td><td>D</td><td>读写文字/铭牌，权限与实现仍有限制</td></tr><tr><td>SG</td><td>Setting Group</td><td>定值组</td><td>D</td><td>读当前激活组，不能普通写 SG</td></tr><tr><td>SE</td><td>Setting Group Editable</td><td>可编辑定值组</td><td>D</td><td>通过 SGCB 服务编辑选定组，确认编辑与激活分开</td></tr><tr><td>EX</td><td>Extended Definition</td><td>扩展定义</td><td>D</td><td>指向定义命名空间；不是业务扩展值本身</td></tr><tr><td>BR</td><td>Buffered Report</td><td>缓存报告控制</td><td>CB</td><td>BRCB，读写控制信息并受使能状态/权限约束</td></tr><tr><td>RP</td><td>Unbuffered Report</td><td>非缓存报告控制</td><td>CB</td><td>URCB，读写控制信息</td></tr><tr><td>LG</td><td>Logging</td><td>日志控制</td><td>CB</td><td>LCB，读写控制信息</td></tr><tr><td>GO</td><td>GOOSE control</td><td>GOOSE 控制</td><td>CB</td><td>GoCB，控制事件发布；不是 GOOSE 的业务数据</td></tr><tr><td>GS</td><td>GSSE control</td><td>GSSE 控制</td><td>CB</td><td>GsCB，旧模型保留；不与 GOOSE 混称</td></tr><tr><td>MS</td><td>Multicast Sampled Values</td><td>多播采样值控制</td><td>CB</td><td>MSVCB，控制多播采样值；不是采样数据的 FC</td></tr><tr><td>US</td><td>Unicast Sampled Values</td><td>单播采样值控制</td><td>CB</td><td>单播 SVCB；本版中文点对点广播用语易混</td></tr><tr><td>XX</td><td>Wildcard</td><td>通配范围</td><td>服务参数</td><td>访问 FCD 内任意 FC；不写为 DA 的 fc="XX"</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">原表初始值 / 存储栏</th><th scope="col">理解方式</th></tr></thead><tbody><tr><td>ST/MX 从过程或应用取初始值</td><td>服务器的过程/计算数据源；不是从任意 XML Val 恢复实时状态</td></tr><tr><td>CO 无初始值</td><td>命令不是设备启动后的固定状态</td></tr><tr><td>SP/SV/CF/DC/SG/EX 和控制块等提及配置初值</td><td>描述配置/初始化来源；原文多处同时写“其值不可变”，与允许读写列冲突，应分别核对配置初值、运行写权限和映射规则</td></tr><tr><td>SE 通过编辑定值组服务形成有效值</td><td>不要把 SGCB 编辑/确认与激活等同</td></tr><tr><td>SV 初值 FALSE 等表述</td><td>按具体属性解释，例如 subEna；不是所有 SV 字段都能取 BOOLEAN</td></tr><tr><td>XX 仅服务通配</td><td>不属于普通 DA 的类型模板定义</td></tr></tbody></table></div><p>FC 是用途分组：DC 与 EX 都可能装字符串，但 DC 是描述，EX 是定义引用；SP 与 SG/SE 都可能是 setMag，但有无定值组决定访问模型。<a href="cdc-setting.html#setting-flow">定值类与运行流程</a>。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：附录 A 表 A.1～A.5（PDF 53～55）；附录 B 表 B.1（PDF 56～57）。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
