<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>常用 LD 与数据集：dsTripInfo 调试案例｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><h1>常用 LD 与数据集：dsTripInfo 调试案例</h1><p>从逻辑设备分组，追到数据集成员、类型和报告用途</p></div></header><main class="chapter">
<section><h2 id="start">先确定对象在哪一层</h2><nav aria-label="上级导航"><a href="../index.html">首页</a> → <a href="ied-data-model.html">数据模型</a> → 常用 LD 与数据集</nav><p><a href="#ld-catalog">常用 LD</a> · <a href="#dataset-catalog">数据集速查</a> · <a href="#trip-case">dsTripInfo 实例</a> · <a href="#report-reading">报告阅读</a> · <a href="#troubleshooting">调试现象</a></p><p><b>LD 是逻辑设备分组，DataSet 是对已有数据的有序引用集合。</b>数据集不是新的 LN，也不会复制出一套保护算法。先按 <code>IED → AccessPoint → Server → LDevice → LN0/LN → DataSet → FCDA</code> 找到声明，再反向查哪些控制块使用它。</p><div class="notice">统计来自项目参考 SCD；实例名称、前缀和控制块标识使用 Demo 别名，成员顺序与类型证据保留。XML 为原创脱敏重构片段，省略完整类型模板和其他对象，不等同于可投产工程、设备手册或标准原文。名称只能作为查找线索，业务解释须结合成员、模型描述及适用规范。本页不提供设备通信或文件导入功能。</div></section>
<section><h2 id="ld-catalog">常见 LD 名称与查证方向</h2><p><code>LD0</code>、<code>PROT</code>、<code>MEAS</code>、<code>CTRL</code> 是工程中会遇到的实例名；IEC 的 LD 机制与企业/设备的功能分组约定要分开理解。不同产品可以拆分或合并功能。表中只列本参考文件的名称及次数，不代表全网命名清单；中文是查证方向，不能只凭名称认定业务。</p><div class="reference-table"><table><thead><tr><th>LD 名</th><th>次数</th><th>下一步查证</th></tr></thead><tbody><tr><td>LD0</td><td>57</td><td>查公共信息、告警与控制块；不是 LN0 的同义词</td></tr><tr><td>PROT</td><td>38</td><td>查保护 P/R 组 LN、起动/动作和数据集</td></tr><tr><td>MEAS</td><td>50</td><td>查测量 LN、MX、单位、品质和时间</td></tr><tr><td>CTRL</td><td>50</td><td>查控制 LN、位置、控制模型和联闭锁</td></tr><tr><td>RCD</td><td>38</td><td>查记录、日志/文件和控制配置</td></tr><tr><td>PIGO</td><td>49</td><td>查 LN/Inputs 是否承担保护相关 GOOSE 输入</td></tr><tr><td>PISV</td><td>19</td><td>查 LN/Inputs 是否承担保护相关采样输入</td></tr><tr><td>RPIT</td><td>18</td><td>按实际 LN/DO 和输入映射查证，不由缩写判断业务</td></tr><tr><td>MUSV</td><td>18</td><td>查采样控制块、成员和类型</td></tr><tr><td>MUGO</td><td>6</td><td>查 GOOSE 控制块及实际发布订阅角色</td></tr></tbody></table></div><p><code>inst="PROT"</code> 是 SCL 的 ldInst。完整运行对象名中的 LDName 还要核对 <code>LDevice@ldName</code> 与适用命名规则。本参考文件未配置 ldName；示例 IED 取名 DemoProtection 时，默认拼接示意为 <code>DemoProtectionPROT</code>。详见<a href="object-reference.html">对象引用与 LDName</a>。</p></section>
<section><h2 id="dataset-catalog">常见数据集：按成员和使用者确定用途</h2><p>中文列是<b>阅读方向</b>，不是从名字推断出的已验证业务。次数按 DataSet 元素计数，同名对象可分属不同 IED、LD 或 LN。后缀数字不能自动解释为保护段别、A/B 网或物理出口。</p><div class="reference-table"><table><thead><tr><th>数据集名</th><th>次数</th><th>阅读方向（需成员及引用证实）</th></tr></thead><tbody><tr><td>dsTripInfo</td><td>38</td><td>起动/动作信息，详见本页案例</td></tr><tr><td>dsAlarm</td><td>56</td><td>查告警等级和复归说明</td></tr><tr><td>dsWarning</td><td>89</td><td>查警示信息，不预设等级分界</td></tr><tr><td>dsRelayEna</td><td>56</td><td>查投入/使能成员及 FC</td></tr><tr><td>dsRelayBlk</td><td>38</td><td>查闭锁/压板成员与内部映射</td></tr><tr><td>dsRelayState</td><td>38</td><td>查保护状态、品质和触发</td></tr><tr><td>dsRelayFunEn</td><td>38</td><td>查功能使能对象及 FC</td></tr><tr><td>dsDeviceState</td><td>38</td><td>查装置状态/监视对象</td></tr><tr><td>dsCommState</td><td>46</td><td>查通信监视对象和链路关联</td></tr><tr><td>dsRelayAin</td><td>38</td><td>查保护模拟量、单位及倍率</td></tr><tr><td>dsAin</td><td>107</td><td>查模拟量类型和 FC</td></tr><tr><td>dsDin</td><td>18</td><td>查开入/状态、品质和时间</td></tr><tr><td>dsRelayDin</td><td>38</td><td>查保护输入模型与逻辑</td></tr><tr><td>dsSetting</td><td>34</td><td>查参数 FC，不等同于写定值服务</td></tr><tr><td>dsSetGrpNum</td><td>38</td><td>查组号和 SGCB 对应</td></tr><tr><td>dsGOOSE</td><td>68</td><td>查 GSEControl 引用及成员</td></tr><tr><td>dsSV</td><td>7</td><td>查 SampledValueControl 引用</td></tr><tr><td>dsLog</td><td>64</td><td>查日志成员及 LogControl</td></tr></tbody></table></div><p>对任一集合，记录所属 IED/AP/LD/LN、名称、成员顺序、FC、FCD/FCDA 粒度、类型结构和使用它的控制块。只保存 dsTripInfo 这个短名无法唯一定位对象。</p></section>
<section><h2 id="trip-case">dsTripInfo：一条经过类型核对的真实结构</h2><p>参考文件共有 <b>38</b> 个 dsTripInfo。这里选择文档顺序中的第一例：所属 <code>PROT/LLN0</code>，有 <b>6 个 FCDA 元素</b>，均为 <code>fc="ST"</code>，均未填写 daName，引用的是 FCD（按 FC 约束的对象），并非六个叶属性。该例有一个 buffered=true 的 ReportControl 引用；同一所有者中没有指向它的 GSEControl 或 SampledValueControl。结论仅限这一例。</p><pre data-language="xml"><code>&lt;LN0 lnClass=&quot;LLN0&quot; lnType=&quot;DemoLLN0&quot; inst=&quot;&quot;&gt;
  &lt;DataSet name=&quot;dsTripInfo&quot;&gt;
    &lt;FCDA doName=&quot;Str&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTRC&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
    &lt;FCDA doName=&quot;Op&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTOC&quot; lnInst=&quot;1&quot; prefix=&quot;Demo&quot; /&gt;
    &lt;FCDA doName=&quot;Op&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTOC&quot; lnInst=&quot;2&quot; prefix=&quot;Demo&quot; /&gt;
    &lt;FCDA doName=&quot;Op&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTOC&quot; lnInst=&quot;3&quot; prefix=&quot;Demo&quot; /&gt;
    &lt;FCDA doName=&quot;Op&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTRC&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
    &lt;FCDA doName=&quot;StrBF&quot; fc=&quot;ST&quot; ldInst=&quot;PROT&quot; lnClass=&quot;PTRC&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
  &lt;/DataSet&gt;
  &lt;ReportControl name=&quot;DemoTripReport&quot; rptID=&quot;DemoTripReport&quot; buffered=&quot;true&quot; datSet=&quot;dsTripInfo&quot; confRev=&quot;1&quot; bufTime=&quot;0&quot; intgPd=&quot;0&quot; /&gt;
&lt;/LN0&gt;</code></pre><p>DemoPTOC 的 Demo 为前缀别名，lnClass 仍为 PTOC。沿 <code>LN@lnType → LNodeType/DO@type → DOType</code> 核对得到：</p><div class="reference-table"><table><thead><tr><th>序号</th><th>脱敏 FCD 引用</th><th>CDC</th><th>本例 ST 属性顺序</th></tr></thead><tbody><tr><td>1</td><td>PTRC1.Str [ST]</td><td>ACD</td><td>general:BOOLEAN, dirGeneral:Enum, q:Quality, t:Timestamp</td></tr><tr><td>2</td><td>DemoPTOC1.Op [ST]</td><td>ACT</td><td>general:BOOLEAN, phsA:BOOLEAN, phsB:BOOLEAN, phsC:BOOLEAN, neut:BOOLEAN, q:Quality, t:Timestamp</td></tr><tr><td>3</td><td>DemoPTOC2.Op [ST]</td><td>ACT</td><td>general:BOOLEAN, phsA:BOOLEAN, phsB:BOOLEAN, phsC:BOOLEAN, neut:BOOLEAN, q:Quality, t:Timestamp</td></tr><tr><td>4</td><td>DemoPTOC3.Op [ST]</td><td>ACT</td><td>general:BOOLEAN, phsA:BOOLEAN, phsB:BOOLEAN, phsC:BOOLEAN, neut:BOOLEAN, q:Quality, t:Timestamp</td></tr><tr><td>5</td><td>PTRC1.Op [ST]</td><td>ACT</td><td>general:BOOLEAN, q:Quality, t:Timestamp</td></tr><tr><td>6</td><td>PTRC1.StrBF [ST]</td><td>ACT</td><td>general:BOOLEAN, q:Quality, t:Timestamp</td></tr></tbody></table></div><p><code>PTRC.Str</code> 表达起动相关信息，<code>PTOC.Op</code> 表达过流功能动作信息，<code>PTRC.Op</code> 是保护跳闸调理相关的动作信息。StrBF 在本例类型中存在且为 ACT，其具体功能及扩展依据须回查模型说明，不把该名字当作所有 PTRC 的必备 DO。三个 PTOC 实例也不能仅凭编号认定为Ⅰ、Ⅱ、Ⅲ段。</p><div class="notice"><b>读值时注意：</b>第 1 项 PTRC1.Str[ST] 的本例属性依次为 general、dirGeneral、q、t；第 2～4 项 ACT 结构还含 phsA、phsB、phsC、neut。一个成员可以包含多个值，报告 inclusion 位对应数据集成员，不能直接对应任意展开后的叶属性。结构仍须按设备实际模型确认。</div></section>
<section><h2 id="report-reading">从数据集到报告，再区分跳闸出口</h2><ol><li><b>定位集合：</b>本例概念引用为 <code>DemoProtectionPROT/LLN0.dsTripInfo</code>，其他 LD 下的同名集合是不同对象。</li><li><b>查引用者：</b>ReportControl@datSet 将报告与集合关联，本例是 BRCB。不能把任意 dsTripInfo 都认作 GOOSE 发布集。</li><li><b>确认运行控制块：</b>SCL 声明与客户端所见 RCB 实例名还涉及 ReportEnabled、索引和实现。核对 DatSet、ConfRev、RptEna、TrgOps、BufTm、IntgPd，不能将模板短名当成全部运行实例名。</li><li><b>解释报告：</b>先核对 DatSet/ConfRev 和目录版本，再依据 inclusion 位定位原始成员序号，按对应类型展开，结合 reason-for-inclusion、品质和源时标阅读。变化报告通常只含部分成员；使能报告不意味着必然立即上送初始全量。</li><li><b>追出口：</b>另查实际 GSEControl 的 datSet、成员、Communication/GSE、接收端 Inputs/ExtRef，以及设备内部逻辑、压板和执行反馈。本例报告集不能替代这条证据链。</li></ol><p><b>保护动作信息上送 ≠ 出口 GOOSE ≠ 断路器已经分闸。</b>起动、功能动作、出口、智能终端执行、XCBR 位置反馈和 SOE 时间是不同证据，Op.general=true 不足以证明一次设备完成动作。</p><p><a href="control-blocks-reference.html">数据集与控制块</a> · <a href="acsi-runtime-models.html">ACSI 报告模型</a> · <a href="ln-protection-related.html">PTRC 等保护相关 LN</a> · <a href="protection-control-fundamentals.html">从故障到跳闸闭环</a></p></section>
<section><h2 id="troubleshooting">常见调试现象与下一步证据</h2><table><thead><tr><th>现象</th><th>先核对</th><th>不能直接推断</th></tr></thead><tbody><tr><td>找不到 dsTripInfo</td><td>正确的 IED/AP/LD/LN、模型版本、大小写及别名</td><td>设备没有保护功能</td></tr><tr><td>有数据集但没有报告</td><td>实际 RCB 的 DatSet、预约、使能、触发、关联及权限；SCD 与装置版本</td><td>集合声明后必然自动主动上送</td></tr><tr><td>6 项读出更多值</td><td>daName 是否省略；FCD 的 CDC/DA 结构与 FC</td><td>成员数等于展开的叶值数</td></tr><tr><td>同名数据集解析错位</td><td>完整所有者、成员顺序、ConfRev、类型及旧缓存</td><td>同名就能复用其他 IED 的序号表</td></tr><tr><td>有动作事件却无出口证据</td><td>事件所属功能，实际发布订阅、内部逻辑、压板和位置反馈</td><td>断路器已经跳闸</td></tr><tr><td>dsAlarm 与 dsWarning 同时存在</td><td>成员、描述、等级和设备手册，适用的信息规范</td><td>所有设备都有同一严重等级分界</td></tr><tr><td>dsSetting 或 dsSetGrpNum 变化</td><td>成员 FC、SGCB 组号、参数视图、确认与激活</td><td>可以通过读取的数据集直接修改定值</td></tr></tbody></table><p>继续看<a href="setting-group-development.html">定值与定值组开发</a>和<a href="symptom-troubleshooting.html">现象到排障路径</a>。</p></section>
<section><h2 id="check">三道自检题</h2><details class="self-check"><summary>两个 IED 的 dsTripInfo 能共用序号表吗？</summary><p>先核对完整身份、成员顺序、粒度、类型与版本。短名相同不足以证明结构相同。</p></details><details class="self-check"><summary>本例第一个 FCDA 能直接按布尔值读取吗？</summary><p>应先按 ST 展开 ACD 结构，取指定 general 等属性，并结合 q、t，不能将整个结构当 BOOLEAN。</p></details><details class="self-check"><summary>Op=true 是否证明出口和分位都正确？</summary><p>只是一项报告证据；出口发布、订阅、内部逻辑、执行和位置反馈须分别查证。</p></details></section>
<section><h2 id="sources">来源、证据与继续阅读</h2><p>统计和类型来自项目参考 SCD 的只读提取。<a href="../data/common-datasets-evidence.json">脱敏核对记录</a>保存 SHA-256、统计、成员顺序、CDC、ST 属性及源行；未发布站名、真实 IED 名、厂商、IP、MAC 或 APPID，不据此判定工程符合九统一。</p><p>数据集与报告机制参照<a href="https://libiec61850.com/documentation/iec-61850-client-tutorial/">libIEC61850 官方客户端教程：Handling data sets / Receiving reports</a>（核对日期：2026-10-17；仅引用机制说明，API 以所用版本为准）。标准层级见<a href="standard-part-7-2.html">第 7-2 部分</a>和<a href="standard-part-6-scl.html">第 6 部分 SCL</a>。外部来源链接供追溯，离线阅读不请求这些网站。</p><p><b>继续阅读：</b><a href="nine-unifications.html">继电保护九统一</a> · <a href="object-reference.html">对象引用</a> · <a href="engineering-model-reading.html">工程模型证据检查</a></p></section>
</main><footer class="foot">原创导读与脱敏案例，仅用于离线学习和技术查阅。</footer><script src="../assets/navigation.js"></script></body></html>
