<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>通信与过程层｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>通信与过程层</h1><p>网络接入、MMS 报告、GOOSE、采样值与时间同步的工程关系</p></div></header>
<main class="chapter"><section><h2 id="learning-prerequisites">入门前置与关联学习</h2><p><a href="developer-data-contracts.html">开发人员的数据契约</a></p></section><section><h2>Communication 的网络层级</h2><pre class="map">Communication → SubNetwork → ConnectedAP → Address；ConnectedAP 下的 GSE / SMV 将 IED 内控制块关联到网络地址。IED 内定义“发布什么”，Communication 定义“怎样接入并在何处发布”。</pre><table><tr><th>元素</th><th>作用</th><th>核对重点</th></tr><tr><td><code>SubNetwork</code></td><td>通信子网，例如站控层或过程层网络。</td><td><code>name</code>、<code>type</code> 是工程配置；网络名称并非统一标准命名。</td></tr><tr><td><code>ConnectedAP</code></td><td>IED 某个 AccessPoint 接入某通信子网。</td><td><code>iedName</code>、<code>apName</code> 要能与 IED/AccessPoint 对应。</td></tr><tr><td><code>Address/P</code></td><td>承载网络地址参数。</td><td>查看 <code>P@type</code> 的语义，例如 IP、IP-SUBNET、IP-GATEWAY、MAC-Address、APPID、VLAN-ID、VLAN-PRIORITY。</td></tr></table></section>
<section><h2>MMS 与报告</h2><p>MMS 是 IEC 61850 常用的客户端/服务器服务基础。报告服务由 <code>ReportControl</code> 定义报告控制块，通常引用 <code>DataSet</code>；客户端读取、使能或接收报告的具体行为仍受 IED 服务能力与工程配置约束。</p><table><tr><th>对象/属性</th><th>工程含义</th></tr><tr><td><code>ReportControl@datSet</code></td><td>指定报告使用的数据集。</td></tr><tr><td><code>buffered</code></td><td>区分缓冲报告与非缓冲报告的配置语义；是否可用及容量依 IED 能力。</td></tr><tr><td><code>TrgOps</code></td><td>报告触发选项，例如数据变化、品质变化、周期完整性等相关条件。</td></tr><tr><td><code>OptFields</code></td><td>报告可选字段选择，决定报告中可携带的辅助信息类别。</td></tr><tr><td><code>RptEnabled</code></td><td>与允许的报告实例/客户端相关的配置；不能仅凭其存在判断现场已使能。</td></tr></table></section>
<section><h2>GOOSE：快速事件与联锁</h2><p>GOOSE（Generic Object Oriented Substation Event）面向状态和事件的快速多播，常用于跳闸、闭锁、位置、告警和联锁。发送侧的 <code>GSEControl</code> 引用 <code>DataSet</code>，通信侧的 <code>GSE</code> 为该控制块提供网络配置，接收侧通过 <code>Inputs/ExtRef</code> 表达工程订阅。</p><pre class="map">发送：LN0/GSEControl → DataSet/FCDA；网络：ConnectedAP/GSE → MAC、APPID、VLAN、MinTime、MaxTime；接收：LN/Inputs/ExtRef → 来源数据与服务关联。</pre><div class="caution"><b>MinTime/MaxTime 不是网络时延保证。</b>它们与 GOOSE 重发节奏有关。保护动作时限、网络负荷和报文性能需依据项目规范、网络设计和现场测试验证。</div></section>
<section><h2>SV / SMV：过程层采样值</h2><p>SV（Sampled Values）是连续电流、电压等电气量的采样值传输服务；工程中常以 SMV 指代 SCL 中的采样值配置。典型路径是互感器量 → MU 采样/数字化 → 以太网 SV 多播 → 保护或测控订阅。</p><table><tr><th>位置</th><th>元素/信息</th><th>阅读要点</th></tr><tr><td>IED 内</td><td><code>SampledValueControl</code>、<code>datSet</code>、<code>smvID</code></td><td>定义发布控制块及采样值数据集；可用属性随 SCL 版本与工具能力变化。</td></tr><tr><td>Communication</td><td><code>ConnectedAP/SMV</code></td><td>将发布控制块关联到网络；核对 <code>ldInst</code>、<code>cbName</code> 和 Address。</td></tr><tr><td>接收 IED</td><td><code>Inputs/ExtRef</code></td><td>接收 LN 引用外部数据；须和发送侧数据集、控制块及地址整体核对。</td></tr></table><div class="notice"><b>SV 与 GOOSE 不同：</b>SV 是高频连续采样量流；GOOSE 是状态/事件消息。二者都可能出现 MAC、VLAN、APPID，却有不同的业务语义和数据检查方法。</div></section>
<section><h2>地址、VLAN、冗余与时间同步</h2><table><tr><th>项目</th><th>含义与边界</th></tr><tr><td>MAC / APPID</td><td>常用于识别二层多播服务流。应检查发送、接收和交换网络规划是否一致，不能将某个工程值当作通用默认值。</td></tr><tr><td>VLAN-ID / VLAN-PRIORITY</td><td>用于二层隔离与优先级规划。具体数值来自项目网络设计。</td></tr><tr><td>IP 地址</td><td>常服务于客户端/服务器通信等 IP 场景；IP、子网掩码、网关的含义取决于对应 P@type。</td></tr><tr><td>PRP / HSR 等冗余</td><td>是网络冗余方案；是否采用及其端口、环网和监督配置要按项目网络设计与设备支持能力核对。</td></tr><tr><td>PTP / SNTP / NTP</td><td>是常见授时方式。SCL 中的时间相关信息不等于已验证同步精度，需结合设备能力、时钟源与测试结果。</td></tr></table></section>
<section><h2>通信链路排查顺序</h2><ol><li>从接收 <code>ExtRef</code> 记录来源 IED、LD、LN、DO/DA、服务类型与关联控制块信息。</li><li>在发送 IED 定位对应 DataSet/FCDA 及 <code>GSEControl</code> 或 <code>SampledValueControl</code>。</li><li>到 <code>Communication</code> 中核对发送 <code>ConnectedAP/GSE</code> 或 <code>SMV</code>，以及 MAC、APPID、VLAN 等地址参数。</li><li>核对接收 IED 所在子网、设备接入点和网络设计，最后再检查交换机/VLAN/冗余配置。</li><li>报告问题按 IED 服务能力、ReportControl、数据集、客户端配置和 IP 网络路径依次定位。</li></ol><p>需要从抓包继续定位时，进入 <a href="packet-analysis.html">IEC 61850 报文解析</a>，按 Ethernet/VLAN/TCP、APPID、BER TLV、GOOSE/SV/MMS 字段和 SCL 反查逐层确认。</p></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="acsi-services.html">ACSI 服务分类与功能全表</a> · <a href="service-mapping.html">特定通信服务映射与报文格式</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="packet-lessons-related">报文解析：配置与 Hex 联读</h2><p><a href="packet-analysis.html">三类核心通信与前置知识</a> · <a href="packet-scd-mapping.html">SCD到报文的双向映射</a> · <a href="packet-cases.html">完整MMS / GOOSE / SV案例</a>。沿模型、数据集、控制块和编码追踪同一信号。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：MMS、ReportControl、GOOSE、GSE、SV、SMV、VLAN、APPID、PTP。</footer><script src="../assets/navigation.js"></script></body></html>
