<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>数据集、属性集与控制块参考｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">SCL 配置 · 第 7-1 部分关联专题</p><h1>数据集、属性集与控制块参考</h1><p>数据集选择内容，控制块规定交换或记录方式；控制块本身也有可访问属性。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="relationship">1. 数据属性与控制块是什么关系</h2><p>DA 是数据对象的组成，承载业务值、品质、时间和配置。控制块是 LN 关联的服务控制对象，管理“怎样报告/记日志/发布/选择定值组”。控制块可以引用一个数据集；数据集再引用各 LN 中的 FCD/FCDA。控制块不是 Pos 的另一个 stVal，报告控制块也不是开关操作对象。</p><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 338" role="img" aria-label="图 1　数据、数据集与控制块关系"><title>图 1　数据、数据集与控制块关系</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">DO/DA 实例：XCBR1.Pos.stVal、q、t</text><text class="svg-note" x="38" y="56">由 LN/DOType/DAType 定义，值来自过程或配置</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">DataSet：dsStatus → FCDA 成员</text><text class="svg-note" x="38" y="138">清单记录引用和顺序，不复制或重定义业务属性</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">ReportControl / LogControl / GSEControl / SampledValueControl</text><text class="svg-note" x="38" y="220">分别组织报告、历史记录、事件发布、样本发布</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">服务与映射</text><text class="svg-note" x="38" y="302">Get/Set 控制块属性；MMS、GOOSE 或 SV 承载值</text></svg><figcaption>图 1　数据、数据集与控制块关系（原创示意）。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">常见“属性集”说法</th><th scope="col">正确定位</th><th scope="col">SCD 组织</th></tr></thead><tbody><tr><td>一个 DO 的属性集合</td><td>CDC 定义的 DA 组成</td><td>DOType/DA；结构 DA 指向 DAType/BDA</td></tr><tr><td>同一 FC 的属性集合</td><td>FCD，按 FC 筛选 DO 属性</td><td>DataSet/FCDA 省略 daName 并指定 fc</td></tr><tr><td>任选的一组数据</td><td>DataSet，成员可来自多个 LN</td><td>DataSet 内多个 FCDA，顺序须保留</td></tr><tr><td>控制块属性</td><td>控制块自己的配置/状态</td><td>ReportControl 等 XML 配置 + 设备运行时控制对象</td></tr><tr><td>报告选项/触发选项</td><td>OptFields / TrgOps 位选项</td><td>控制块的子元素，不是新建业务 DO</td></tr></tbody></table></div><p>“属性集”不是在所有语境下都指同一个标准对象。先确定是在说 CDC 成员、FC 分组、DataSet 清单还是控制块的属性。</p></section><section><h2 id="rcb">2. 报告控制块 RCB：缓存与非缓存</h2><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">取值/类型</th><th scope="col">功能与差异</th></tr></thead><tbody><tr><td>RptID</td><td>字符串</td><td>报告标识</td></tr><tr><td>RptEna</td><td>BOOLEAN</td><td>是否启用报告；不能从 buffered 推断其运行时值</td></tr><tr><td>DatSet</td><td>引用</td><td>被报告的数据集</td></tr><tr><td>ConfRev</td><td>INT32U</td><td>数据集/配置修订</td></tr><tr><td>OptFlds</td><td>选项位集合</td><td>sequence-number、report-time-stamp、reason-for-inclusion、data-set-name、data-reference、buffer-overflow、entryID、conf-revision 等按 BRCB/URCB 范围</td></tr><tr><td>BufTm</td><td>INT32U，ms</td><td>事件聚合缓冲时间；不是断线历史保留时长</td></tr><tr><td>SqNum</td><td>序号，基线 INT16U</td><td>报告序列控制；具体映射宽度和回绕按版次</td></tr><tr><td>TrgOps</td><td>dchg/qchg/dupd/integrity/GI</td><td>事件条件及完整性/总召唤</td></tr><tr><td>IntgPd</td><td>INT32U，ms</td><td>周期完整性报告周期</td></tr><tr><td>GI</td><td>BOOLEAN 请求</td><td>一次总召唤；不同于 TrgOps 中允许 GI 的配置</td></tr><tr><td>PurgeBuf（BRCB）</td><td>BOOLEAN 请求</td><td>清空缓存的控制请求</td></tr><tr><td>EntryID / TimeOfEntry（BRCB）</td><td>条目标识 / EntryTime</td><td>恢复和区分缓存条目</td></tr><tr><td>Resv（URCB）</td><td>BOOLEAN</td><td>当前客户端保留</td></tr><tr><td>ResvTms / Owner（后续版）</td><td>保留时长 / 所有者信息</td><td>需查采用版次；不属于本次早期基线全集</td></tr></tbody></table></div><p>SCL ReportControl 的 <code>buffered=true/false</code> 选择 BRCB/URCB 类，<code>name/rptID/datSet/confRev/bufTime/intgPd/indexed</code> 描述工程配置；子元素 TrgOps、OptFields、RptEnabled/ClientLN 描述触发、字段与客户端配置。运行时的 RptEna、序号、缓存条目标识不要求在 SCD 中以同名 XML 属性出现。</p><div class="reference-table"><table><thead><tr><th scope="col">OptFields（B4 全部属性）</th><th scope="col">目的</th></tr></thead><tbody><tr><td>seqNum</td><td>报告序号</td></tr><tr><td>timeStamp</td><td>报告时间戳</td></tr><tr><td>dataSet</td><td>数据集引用</td></tr><tr><td>reasonCode</td><td>成员包含原因</td></tr><tr><td>dataRef</td><td>数据引用</td></tr><tr><td>entryID</td><td>条目标识</td></tr><tr><td>configRef</td><td>配置修订字段选项，勿解释成任意 XML 文件链接</td></tr><tr><td>bufOvfl</td><td>缓存溢出指示；B4 默认 true，其余上述选项默认 false</td></tr></tbody></table></div><div class="notice">原报告的 OptFlds 与 SCL OptFields 写法不同；报告中的 inclusion-bitstring 指示哪些数据集成员被携带，其长度与成员顺序相关，不是全站数据表。</div></section><section><h2 id="log">3. 日志控制块 LCB：概念及全部基线属性</h2><p>LCB（Log Control Block）决定哪些数据集变化写入设备内 LOG。日志记录独立于客户端是否保持通信关联；客户端以后按时间/条目查询。一个 LOG 可由多个 LCB 写入，LCB 与 LOG 是两个对象。缓存报告面向事件传递，LOG 面向历史存储。</p><div class="reference-table"><table><thead><tr><th scope="col">基线抽象属性</th><th scope="col">类型/取值域</th><th scope="col">用途</th></tr></thead><tbody><tr><td>LCBName / LCBRef</td><td>ObjectName / ObjectReference</td><td>控制块名 / 完整引用；由所在 LD/LN 上下文定位</td></tr><tr><td>LogEna</td><td>BOOLEAN</td><td>是否记录；SCL 初始配置对应 logEna</td></tr><tr><td>DatSet</td><td>ObjectReference</td><td>被监视的数据集；XML datSet 是局部引用配置</td></tr><tr><td>OptFlds.reason-for-inclusion</td><td>BOOLEAN 选项</td><td>是否记录条目的触发原因；XML reasonCode 相关</td></tr><tr><td>TrgOps / TrgOp</td><td>dchg、qchg、dupd、integrity 的组合</td><td>记录触发条件，基线日志不支持 GI</td></tr><tr><td>IntgPd</td><td>INT32U，ms；0～4294967295</td><td>完整性记录周期；0 不进行周期完整性记录</td></tr><tr><td>LogRef</td><td>ObjectReference</td><td>实际存储的 LOG；多个 LCB 可引用同一 LOG</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">LOG 属性/条目字段</th><th scope="col">类型与意义</th></tr></thead><tbody><tr><td>LogName / LogRef</td><td>日志名字和引用，定位存储对象</td></tr><tr><td>OldEntr / NewEntr</td><td>最旧 / 最新可用条目标识，EntryID 类型</td></tr><tr><td>OldEntrTm / NewEntrTm</td><td>最旧 / 最新条目入库时间，EntryTime</td></tr><tr><td>EntryID / TimeOfLog</td><td>单个条目的唯一标识 / 记录时间</td></tr><tr><td>EntryData</td><td>记录的数据值、对象引用及适用原因代码</td></tr></tbody></table></div><p>以上依据 7-2 第 14.3 节。8-1 映射表中还出现 OldEnt/NewEnt、OldEntrTim/NewEntrTim 等组件写法，应按映射中的实际字段核对；它们反映所引用日志的状态，不应在 LogControl XML 中自行添加同名运行属性。8-1 基线将原因代码规定为日志内容，不把抽象 OptFlds 单独映射成同名 MMS 控制字段。</p></section><section><h2 id="log-scl">4. LogControl 的 B4 XML 完整属性集</h2><p>此表针对参考 SCD 根元素所声明的 SCL 2007B4，补充早期本地第 6 部分资料不足之处；按模式继承关系展开，含 desc、name、datSet、intgPd。</p><div class="reference-table"><table><thead><tr><th scope="col">XML 属性</th><th scope="col">模式类型/默认</th><th scope="col">功能</th></tr></thead><tbody><tr><td>name</td><td>tCBName，必需</td><td>LCB 本地名字</td></tr><tr><td>desc</td><td>字符串，可选</td><td>人可读 XML 说明，不是 DA.d</td></tr><tr><td>datSet</td><td>tDataSetName，可选</td><td>数据集引用，使用时须解析同一控制块所在 LN 的数据集</td></tr><tr><td>intgPd</td><td>UINT32，可选，默认 0</td><td>完整性记录周期，ms</td></tr><tr><td>ldInst</td><td>tLDInst，可选</td><td>日志目标 LD；省略按上下文解释</td></tr><tr><td>prefix</td><td>tPrefix，可选，默认空</td><td>日志目标 LN 前缀</td></tr><tr><td>lnClass</td><td>tLNClassEnum，可选，默认 LLN0</td><td>日志目标 LN 类</td></tr><tr><td>lnInst</td><td>tLNInst，可选</td><td>日志目标 LN 实例</td></tr><tr><td>logName</td><td>tLogName，必需</td><td>被引用 Log 元素名字</td></tr><tr><td>logEna</td><td>BOOLEAN，可选，默认 true</td><td>初始记录使能</td></tr><tr><td>reasonCode</td><td>BOOLEAN，可选，默认 true</td><td>条目包含原因代码的配置</td></tr><tr><td>bufTime</td><td>UINT32，可选，默认 0</td><td>B4 模式允许的缓冲时间配置，ms；参考 SCD 未声明</td></tr></tbody></table></div><p>子元素包括 Text、Private（通用说明/扩展）与可选 TrgOps；TrgOps 的五个 XML 属性为 dchg、qchg、dupd、period、gi，都是 BOOLEAN，默认分别 false/false/false/false/true。但日志服务语义不支持 GI，模式允许一个字段不等于服务支持该功能。LogControl 不建立一个含历史条目的 XML 数据库，<code>Log</code> 元素才声明日志对象。</p><pre><code>&lt;!-- 原创脱敏片段；省略父级和完整类型，不可直接投产 --&gt;
&lt;LogControl name=&quot;logStatus&quot; datSet=&quot;dsStatus&quot; logName=&quot;events&quot;
            logEna=&quot;true&quot; reasonCode=&quot;true&quot; intgPd=&quot;0&quot;&gt;
  &lt;TrgOps dchg=&quot;true&quot; qchg=&quot;false&quot; dupd=&quot;false&quot; period=&quot;false&quot; gi=&quot;false&quot;/&gt;
&lt;/LogControl&gt;
&lt;Log name=&quot;events&quot;/&gt;</code></pre><p>参考文件实际有 98 个 LogControl，全部明确写 logEna=true、intgPd=0；是否真正记录、保留多少条和能否检索，仍由设备运行及存储能力决定。</p></section><section><h2 id="sv-model">5. 采样值发布及全部基线抽象属性</h2><p>SVC（Sampled Value Control）把有序采样数据集写入发送缓冲，由映射更新订户接收缓冲。MSVCB（Multicast Sampled Value Control Block）服务多播；USVCB（Unicast Sampled Value Control Block）服务单播并有客户端保留关系。样本数据通常来自 SAV，连续性、同步和顺序尤其重要。</p><div class="reference-table"><table><thead><tr><th scope="col">抽象属性/选项</th><th scope="col">类型或允许值</th><th scope="col">用途</th></tr></thead><tbody><tr><td>MsvCBNam / MsvCBRef</td><td>ObjectName / ObjectReference</td><td>MSVCB 名与路径</td></tr><tr><td>UsvCBNam / UsvCBRef</td><td>ObjectName / ObjectReference</td><td>USVCB 名与路径</td></tr><tr><td>SvEna</td><td>BOOLEAN，基线默认 false</td><td>是否使能传输；使能期间其他配置写入受限制</td></tr><tr><td>Resv（仅 USVCB）</td><td>BOOLEAN</td><td>客户端保留；关联终止时释放相关状态</td></tr><tr><td>MsvID / UsvID</td><td>VISIBLE STRING65（基线抽象类型）</td><td>采样流标识，映射通常为 svID；不是网络 APPID</td></tr><tr><td>DatSet</td><td>ObjectReference</td><td>采样数据集，成员和顺序决定样本语义</td></tr><tr><td>ConfRev</td><td>INT32U；0 在基线中保留</td><td>配置修订；成员、顺序与相关配置变化时维护</td></tr><tr><td>SmpRate</td><td>INT16U（基线抽象类型）</td><td>所给 7-2 按额定周期样本数解释；所给 9-2 映射表按每秒样本数描述，必须结合映射与工程配置核对</td></tr><tr><td>OptFlds.refresh-time</td><td>BOOLEAN</td><td>是否带刷新时间 RefrTm</td></tr><tr><td>OptFlds.sample-synchronised</td><td>BOOLEAN</td><td>是否带采样同步信息 SmpSynch</td></tr><tr><td>OptFlds.sample-rate</td><td>BOOLEAN</td><td>是否带采样率 SmpRate</td></tr></tbody></table></div><div class="notice">表中类型来自所给 7-2：不能把它与 B4 XML 的 xs:unsignedInt、或 SV 报文字段字节数当成完全同一层的范围。采样率在不同资料/映射间有解释差异；读工程时优先确认版次、smpMod、额定频率及设备配置。</div></section><section><h2 id="sv-scl">6. SampledValueControl 与 SmvOpts 的 B4 完整属性集</h2><div class="reference-table"><table><thead><tr><th scope="col">XML 属性（含继承）</th><th scope="col">类型/域/默认</th><th scope="col">功能</th></tr></thead><tbody><tr><td>name</td><td>tCBName，必需</td><td>控制块名</td></tr><tr><td>desc</td><td>字符串，可选</td><td>XML 说明</td></tr><tr><td>datSet</td><td>tDataSetName，可选</td><td>采样数据集引用</td></tr><tr><td>confRev</td><td>UINT32，可选（模式继承字段）</td><td>配置修订；实际使用需满足服务/映射要求</td></tr><tr><td>smvID</td><td>tMessageID，必需</td><td>采样流标识</td></tr><tr><td>multicast</td><td>BOOLEAN，默认 true</td><td>多播或单播模型选择，不证明现场已发流</td></tr><tr><td>smpRate</td><td>UINT32，必需</td><td>采样率数值，解释依 smpMod</td></tr><tr><td>nofASDU</td><td>UINT32，必需</td><td>每个 APDU 中 ASDU 数；业务要求须 >0 且满足映射限制</td></tr><tr><td>smpMod</td><td>SmpPerPeriod / SmpPerSec / SecPerSmp；默认 SmpPerPeriod</td><td>每额定周期 / 每秒 / 每样本秒数；B4 补充</td></tr><tr><td>securityEnable</td><td>None / Signature / SignatureAndEncryption；默认 None</td><td>B4 安全配置选择；需设备和适用映射支持</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">SmvOpts 属性</th><th scope="col">允许值/默认</th><th scope="col">功能</th></tr></thead><tbody><tr><td>refreshTime</td><td>BOOLEAN，默认 false</td><td>刷新时间字段选项</td></tr><tr><td>sampleSynchronized</td><td>BOOLEAN，B4 fixed=true</td><td>同步信息字段选项；不意味着设备当前已同步</td></tr><tr><td>sampleRate</td><td>BOOLEAN，默认 false</td><td>携带采样率字段</td></tr><tr><td>dataSet</td><td>BOOLEAN，默认 false</td><td>携带数据集引用字段</td></tr><tr><td>security</td><td>BOOLEAN，默认 false</td><td>安全相关选项，具体效果按映射/能力</td></tr><tr><td>timestamp</td><td>BOOLEAN，默认 false</td><td>B4 的时间戳相关选项</td></tr><tr><td>synchSourceId</td><td>BOOLEAN，默认 false</td><td>B4 的同步源标识选项</td></tr></tbody></table></div><p>通用子元素有 Text/Private；IEDName 描述接收方引用（可带 apRef、ldInst、prefix、lnClass、lnInst），它仍需与接收方模型核对。B4 还允许 Protocol=R-SV 的扩展声明；本站报文详解范围是所给 9-2 以太网映射，不据此声称路由采样已经在该工程实现。</p><div class="notice">参考 SCD 的 SmvOpts 使用了 dataRef，而核对的 B4 模式使用 dataSet；它是需要核实的版本/工具兼容差异，不能将 dataRef 列成 B4 合法字段。缺省项也必须依据相应模式解释，根版本声明本身不等于已通过模式校验。</div><pre><code>&lt;!-- 取参考文件中的数值关系，名称重新命名；按 B4 字段写法整理 --&gt;
&lt;SampledValueControl name=&quot;svA&quot; datSet=&quot;dsSamples&quot; smvID=&quot;TRAINING_SV_A&quot;
  confRev=&quot;1&quot; smpRate=&quot;80&quot; nofASDU=&quot;1&quot; multicast=&quot;true&quot; smpMod=&quot;SmpPerPeriod&quot;&gt;
  &lt;SmvOpts refreshTime=&quot;false&quot; sampleSynchronized=&quot;true&quot; sampleRate=&quot;false&quot;
           dataSet=&quot;false&quot; security=&quot;false&quot;/&gt;
&lt;/SampledValueControl&gt;</code></pre><p>在额定频率 50 Hz、SmpPerPeriod 且每样本均发布的教学前提下，80×50=4000 样本/秒。nofASDU=1 时每帧一组样本；如每帧连续装入 8 组，则理想帧率是样本率/8。这些演算不能证明参考站实际采用 50 Hz、已经发送或网络负荷符合要求。sampleSynchronized=true 是字段配置，运行时同步状态还要读样本与时钟证据。</p></section><section><h2 id="sv-payload">7. 采样缓冲与 SV 报文字段</h2><div class="reference-table"><table><thead><tr><th scope="col">7-2 抽象缓冲参数</th><th scope="col">取值或含义</th><th scope="col">9-2 对应/边界</th></tr></thead><tbody><tr><td>MsvID / UsvID</td><td>来自控制块的流标识</td><td>svID</td></tr><tr><td>OptFlds</td><td>refresh-time、sample-synchronised、sample-rate</td><td>由可选字段体现，不能假设原样发送同名 OptFlds</td></tr><tr><td>DatSet</td><td>数据集引用</td><td>datSet 可选；有序内容仍需工程定义</td></tr><tr><td>Sample[1…n]</td><td>数据集成员样本</td><td>sample 的字节内容按成员类型/编码规则解释</td></tr><tr><td>SmpCnt</td><td>INT16U，采样序号</td><td>smpCnt；回绕/同步复位依映射与采样模式</td></tr><tr><td>RefrTm</td><td>EntryTime，刷新时间</td><td>refrTm 可选，映射指定时间格式</td></tr><tr><td>ConfRev</td><td>INT32U，配置修订</td><td>confRev</td></tr><tr><td>SmpSynch</td><td>基线 BOOLEAN，同步状态</td><td>smpSynch；后续版编码与能力须另查</td></tr><tr><td>SmpRate</td><td>INT16U，采样率</td><td>smpRate 可选；单位依适用版次/模式</td></tr></tbody></table></div><p>9-2 外层 SavPdu 还含 noASDU、可选 security、asdu 序列。XML nofASDU 配置每帧装多少 ASDU；报文 noASDU 声明这帧的实际数量，拼写、位置和取值证据不同。较新版可能有 smpMod、SynchSrcID 等字段，须依据实际映射，不补造缺失字段。</p></section><section><h2 id="other-blocks">8. GOOSE 与定值组控制块</h2><div class="reference-table"><table><thead><tr><th scope="col">对象</th><th scope="col">主要属性与域</th><th scope="col">用途</th></tr></thead><tbody><tr><td>GoCB（7-2 基线）</td><td>GoCBName/GoCBRef、GoEna BOOLEAN、AppID 字符串（8-1 映射对应 GoID）、DatSet 引用、ConfRev INT32U、NdsCom BOOLEAN</td><td>事件发布与投运需求状态；表/映射可有额外具体参数</td></tr><tr><td>GSEControl（SCL）</td><td>name、desc、datSet、confRev、type=GOOSE/GSSE、appID 字符串；B4 另有 fixedOffs/securityEnable</td><td>发布模型；XML appID 为 GoID 相关标识，不是网络 Address/P 的 APPID 数值</td></tr><tr><td>SGCB（7-2 基线）</td><td>SGCBName/SGCBRef；NumOfSG、ActSG、EditSG；CnfEdit BOOLEAN；LActTm TimeStamp（所给 7-2 表 22）</td><td>组数、激活组、编辑组、编辑确认、上次激活时间</td></tr><tr><td>SettingControl（SCL）</td><td>numOfSGs≥1；actSG 默认 1；B4 可有 resvTms</td><td>LLN0 的定值组配置；运行时编辑状态不等于静态文件</td></tr><tr><td>DataSet</td><td>name、desc；FCDA 的 ldInst/prefix/lnClass/lnInst/doName/daName/fc/ix</td><td>按成员引用与顺序组织；并非所有 FCDA 属性在每一种引用中都必需</td></tr></tbody></table></div><p>开关控制对象的 ctlModel 放在 Pos 等 DO 的 CF 属性中，不能把它搬进 ReportControl 或 GSEControl；控制服务、控制块与业务控制逻辑是三层不同概念。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>基线依据：7-2 第 11、13～16 章，LCB 表 26、SV 表 32～34；8-1 第 17.3 节；9-2 第 8 节。B4 补充核对 <a href="https://github.com/rte-france/SCL_Loader/blob/master/src/scl_loader/resources/SCL_Schema/SCL_IED.xsd">RTE 项目保存的 IEC 2007B4 SCL_IED.xsd</a>（模式头注明 IEC 2018），枚举另核对同目录 SCL_Enums.xsd。参考链接用于来源追溯，离线阅读不依赖加载。</p><p>继续阅读：<a href="scd-model-evidence.html">SCD 证据</a> · <a href="service-mapping.html">映射与报文结构</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-runtime-models.html">第 8～17 章：数据、交换与控制模型</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
