<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>公共 LN 信息、控制模型与输入模型｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">数据模型 · 第 7-1 部分关联专题</p><h1>公共 LN 信息、控制模型与输入模型</h1><p>理解配置如何影响输入处理、状态输出和控制条件，同时保留本地逻辑边界。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="ln-information">1. 逻辑节点的信息组成</h2><p>LN 以功能组织数据。每个 LN/LN0 通过 lnType 指向 LNodeType；DO 的 type 指向 DOType；DA 的 Struct/Enum 再指向 DAType/EnumType。LLN0（Logical Node Zero）承载 LD 的公共信息和部分服务控制，LPHD（Physical Device Information）描述物理设备；两者不互相替代。</p><div class="reference-table"><table><thead><tr><th scope="col">信息类别</th><th scope="col">概念</th><th scope="col">常见 DO / CDC</th><th scope="col">缩写/术语解释</th></tr></thead><tbody><tr><td>公共逻辑节点信息</td><td>与具体保护或测量功能无关的模式、行为、健康与铭牌</td><td>Mod、Beh、Health、NamPlt；Loc、EEHealth、EEName、OpCnt、OpCntRs、OpTmh 等按 LN 表</td><td>Mod Mode；Beh Behaviour；NamPlt Name Plate；EE External Equipment；OpCnt Operation Counter；OpTmh Operation Time Hours</td></tr><tr><td>状态信息</td><td>由过程/功能产生的状态和事件，通常 ST</td><td>Pos/stVal；Str/ACD；Op/ACT；BlkOpn、BlkCls 等按对象定义</td><td>Str Start；Op Operate/Operation；Blk Block；Pos Position</td></tr><tr><td>定值</td><td>决定功能如何计算、判断或运行的参数，变化较少</td><td>StrVal、OpDlTmms、曲线和系数；ASG/ING/SPG/CURVE</td><td>Dl Delay；Tm Time；ms millisecond；StrVal 启动定值</td></tr><tr><td>测量值</td><td>过程采样或计算结果，通常 MX</td><td>A、PhV、PPV、Hz、W、VAr、VA、PF；WYE/DEL/MV 等</td><td>PhV Phase Voltage；PPV Phase-to-Phase Voltage；PF Power Factor</td></tr><tr><td>控制</td><td>可请求改变目标状态/设点的对象</td><td>Pos/DPC，部分复位/投退点/SPC，设点/APC</td><td>CO Control；SBO Select Before Operate</td></tr><tr><td>计量</td><td>一段时间累积或积分结果</td><td>MMTR 中电能等；BCR</td><td>MMTR Metering；计量值不等于即时测量值</td></tr></tbody></table></div><p>这些分类是阅读功能表的分组，SCD 并不必然有 <code>&lt;Status&gt;</code>、<code>&lt;Measurement&gt;</code>、<code>&lt;Control&gt;</code> 三个 XML 文件夹。真正的组织依据是 LN 的 DO、CDC、DA.fc 和类型链；DA 的配置值还在 DOI/SDI/DAI/Val 中。</p></section><section><h2 id="common">2. 什么是公共信息</h2><div class="reference-table"><table><thead><tr><th scope="col">公共对象</th><th scope="col">功能</th><th scope="col">与运行/配置的关系</th></tr></thead><tbody><tr><td>Mod</td><td>请求/设定工作模式</td><td>可控信息；取值语义由 LN 类型决定</td></tr><tr><td>Beh</td><td>实际生效的行为</td><td>状态信息；受本 LN 和上层 LD 等行为影响，不能简单等于 Mod</td></tr><tr><td>Health</td><td>LN 功能健康状态</td><td>常见 OK/Warning/Alarm 语义，实际编码查类型</td></tr><tr><td>NamPlt</td><td>LN 铭牌</td><td>LPL；供应商、软件版本、描述、命名空间等</td></tr><tr><td>Loc</td><td>本地控制状态</td><td>是否本地操作；存在范围按 LN 表</td></tr><tr><td>EEHealth / EEName</td><td>外部设备健康/铭牌</td><td>对应关联外部设备，不是任意厂商名称匹配</td></tr><tr><td>OpCnt / OpCntRs / OpTmh</td><td>操作计数 / 可复位操作计数 / 运行小时</td><td>统计对象，复位服务与权限须核对</td></tr><tr><td>LPHD.PhyName / PhyHealth / Proxy</td><td>物理设备铭牌 / 健康 / 代理标记</td><td>LPHD 不按其他功能 LN 的公共信息规则机械复制</td></tr><tr><td>LLN0 的公共数据与控制块</td><td>整个 LD 的共用信息、服务配置</td><td>LD 范围；GOOSE/SV/定值组控制配置常位于 LN0</td></tr></tbody></table></div><p>常见模式为 on、blocked、test、test/blocked、off。参考 SCD 的相关枚举常编码 1～5，须先沿具体 Mod/Beh 类型核对。blocked、test 等行为对上层服务和本地功能的作用不能由英文单词自行推断；尤其 Test 字段、Quality.test 和 Mod=test 属于不同位置。</p><div class="reference-table"><table><thead><tr><th scope="col">Mod/Beh 常见码（参考枚举）</th><th scope="col">英文</th><th scope="col">含义与解释边界</th></tr></thead><tbody><tr><td>1</td><td>on</td><td>投入正常功能；Mod 是请求，Beh 是实际行为</td></tr><tr><td>2</td><td>blocked</td><td>处于闭锁行为；具体输出、报告和本地功能作用按适用模型</td></tr><tr><td>3</td><td>test</td><td>测试行为；不得与命令 Test 或单个 q.test 混作一个位置</td></tr><tr><td>4</td><td>test/blocked</td><td>测试并闭锁的组合行为；应用接受策略另核对</td></tr><tr><td>5</td><td>off</td><td>退出相应功能；不等于设备断电或网络必然断开</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">Health 常见码</th><th scope="col">英文</th><th scope="col">含义</th></tr></thead><tbody><tr><td>1</td><td>OK</td><td>相关功能未报告健康告警</td></tr><tr><td>2</td><td>Warning</td><td>健康警告，需结合具体诊断信息</td></tr><tr><td>3</td><td>Alarm</td><td>健康告警，不能仅凭此码确定故障部件</td></tr></tbody></table></div><p>以上编码依本次参考枚举列出；完整功能影响仍由采用版次、上层 LD 行为和设备实现共同决定。Mod=on 不保证所有局部闭锁已解除，Health=OK 也不是现场功能验收结论。</p></section><section><h2 id="control">3. 控制模型：概念、功能和全部 ctlModel 值</h2><p>控制模型管理一项控制请求的整个生命周期：是否先选择、谁持有选择、请求何时执行、如何检查条件、是否监视反馈以及怎样报告最终结果。常规/增强“安全”描述的是控制流程可靠性，不能等同于加密、认证或网络安全等级。</p><div class="reference-table"><table><thead><tr><th scope="col">编码（参考 SCD 已核对）</th><th scope="col">英文枚举</th><th scope="col">中文</th><th scope="col">行为</th></tr></thead><tbody><tr><td>0</td><td>status-only</td><td>仅状态</td><td>只监視状态，不提供可执行控制</td></tr><tr><td>1</td><td>direct-with-normal-security</td><td>常规安全直接控制</td><td>Operate；不先选择，控制对象不按增强模型监视最终状态</td></tr><tr><td>2</td><td>sbo-with-normal-security</td><td>常规安全操作前选择</td><td>Select → Operate；超时/Cancel 释放选择</td></tr><tr><td>3</td><td>direct-with-enhanced-security</td><td>增强安全直接控制</td><td>Operate → 状态监视 → CommandTermination</td></tr><tr><td>4</td><td>sbo-with-enhanced-security</td><td>增强安全操作前选择</td><td>SelectWithValue → Operate → 状态监视 → CommandTermination</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">配置/参数</th><th scope="col">可取值或结构</th><th scope="col">用法</th></tr></thead><tbody><tr><td>sboClass</td><td>0 operate-once；1 operate-many（参考枚举）</td><td>单次用后释放 / 选择超时前保持资格</td></tr><tr><td>sboTimeout</td><td>INT32U，ms</td><td>选择资格时限；机械到位超时应另读设备参数</td></tr><tr><td>Oper.ctlVal</td><td>按 CDC；DPC 为 BOOLEAN</td><td>目标分/合，不是直接写四态反馈</td></tr><tr><td>origin</td><td>orCat + orIdent</td><td>来源类别与标识</td></tr><tr><td>ctlNum</td><td>INT8U，0～255</td><td>控制序列号</td></tr><tr><td>T</td><td>Timestamp</td><td>请求相关时标，映射参数</td></tr><tr><td>Test</td><td>BOOLEAN</td><td>请求的测试标志，解释受设备测试策略约束</td></tr><tr><td>Check</td><td>synchrocheck 与 interlock-check 位</td><td>请求适用的检查；不编码完整判据</td></tr><tr><td>operTm / operTim</td><td>Timestamp，若支持时间激活</td><td>预定执行时刻；名称按资料/类型声明</td></tr><tr><td>Cancel</td><td>结构/控制服务</td><td>取消选择或等待中的请求</td></tr></tbody></table></div><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 338" role="img" aria-label="图 1　控制生命周期"><title>图 1　控制生命周期</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">客户端请求：选择（如需要）→ 操作</text><text class="svg-note" x="38" y="56">对象引用、命令值、来源、序列、Test、Check</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">服务器检查：权限、选择资格、模式、运行条件</text><text class="svg-note" x="38" y="138">必要时检查互锁/同期；可能立即拒绝</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">执行与过程反馈</text><text class="svg-note" x="38" y="220">本地输出或工程通信 → 执行机构 → Pos.stVal/q/t 更新</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">增强安全模型：CommandTermination</text><text class="svg-note" x="38" y="302">监视所需状态是否到达，给出最终执行结果</text></svg><figcaption>图 1　控制生命周期（原创示意）。</figcaption></figure><p>肯定 Operate 响应是请求阶段的结果；最终反馈与命令终止是另外的证据。SBO（Select Before Operate）不是将所有条件“永久锁定”，执行时仍可能需要重新检查。</p></section><section><h2 id="control-scl">4. 在 SCD 中如何体现和解读控制关系</h2><pre><code>&lt;!-- 原创脱敏片段：实际配置值须由对应模板提供 ctlModel/sboClass 定义 --&gt;
&lt;LN lnClass=&quot;XCBR&quot; inst=&quot;1&quot; prefix=&quot;&quot; lnType=&quot;T_XCBR&quot;&gt;
  &lt;DOI name=&quot;Pos&quot;&gt;
    &lt;DAI name=&quot;ctlModel&quot;&gt;&lt;Val&gt;sbo-with-enhanced-security&lt;/Val&gt;&lt;/DAI&gt;
    &lt;DAI name=&quot;sboTimeout&quot;&gt;&lt;Val&gt;5000&lt;/Val&gt;&lt;/DAI&gt;
    &lt;DAI name=&quot;sboClass&quot;&gt;&lt;Val&gt;operate-once&lt;/Val&gt;&lt;/DAI&gt;
  &lt;/DOI&gt;
&lt;/LN&gt;</code></pre><p>沿 LN.lnType → LNodeType.DO[name=Pos].type → DOType[cdc=DPC] 找 <code>ctlModel</code>、<code>stVal</code>、<code>Oper</code>、<code>SBOw</code>、<code>Cancel</code>。若 Oper 为 Struct，继续到 DAType/BDA，查 ctlVal、Check、T 等。实例 DOI/DAI/Val 配置值会影响参数，但未写 Val 不能当作值为零：可能由模板默认值、设备配置或实现规则确定。</p><p>CSWI 的控制对象、CILO 的允许条件、XCBR 的位置/执行模型可共同构成开关控制功能。SCD 能给出对象和部分输入映射；完整执行链还可能包含本地逻辑、开出映射、终端回路与反馈接线。不能仅因这三类 LN 同时存在，就认定它们已经形成正确控制闭环。</p></section><section><h2 id="interlock">5. 校验、互锁、同期和权限如何组织</h2><div class="reference-table"><table><thead><tr><th scope="col">条件</th><th scope="col">模型可见信息</th><th scope="col">SCD 能证明什么</th><th scope="col">仍需什么</th></tr></thead><tbody><tr><td>选择/访问检查</td><td>ctlModel、sboClass、sboTimeout、客户端上下文</td><td>支持怎样的控制结构和静态参数</td><td>设备权限、会话与运行时选择状态</td></tr><tr><td>就地/远方</td><td>Loc、相关模式或工程状态输入</td><td>声明了相关数据与引用</td><td>运行值、切换开关和权限策略</td></tr><tr><td>互锁 Interlocking</td><td>CILO.EnaOpn/EnaCls 等，Check 的 interlock-check</td><td>条件数据类型与可能的外部输入</td><td>闭锁判据、真值表、逻辑图、失效策略</td></tr><tr><td>同期 Synchrocheck</td><td>RSYN 相关测量/状态、Check 的 synchrocheck</td><td>同期功能及部分数据引用</td><td>允许压差/频差/角差、取样位置、逻辑配置</td></tr><tr><td>开/合闭锁</td><td>BlkOpn / BlkCls 等按 LN 定义</td><td>存在这样的控制/状态对象</td><td>内部合成逻辑及有效状态</td></tr><tr><td>品质/超时</td><td>q、t、输入连续性、设备参数</td><td>类型和部分配置</td><td>应用如何处理无效/旧数据和超时</td></tr><tr><td>输出与反馈</td><td>控制对象、GOOSE/ExtRef、终端状态模型</td><td>发布订阅的候选引用链</td><td>物理接线、开出功能、执行机构和辅助接点</td></tr></tbody></table></div><div class="notice">Check 位表示检查请求或控制参数；它不是联锁真值表，也不授权绕过设备必须检查的条件。CILO 提供允许信息，其输入如何合成为允许条件往往是本地功能实现。</div></section><section><h2 id="input">6. 输入模型：从采集到可交换信息</h2><p>7-1 输入模型是采集与处理模型：现场信号调理/数字化后，经过取代、更新闭锁、品质处理，再形成即时值、过滤值、范围状态和事件。SCL 的 Inputs/ExtRef 则描述通信来源引用：它是配置结构，不能替代整条采集链或 ADC（Analogue-to-Digital Converter，模数转换器）特性。</p><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 2　输入处理和事件形成"><title>图 2　输入处理和事件形成</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">现场量/网络输入 → 调理与采集</text><text class="svg-note" x="38" y="56">CT/VT 变比、ADC、采样节奏、同步、相别与原始来源</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">取代/更新闭锁/质量处理</text><text class="svg-note" x="38" y="138">subEna/subMag/subQ；operatorBlocked 与 oldData 等品质</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">即时量 instMag 或 instCVal</text><text class="svg-note" x="38" y="220">由采集与处理得到；不等于所有原始 ADC 码</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">死区与范围：mag/cVal/range</text><text class="svg-note" x="38" y="302">db、zeroDb、rangeC；产生 dchg/qchg/dupd 等适用事件</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">组织交换：DataSet + RCB/LCB，或样本发布</text><text class="svg-note" x="38" y="384">报告/日志与 SV 连续发布是不同信息交换方式</text></svg><figcaption>图 2　输入处理和事件形成（原创示意）。</figcaption></figure><p>二进制输入还可能需要去抖、振荡检测和瞬变处理；其参数是否标准化、是否在 SCD 中开放，由 LN/CDC、设备与工程配置共同决定。数据处理算法不一定能从一个 DA 名复原。</p></section><section><h2 id="input-conditions">7. 采集条件、精度、单位和范围</h2><div class="reference-table"><table><thead><tr><th scope="col">问题</th><th scope="col">模型信息</th><th scope="col">解释边界</th></tr></thead><tbody><tr><td>采集频率</td><td>smpRate、SV 的 SmpRate/SmpMod、适用 TCTR/TVTR 数据</td><td>采集率与网络发布率可以不同，不能只看一个 80</td></tr><tr><td>数值表示</td><td>i/f、FLOAT32、scaleFactor、offset</td><td>整数与工程浮点换算；表示精度不等于测量准确度</td></tr><tr><td>单位/倍率</td><td>units.SIUnit、units.multiplier</td><td>单位与 10 的指数；还需一次/二次侧说明</td></tr><tr><td>测量范围</td><td>rangeC.min/max、hLim/hhLim/lLim/llLim 或 SAV min/max</td><td>限定过程量和告警区间；不等于基础类型存储范围</td></tr><tr><td>定值域</td><td>minVal/maxVal/stepSize</td><td>限定允许设定值与离散步长</td></tr><tr><td>死区</td><td>db、zeroDb</td><td>过滤变化和近零量；不是默认以安培直接填的数</td></tr><tr><td>品质与时标</td><td>q、t、TimeQuality</td><td>可靠性、来源与同步；不代替产品准确等级</td></tr><tr><td>传感器准确度</td><td>TCTR/TVTR 适用模型信息、铭牌和设备资料</td><td>完整计量/保护准确等级、ADC 位数、滤波/群延迟不保证全在 SCD</td></tr><tr><td>订阅输入</td><td>Inputs/ExtRef、serviceType/src*（若声明）</td><td>只定位输入源及部分服务引用；不列出全部本地计算规则</td></tr></tbody></table></div><p>原创例子：过程量 min=0 A、max=1000 A，db=1000 表示 1000×0.001%=1%，按差值阈值演算为 10 A。若当前保留 mag=100 A，instMag=105 A，差值未超过阈值；instMag=112 A 时可能更新 mag 并产生变化事件。7-3 允许具有可比效果的死区算法，具体时序仍需实现说明。</p><p>另一个演算：mag.i=12345、scaleFactor=0.01、offset=0，得到 mag.f=123.45；若 SIUnit=A、multiplier=0，表示 123.45 A。若倍率或变比不同则含义改变。SCD 缺少一次/二次量语义时，不能自动乘 CT 变比。</p></section><section><h2 id="units">8. 单位与倍率完整基线清单</h2><p>下面列出所给 7-3 附录 A 的全部单位类别，并将明显排版/符号问题按物理量解释。附录表的“序号”是表内排列序号，不能当作任意 SCD EnumVal.ord；工程编码仍须查具体 EnumType。较新版和厂商可有附加单位，不能由本清单推断它们不存在。</p><h3>基本单位</h3><div class="reference-table"><table><thead><tr><th scope="col">量</th><th scope="col">英文单位名/解释</th><th scope="col">符号</th></tr></thead><tbody><tr><td>无量纲</td><td>none</td><td>无单位</td></tr><tr><td>长度</td><td>meter</td><td>m</td></tr><tr><td>质量</td><td>kilogram</td><td>kg</td></tr><tr><td>时间</td><td>second</td><td>s</td></tr><tr><td>电流</td><td>ampere</td><td>A</td></tr><tr><td>温度</td><td>kelvin</td><td>K</td></tr><tr><td>物质的量</td><td>mole</td><td>mol</td></tr><tr><td>发光强度</td><td>candela</td><td>cd</td></tr></tbody></table></div><h3>导出单位</h3><div class="reference-table"><table><thead><tr><th scope="col">量</th><th scope="col">英文单位名/解释</th><th scope="col">符号</th></tr></thead><tbody><tr><td>平面角</td><td>degree</td><td>deg</td></tr><tr><td>平面角</td><td>radian</td><td>rad</td></tr><tr><td>立体角</td><td>steradian</td><td>sr</td></tr><tr><td>吸收剂量</td><td>gray</td><td>Gy</td></tr><tr><td>活度</td><td>becquerel</td><td>Bq</td></tr><tr><td>相对温度</td><td>degree Celsius</td><td>℃</td></tr><tr><td>剂量当量</td><td>sievert</td><td>Sv</td></tr><tr><td>电容</td><td>farad</td><td>F</td></tr><tr><td>电荷</td><td>coulomb</td><td>C</td></tr><tr><td>电导</td><td>siemens</td><td>S</td></tr><tr><td>电感</td><td>henry</td><td>H</td></tr><tr><td>电位</td><td>volt</td><td>V</td></tr><tr><td>电阻</td><td>ohm</td><td>Ω</td></tr><tr><td>能量</td><td>joule</td><td>J</td></tr><tr><td>力</td><td>newton</td><td>N</td></tr><tr><td>频率</td><td>hertz</td><td>Hz</td></tr><tr><td>照度</td><td>lux</td><td>lx</td></tr><tr><td>光通量</td><td>lumen</td><td>lm</td></tr><tr><td>磁通</td><td>weber</td><td>Wb</td></tr><tr><td>磁通密度</td><td>tesla</td><td>T</td></tr><tr><td>功率</td><td>watt</td><td>W</td></tr><tr><td>压力</td><td>pascal</td><td>Pa</td></tr></tbody></table></div><h3>扩展单位</h3><div class="reference-table"><table><thead><tr><th scope="col">量</th><th scope="col">英文单位名/解释</th><th scope="col">符号</th></tr></thead><tbody><tr><td>面积</td><td>square meter</td><td>m²</td></tr><tr><td>体积</td><td>cubic meter</td><td>m³</td></tr><tr><td>速度</td><td>meters per second</td><td>m/s</td></tr><tr><td>加速度</td><td>meters per second squared</td><td>m/s²</td></tr><tr><td>体积流量</td><td>cubic meters per second</td><td>m³/s</td></tr><tr><td>燃料/热效率相关量</td><td>meters per cubic meter</td><td>m/m³（按原定义上下文）</td></tr><tr><td>质量矩</td><td>moment of mass</td><td>kg·m（原表符号 M）</td></tr><tr><td>密度</td><td>kilogram per cubic meter</td><td>kg/m³</td></tr><tr><td>运动黏度</td><td>square meter per second</td><td>m²/s</td></tr><tr><td>导热率</td><td>watt per meter kelvin</td><td>W/(m·K)</td></tr><tr><td>热容量</td><td>joule per kelvin</td><td>J/K</td></tr><tr><td>浓度</td><td>parts per million</td><td>ppm</td></tr><tr><td>转速</td><td>rotations per second</td><td>s⁻¹</td></tr><tr><td>角速度</td><td>radian per second</td><td>rad/s</td></tr></tbody></table></div><h3>工业特定单位</h3><div class="reference-table"><table><thead><tr><th scope="col">量</th><th scope="col">英文单位名/解释</th><th scope="col">符号</th></tr></thead><tbody><tr><td>视在功率</td><td>volt ampere</td><td>VA</td></tr><tr><td>有功功率</td><td>watt</td><td>W</td></tr><tr><td>无功功率</td><td>volt ampere reactive</td><td>var</td></tr><tr><td>相角</td><td>degree</td><td>°</td></tr><tr><td>功率因数</td><td>power factor</td><td>cosφ，无量纲</td></tr><tr><td>伏秒</td><td>volt second</td><td>V·s</td></tr><tr><td>伏平方</td><td>volt squared</td><td>V²</td></tr><tr><td>安秒</td><td>ampere second</td><td>A·s</td></tr><tr><td>安平方</td><td>ampere squared</td><td>A²</td></tr><tr><td>安平方时间</td><td>ampere squared time</td><td>A²·s</td></tr><tr><td>视在电能</td><td>volt ampere hour</td><td>VAh</td></tr><tr><td>有功电能</td><td>watt hour</td><td>Wh</td></tr><tr><td>无功电能</td><td>var hour</td><td>varh</td></tr><tr><td>磁通相关电压/频率</td><td>volt per hertz</td><td>V/Hz</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">multiplier 指数</th><th scope="col">英文前缀</th><th scope="col">符号</th><th scope="col">乘数</th></tr></thead><tbody><tr><td>-24</td><td>yocto</td><td>y</td><td>10<sup>-24</sup></td></tr><tr><td>-21</td><td>zepto</td><td>z</td><td>10<sup>-21</sup></td></tr><tr><td>-18</td><td>atto</td><td>a</td><td>10<sup>-18</sup></td></tr><tr><td>-15</td><td>femto</td><td>f</td><td>10<sup>-15</sup></td></tr><tr><td>-12</td><td>pico</td><td>p</td><td>10<sup>-12</sup></td></tr><tr><td>-9</td><td>nano</td><td>n</td><td>10<sup>-9</sup></td></tr><tr><td>-6</td><td>micro</td><td>µ</td><td>10<sup>-6</sup></td></tr><tr><td>-3</td><td>milli</td><td>m</td><td>10<sup>-3</sup></td></tr><tr><td>-2</td><td>centi</td><td>c</td><td>10<sup>-2</sup></td></tr><tr><td>-1</td><td>deci</td><td>d</td><td>10<sup>-1</sup></td></tr><tr><td>0</td><td>none</td><td>无前缀</td><td>10<sup>0</sup></td></tr><tr><td>1</td><td>deca</td><td>da</td><td>10<sup>1</sup></td></tr><tr><td>2</td><td>hecto</td><td>h</td><td>10<sup>2</sup></td></tr><tr><td>3</td><td>kilo</td><td>k</td><td>10<sup>3</sup></td></tr><tr><td>6</td><td>mega</td><td>M</td><td>10<sup>6</sup></td></tr><tr><td>9</td><td>giga</td><td>G</td><td>10<sup>9</sup></td></tr><tr><td>12</td><td>tera</td><td>T</td><td>10<sup>12</sup></td></tr><tr><td>15</td><td>peta</td><td>P</td><td>10<sup>15</sup></td></tr><tr><td>18</td><td>exa</td><td>E</td><td>10<sup>18</sup></td></tr><tr><td>21</td><td>zetta</td><td>Z</td><td>10<sup>21</sup></td></tr><tr><td>24</td><td>yotta</td><td>Y</td><td>10<sup>24</sup></td></tr></tbody></table></div><p>multiplier=3、SIUnit=V 表示 kV；它不是 CT/VT 变比。原表中的 µ、m、M 要注意大小写，m 是毫、M 是兆。指数 0 无前缀；参考 SCD 的不同模板可能提供不同单位枚举集合，应沿使用点核对。</p></section><section><h2 id="settings">9. 定值组和输入订阅的组织方法</h2><p>SettingControl 位于 LN0，配置 numOfSGs、actSG 等；支持定值组的 DA 以 SG/SE 视图读写，不支持组的简单定值常为 SP。编辑组、确认编辑、选择激活组是分开的服务步骤。SCD 的 Val 可带 sGroup 表达某组配置，但不能由单个数值推断当前生效组。</p><p>Inputs 位于接收方 LN/LN0，ExtRef 指向外部 IED/LD/LN/DO/DA，intAddr 是接收设备的内部映射标识。参考文件的 ExtRef 没有声明 serviceType/srcCBName 等源控制块定位字段，因此需要反查发布数据集和控制块建立候选链，并保留多义性。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：7-1 第 6.4.2、6.4.3 节及附录 B/C；7-2 第 12、13、17、18 章；7-3 第 6～8 章及附录 A；7-4 第 5.2～5.3 节。B4 的配置字段见控制块参考页，数据实例证据见 SCD 页。</p><p>继续阅读：<a href="scd-model-evidence.html">SCD 脱敏实例</a> · <a href="engineering-model-reading.html">工程阅读与证据检查</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-runtime-models.html">第 8～17 章：数据、交换与控制模型</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section><section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
