<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>易混概念速查｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>易混概念速查</h1><p>用“对象是什么、在哪里、不能当成什么”快速区分 SCL 工程常见混淆</p></div></header>
<main class="chapter">
<section><h2>先记三条判断线</h2><pre class="map">一次世界：设备、间隔、接线位置            → Substation / Bay / ConductingEquipment
信息模型：功能与数据                         → IED / LDevice / LN / DO / DA / FC
工程交换与通信：文件、发布、订阅、网络参数   → ICD / SCD / CID；GOOSE / SV / Report</pre><p>同一个工程对象可在多个视角出现，但它们的“名字相近”不表示“类型相同”。下表优先解决阅读 SCD 时最常见的误判。</p></section>
<section><h2>一次设备、LNode 与 LN</h2><table><tr><th>概念</th><th>是什么</th><th>通常在哪里</th><th>不要当成</th></tr><tr><td>一次设备</td><td>断路器、隔离开关、互感器、变压器等电气一次对象。</td><td><code>Substation</code> 下的 <code>Bay</code>、<code>ConductingEquipment</code>、<code>PowerTransformer</code> 等。</td><td>不是 IED 内的数据模型，也不由某一个 LN 完整替代。</td></tr><tr><td><code>LNode</code></td><td>从一次系统位置指向 IED 内逻辑节点的引用桥梁。</td><td>一次系统层级，如 Bay、Function 等。</td><td>不是 IED 内的 LN 实例，通常没有自身的 DO/DA 数据。</td></tr><tr><td><code>LN</code></td><td>按自动化功能组织数据的逻辑节点，例如 <code>XCBR</code>、<code>MMXU</code>。</td><td><code>IED/AccessPoint/Server/LDevice</code> 内。</td><td>不是物理设备本体；同一一次设备可关联多个 LN，一个 LN 也不等于一台设备。</td></tr></table><div class="notice"><b>阅读口诀：</b>先在一次层定位“哪台设备/哪个间隔”，再经 <code>LNode</code> 追到 IED 中“哪个功能模型”。</div></section>
<section><h2>IED、MU 与智能终端</h2><table><tr><th>概念</th><th>核心职责</th><th>在 SCD 中优先看</th><th>边界</th></tr><tr><td><code>IED</code></td><td>智能电子设备的通用工程模型。</td><td>名称、AP、LD、LN、服务与通信接入。</td><td>是模型和设备的通称；保护、测控、MU、智能终端都可能建模为 IED。</td></tr><tr><td>MU（合并单元）</td><td>把电流、电压等采样数字化，典型地发布 SV/SMV。</td><td><code>SampledValueControl</code>、DataSet、<code>Communication/SMV</code>。</td><td>是工程设备角色，不是 XML 元素名；不等于交换机或所有过程层装置。</td></tr><tr><td>智能终端</td><td>面向一次机构处理开入开出、位置、跳闸及部分联锁执行。</td><td><code>XCBR</code>、<code>CSWI</code>、<code>GGIO</code> 与 GOOSE 输入输出。</td><td>也是工程角色；实际职责、接口与命名必须结合图纸和厂商资料确认。</td></tr></table></section>
<section><h2>DO、DA 与 FC</h2><table><tr><th>概念</th><th>回答的问题</th><th>例子</th><th>常见误解</th></tr><tr><td><code>DO</code></td><td>这类功能数据是什么？</td><td>位置、测量、控制等数据对象，如 <code>Pos</code>。</td><td>DO 不是一个确定的可读数值；其内部结构由类型模板定义。</td></tr><tr><td><code>DA</code></td><td>这个对象中的哪个属性？</td><td><code>stVal</code>、<code>q</code>、<code>t</code>、<code>ctlModel</code>。</td><td>DA 不是 XML 属性；它是数据模型中的数据属性。</td></tr><tr><td><code>FC</code></td><td>该数据属性按什么服务语义使用？</td><td><code>ST</code> 状态、<code>MX</code> 测量、<code>CO</code> 控制、<code>SP</code> 设置。</td><td>FC 不是数据类型、不是实时值，也不是所有 XML 属性的通用枚举。</td></tr></table><p>读一个数据引用时，至少同时记录 <code>LN / DO / DA / FC</code>；只看到 <code>Pos</code> 或 <code>stVal</code> 还不足以锁定完整语义。</p></section>
<section><h2>GOOSE、SV 与 Report</h2><table><tr><th>服务</th><th>主要传什么</th><th>典型方向</th><th>关键工程对象</th></tr><tr><td><code>GOOSE</code></td><td>状态和事件，如跳闸、闭锁、位置、告警。</td><td>发送 IED 多播，多个接收 IED 可订阅。</td><td><code>GSEControl → DataSet → Communication/GSE → ExtRef</code></td></tr><tr><td><code>SV / SMV</code></td><td>连续电流、电压等采样量。</td><td>常由 MU 发布，保护/测控订阅。</td><td><code>SampledValueControl → DataSet → Communication/SMV → ExtRef</code></td></tr><tr><td><code>Report</code></td><td>按数据集和触发条件向客户端上送的数据。</td><td>IED 与 MMS 客户端之间的客户端/服务器服务。</td><td><code>ReportControl → DataSet → 客户端配置</code></td></tr></table><div class="caution"><b>相同的网络字段不代表相同服务。</b>GOOSE 与 SV 都可能涉及 MAC、APPID、VLAN；Report 则通常与 MMS 客户端连接相关。不要用“都能传数据”替代服务语义和引用链检查。</div></section>
<section><h2>ICD、CID 与 SCD</h2><table><tr><th>文件</th><th>工程位置</th><th>主要回答的问题</th><th>不能据此断言</th></tr><tr><td><code>ICD</code></td><td>IED 能力输入。</td><td>该 IED 支持哪些数据模型、服务和可配置能力？</td><td>不能说明它已完成本站工程配置或已在现场投运。</td></tr><tr><td><code>SCD</code></td><td>全站系统集成配置。</td><td>一次系统、IED、通信、类型模板和订阅关系如何汇集？</td><td>不能单独证明每台 IED 已正确下装或现场功能已通过。</td></tr><tr><td><code>CID</code></td><td>单台 IED 的已配置描述。</td><td>面向该 IED 的配置交付通常是什么？</td><td>具体导入/下装方式仍取决于设备和工程工具。</td></tr></table></section>
<section><h2>配置值、运行值与枚举编码</h2><table><tr><th>概念</th><th>出现位置/来源</th><th>正确理解</th><th>不要混淆为</th></tr><tr><td>配置值</td><td>例如 SCL 的 <code>DOI/DAI/Val</code>，或工程属性与设置相关信息。</td><td>表达工程配置、初始或可编辑值；是否生效、何时下装须结合流程和 IED 能力。</td><td>现场当前实时值。</td></tr><tr><td>运行值</td><td>IED 服务读取、报告、GOOSE 或 SV 等运行数据。</td><td>反映某时刻的服务数据；应连同 <code>q</code>、<code>t</code>、单位/倍率及测试状态判断。</td><td>仅因 SCD 中有一个 <code>Val</code> 就已确定的实时状态。</td></tr><tr><td>枚举编码</td><td><code>EnumType/EnumVal@ord</code> 与相应 DA 类型定义。</td><td>是某枚举文字与数值编码的类型定义；须沿 LN 类型、DOType、DAType 追溯其适用数据属性。</td><td>任意 XML 属性枚举，或脱离类型上下文的业务状态解释。</td></tr></table><div class="notice"><b>三问法：</b>这个值出现在哪个元素/数据属性？它是配置、服务读数还是类型定义？它的类型和 FC 是什么？答不清时，不要据数值猜业务含义。</div></section>
<section><h2>继续深入</h2><p><a href="scd-in-ten-minutes.html">十分钟读懂 SCD</a>：先建立一条 GOOSE 发布链。<br><a href="primary-and-roles.html">一次系统与设备角色</a>：深入一次设备、LNode、MU 与智能终端。<br><a href="ied-data-model.html">IED 与数据模型</a>：深入 DO、DA、FC、控制与设置。<br><a href="communication-process.html">通信与过程层</a>：深入 GOOSE、SV、Report 及网络关联。<br><a href="engineering-files.html">SCL 与工程交换文件</a>：深入 ICD、CID、SCD 的工程边界。</p></section>
</main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：一次设备、LNode、LN、IED、MU、智能终端、DO、DA、FC、GOOSE、SV、Report、ICD、CID、SCD、EnumType。</footer><script src="../assets/navigation.js"></script></body></html>
