<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>数据、数据属性与 CDC 取值参考｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">数据模型 · 第 7-1 部分关联专题</p><h1>数据、数据属性与 CDC 取值参考</h1><p>先认对象，再认类型：从 Pos.stVal 到测量相量、品质、单位、FC 和存在条件。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="hierarchy">1. 数据与数据属性：组成和引用</h2><p>DATA/DO（Data Object，数据对象）是 LN 中的语义单元，例如开关位置 Pos、三相电流 A、保护启动 Str。DO 通常不是单个标量，它可能含子 DO（SDO，Sub Data Object）和多个 DA（Data Attribute，数据属性）。DA 可以是基本值，也可以继续分解为 BDA（Basic Data Attribute，基础数据属性）。一个 DO 的“取值”要展开到具体叶子类型才有意义。</p><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 1　复合 DO、结构化 DA 和 BDA"><title>图 1　复合 DO、结构化 DA 和 BDA</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">IED_A / LD_A / MMXU1.A：WYE</text><text class="svg-note" x="38" y="56">A 是三相电流 DO；DOType 中用 SDO 引入 phsA、phsB、phsC 等</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">A.phsA：CMV</text><text class="svg-note" x="38" y="138">相量子对象有 cVal、q、t 等 DA</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">A.phsA.cVal：Vector</text><text class="svg-note" x="38" y="220">DAType 把 cVal 细分成 mag 和 ang</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">A.phsA.cVal.mag：AnalogueValue</text><text class="svg-note" x="38" y="302">进一步选择 i 整数和/或 f 浮点表示</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">A.phsA.cVal.mag.f：FLOAT32</text><text class="svg-note" x="38" y="384">叶子值须结合 units、倍率、比例、q 和 t 解读</text></svg><figcaption>图 1　复合 DO、结构化 DA 和 BDA（原创示意）。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">结构</th><th scope="col">实例如何定位</th><th scope="col">类型如何定位</th></tr></thead><tbody><tr><td>LN/LN0</td><td>lnType 指向模板</td><td>LNodeType 的 DO(name,type)</td></tr><tr><td>DO / SDO</td><td>DOI / SDI 给出实例值容器</td><td>DOType 的 cdc、SDO(name,type)</td></tr><tr><td>DA</td><td>DAI(name) 对应数据属性</td><td>DOType 的 DA(name,bType,fc,type,触发)</td></tr><tr><td>BDA</td><td>SDI/DAI 层层进入叶子</td><td>DAType 的 BDA；Struct 可递归</td></tr><tr><td>枚举</td><td>Val 的值须回到类型</td><td>EnumType/EnumVal(ord)；同名 stVal 不保证相同枚举</td></tr></tbody></table></div><p>FCD（Functionally Constrained Data，功能约束数据）表示 DO 中同一 FC 的属性集合；FCDA（Functionally Constrained Data Attribute，功能约束数据属性）定位某个属性。SCL 的 <code>&lt;FCDA&gt;</code> 元素可以表达这两种成员：省略 daName 时需按 fc 展开 DO；给出 daName 时定位具体 DA。</p></section><section><h2 id="cdc">2. 基线 29 种公共数据类</h2><p>CDC 定义属性结构、类型、FC、触发和存在条件。7-4 给 DO 语义并选 CDC，7-3 说明该 CDC 的内部结构。下面完整列出所给 7-3 第 7 章的 29 类；“结构摘要”并非把所有可选字段都变成必选字段。WYE、DEL、SEQ 的相/序成员在 SCL 里通常是 SDO。</p><div class="reference-table"><table><thead><tr><th scope="col">CDC</th><th scope="col">英文名称/展开</th><th scope="col">含义</th><th scope="col">结构摘要</th><th scope="col">用途</th></tr></thead><tbody><tr><td>SPS</td><td>Single Point Status</td><td>单点状态</td><td>stVal 为 BOOLEAN；q、t</td><td>开入、告警</td></tr><tr><td>DPS</td><td>Double Point Status</td><td>双点状态</td><td>stVal 为四态 Dbpos；q、t</td><td>开关位置反馈</td></tr><tr><td>INS</td><td>Integer Status</td><td>整数状态</td><td>stVal 为 INT32；q、t</td><td>模式、计数或状态代码</td></tr><tr><td>ACT</td><td>Protection Activation Information</td><td>保护激活信息</td><td>general、phsA/B/C、neut；q、t</td><td>无方向动作</td></tr><tr><td>ACD</td><td>Directional Protection Activation Information</td><td>方向保护激活信息</td><td>general 与 dirGeneral，分相/中性点方向；q、t</td><td>带方向启动</td></tr><tr><td>SEC</td><td>Security Violation Counting</td><td>安全违例计数</td><td>cnt、sev、t、addr、addInfo</td><td>访问违例记录</td></tr><tr><td>BCR</td><td>Binary Counter Reading</td><td>二进制计数读数</td><td>actVal、frVal、frTm、q、t 与冻结配置</td><td>累积计量</td></tr><tr><td>MV</td><td>Measured Value</td><td>测量值</td><td>instMag、mag、range、q、t</td><td>频率、温度、单一标量</td></tr><tr><td>CMV</td><td>Complex Measured Value</td><td>复数测量值</td><td>instCVal、cVal（mag/ang）、range、q、t</td><td>相量</td></tr><tr><td>SAV</td><td>Sampled Value</td><td>采样值</td><td>instMag、q、t 与单位/比例</td><td>模拟量瞬时样本</td></tr><tr><td>WYE</td><td>Phase-to-ground related Measured Values of a Three-phase System</td><td>三相相对地量集合</td><td>phsA/B/C、neut、net、res 为 CMV 子对象</td><td>三相电流或相电压</td></tr><tr><td>DEL</td><td>Phase-to-phase related Measured Values of a Three-phase System</td><td>三相相间量集合</td><td>phsAB、phsBC、phsCA 为 CMV 子对象</td><td>线电压</td></tr><tr><td>SEQ</td><td>Sequence</td><td>序分量集合</td><td>c1/c2/c3 为 CMV，seqT、phsRef</td><td>正负零序或其他序变换</td></tr><tr><td>HMV</td><td>Harmonic Value</td><td>单一量谐波值</td><td>har 向量数组、numHar、numCyc 等</td><td>谐波/谐间波</td></tr><tr><td>HWYE</td><td>Harmonic Values for WYE</td><td>相对地谐波量集合</td><td>phsAHar/BHar/CHar、neutHar/netHar/resHar</td><td>三相及中性谐波</td></tr><tr><td>HDEL</td><td>Harmonic Values for DEL</td><td>相间谐波量集合</td><td>phsABHar/BCHar/CAHar</td><td>相间谐波</td></tr><tr><td>SPC</td><td>Controllable Single Point</td><td>可控单点</td><td>BOOLEAN 命令和状态</td><td>投退、闭锁控制</td></tr><tr><td>DPC</td><td>Controllable Double Point</td><td>可控双点</td><td>BOOLEAN 命令；四态位置反馈</td><td>分/合控制</td></tr><tr><td>INC</td><td>Controllable Integer Status</td><td>可控整数状态</td><td>INT32 命令和状态</td><td>整数目标值</td></tr><tr><td>BSC</td><td>Binary Controlled Step Position Information</td><td>二进制步进控制</td><td>Tcmd：stop/lower/higher/reserved；valWTr 反馈</td><td>升/降步进</td></tr><tr><td>ISC</td><td>Integer Controlled Step Position Information</td><td>整数步位置控制</td><td>整数目标位置；valWTr 反馈</td><td>指定步位置</td></tr><tr><td>APC</td><td>Controllable Analogue Set Point</td><td>可控模拟设点</td><td>setMag、操作与反馈；配置模型</td><td>模拟设点控制</td></tr><tr><td>SPG</td><td>Single Point Setting</td><td>单点定值</td><td>setVal BOOLEAN，SP 或 SG/SE</td><td>功能选项</td></tr><tr><td>ING</td><td>Integer Setting</td><td>整数定值</td><td>setVal INT32；minVal/maxVal/stepSize</td><td>整数参数</td></tr><tr><td>ASG</td><td>Analogue Setting</td><td>模拟定值</td><td>setMag；units、sVC、范围与步长</td><td>保护门槛或时限</td></tr><tr><td>CURVE</td><td>Setting Curve</td><td>定值曲线</td><td>setCharact、setParA～F</td><td>反时限曲线等</td></tr><tr><td>DPL</td><td>Device Name Plate</td><td>设备铭牌</td><td>vendor、hwRev、swRev、serNum、model、location</td><td>设备描述</td></tr><tr><td>LPL</td><td>Logical Node Name Plate</td><td>逻辑节点铭牌</td><td>vendor、swRev、d、configRev、ldNs、lnNs</td><td>模型/版本描述</td></tr><tr><td>CSD</td><td>Curve Shape Description</td><td>曲线形状描述</td><td>xUnit/yUnit、xD/yD、numPts、crvPts</td><td>曲线点列</td></tr></tbody></table></div><div class="notice">参考 SCD 另有 ENS（Enumerated Status）、ENC（Controllable Enumerated Status）、STG（String Setting）等声明，属于本次基线以外的类型使用；需按设备采用版次核对。原文件或旧资料的拼写错误不能作为新增类，例如整数状态标准代码是 INS。</div></section><section><h2 id="fc">3. 功能约束 FC 的全部基线值</h2><p>FC（Functional Constraint）按用途组织属性，并约束服务如何访问。它不是 IED 权限配置，也不是值的有效性标记。下表英文为语义名称/展开，其中 BR、RP 等是规定代码，不宜从字母机械拼造英文全称。</p><div class="reference-table"><table><thead><tr><th scope="col">代码</th><th scope="col">英文语义</th><th scope="col">中文</th><th scope="col">功能与使用</th></tr></thead><tbody><tr><td>ST</td><td>Status information</td><td>状态信息</td><td>过程状态，通常读/报告/日志；取代通过 SV 属性而非直接写 stVal</td></tr><tr><td>MX</td><td>Measurands</td><td>测量信息</td><td>测量值，通常读/报告/日志，不能随意改成命令</td></tr><tr><td>CO</td><td>Control</td><td>控制</td><td>经 Select/Operate 等控制服务访问；映射有 Oper/SBOw/Cancel</td></tr><tr><td>SP</td><td>Setpoint</td><td>设点/独立定值</td><td>用于未启用定值组的设点；具体写或控制行为取决于 CDC</td></tr><tr><td>SV</td><td>Substitution</td><td>取代</td><td>subEna、subVal/subMag、subQ 等；此 FC 与采样值缩写 SV 同字母但含义不同</td></tr><tr><td>CF</td><td>Configuration</td><td>配置</td><td>ctlModel、单位、比例、门限等；写能力及生效条件由实现规定</td></tr><tr><td>DC</td><td>Description</td><td>描述</td><td>文字、铭牌及标识；允许服务由对象和设备决定</td></tr><tr><td>SG</td><td>Setting Group</td><td>激活定值组</td><td>当前激活组的值；通过定值组模型管理，不能当普通可写值</td></tr><tr><td>SE</td><td>Setting Group Editable</td><td>可编辑定值组</td><td>选中编辑组后的编辑视图；确认与激活是不同步骤</td></tr><tr><td>EX</td><td>Extended definition</td><td>扩展定义</td><td>ldNs/lnNs/dataNs/cdcNs 等语义来源</td></tr><tr><td>BR</td><td>Buffered Report</td><td>缓存报告</td><td>BRCB 服务访问的控制块分组</td></tr><tr><td>RP</td><td>Report / Unbuffered Report</td><td>非缓存报告</td><td>URCB 服务访问的控制块分组</td></tr><tr><td>LG</td><td>Log control</td><td>日志控制</td><td>LCB 分组</td></tr><tr><td>GO</td><td>GOOSE control</td><td>GOOSE 控制</td><td>GoCB 分组</td></tr><tr><td>GS</td><td>GSSE control</td><td>GSSE 控制</td><td>历史 GSSE 控制分组</td></tr><tr><td>MS</td><td>Multicast Sampled Value control</td><td>多播采样值控制</td><td>MSVCB 分组</td></tr><tr><td>US</td><td>Unicast Sampled Value control</td><td>单播采样值控制</td><td>USVCB 分组</td></tr><tr><td>XX</td><td>All functional constraints (wildcard)</td><td>所有 FC 通配符</td><td>服务参数用；不能作为一个 DA 的实际 FC</td></tr></tbody></table></div><div class="notice">SCL 的 DA.fc 与控制块映射分组属于不同层次。RP/BR/LG/GO/MS 等在基线中为控制块用途保留，通常不应当作普通 DOType/DA 的业务 FC。XX 仅作服务通配，不应写成 DA.fc="XX"。</div></section><section><h2 id="triggers">4. 触发条件与控制块选项</h2><div class="reference-table"><table><thead><tr><th scope="col">代码/名称</th><th scope="col">英文</th><th scope="col">触发目的</th><th scope="col">使用方式</th></tr></thead><tbody><tr><td>dchg</td><td>Data change</td><td>值改变</td><td>DA 的 dchg 能力与控制块对应开关结合；MV 通常看死区后的 mag</td></tr><tr><td>qchg</td><td>Quality change</td><td>品质变化</td><td>q 变化；不要求数值也变化</td></tr><tr><td>dupd</td><td>Data update</td><td>值更新</td><td>更新事件，可能新旧数值相同；不等于每次轮询</td></tr><tr><td>integrity</td><td>Integrity</td><td>周期完整性</td><td>控制块按 IntgPd 周期给出数据集成员；SCL 使用 period 属性</td></tr><tr><td>GI / general-interrogation</td><td>General Interrogation</td><td>总召唤</td><td>客户端请求一次完整报告，RCB 须支持并使能相应选项；日志不支持 GI</td></tr></tbody></table></div><p>标准表中 <code>TrgOp</code> 表达某 DA 的事件语义；SCL 在 DA 上声明 <code>dchg/qchg/dupd</code>，在 ReportControl/LogControl 的 TrgOps 上选择监听哪些事件。RCB 的周期与总召唤是控制块级条件，不能在 DA 上写 integrity/gi 当成标准触发属性。GOOSE 重发和 SV 周期采样也不是 RCB 的 TrgOps。</p><p>例如 q 由 good 变 invalid，stVal 未改变：启用 qchg 的报告仍可触发；只启用 dchg 的报告未必产生相应质量变化报告。数值每次更新但保持相同，仅声明 dchg 不等于声明 dupd。</p></section><section><h2 id="presence">5. M、O、条件存在符号的完整基线表</h2><p>这些符号出现在标准定义表的 M/O/C 列，表示“这个属性是否应出现在实例模型中”。<code>X_X_M</code> 是需求中对符号形态的概括，不是已核对资料中的独立标准代码；必须读完整代码和它所在表的条件。以下依据 7-3 第 5 章整理，英文分解用于辅助记忆，原文件没有逐一规定每个条件代码的正式英文全称。</p><div class="reference-table"><table><thead><tr><th scope="col">符号</th><th scope="col">英文/助记解释</th><th scope="col">条件和作用</th></tr></thead><tbody><tr><td>M</td><td>Mandatory</td><td>必须有；例如 SPS.stVal。</td></tr><tr><td>O</td><td>Optional</td><td>可选；出现时仍须满足类型与语义规则。</td></tr><tr><td>PICS_SUBST</td><td>条件代码：支持取代</td><td>支持 Substitution 时，取代组属性必须存在；原文部分表印作 PIC_SUBST。PICS 为 Protocol Implementation Conformance Statement（协议实现一致性声明）。</td></tr><tr><td>GC_1</td><td>条件代码：至少一个</td><td>同一数据实例的指定候选属性至少有一个。</td></tr><tr><td>GC_2(n)</td><td>条件代码：成组存在</td><td>编号 n 相同的属性一起有或一起没有；不同 CDC 的 n 不互相绑定。</td></tr><tr><td>GC_CON</td><td>条件代码：配置依赖</td><td>与某可选属性相关的配置只能在该属性存在时出现，需按具体表的关联关系判断。</td></tr><tr><td>AC_LN0_M</td><td>条件代码：LLN0 条件必选</td><td>对象在 LLN0 中时必选，否则可选；原表拼写 LN0、LLN0 有差异。</td></tr><tr><td>AC_LN0_EX</td><td>条件代码：LLN0 专属</td><td>LPL.ldNs 只允许在 LLN0 中；与“LLN0 内是否需要显式声明”分别判断。</td></tr><tr><td>AC_DLD_M</td><td>条件代码：LN 命名空间</td><td>LPL.lnNs 的命名空间不同于 ldNs 时必须出现。</td></tr><tr><td>AC_DLN_M</td><td>条件代码：数据命名空间</td><td>dataNs 不同于上级 ldNs/lnNs 的命名空间时必须出现。</td></tr><tr><td>AC_DLNDA_M</td><td>条件代码：CDC 命名空间</td><td>CDC 定义不同于上级 ldNs/lnNs 或 dataNs 时，cdcNs/cdcName 必须出现。</td></tr><tr><td>AC_SCAV</td><td>条件代码：换算配置</td><td>AnalogueValue 的 i、f 都有时必须有；只有 i 时可选；只有 f 时不要求。</td></tr><tr><td>AC_ST</td><td>条件代码：有状态</td><td>可控类支持状态反馈时必选。</td></tr><tr><td>AC_CO_M</td><td>条件代码：有控制时必选</td><td>可控类支持控制时必选。</td></tr><tr><td>AC_CO_O</td><td>条件代码：有控制时可选</td><td>可控类支持控制时可选。</td></tr><tr><td>AC_SG_M</td><td>条件代码：有定值组时必选</td><td>支持定值组时必须有。</td></tr><tr><td>AC_SG_O</td><td>条件代码：有定值组时可选</td><td>支持定值组时可以有。</td></tr><tr><td>AC_NSG_M</td><td>条件代码：无定值组时必选</td><td>不支持定值组时必须有。</td></tr><tr><td>AC_NSG_O</td><td>条件代码：无定值组时可选</td><td>不支持定值组时可以有。</td></tr><tr><td>AC_RMS_M</td><td>条件代码：RMS 引用</td><td>hvRef=rms 时必须有 rmsCyc。RMS=Root Mean Square，均方根/有效值。</td></tr></tbody></table></div><p>7-4 的 LN 表还使用 C（Conditional）及 T（Transient，瞬变）：C 按该 LN 表说明的选择条件解释；T 用于特定布尔状态的瞬变报告语义，不代表取值类型或网络传输时间。M 不要求每个值都在 SCD 中有 <code>&lt;Val&gt;</code>：类型声明可以必备，而运行时值仍由设备产生。</p></section><section><h2 id="basic-types">6. 叶子类型的允许域</h2><div class="reference-table"><table><thead><tr><th scope="col">类型</th><th scope="col">可取范围</th><th scope="col">说明</th></tr></thead><tbody><tr><td>BOOLEAN</td><td>false/true；XML 合法词法也含 0/1</td><td>功能对应 off/on 或其他条件，须读 DO 语义</td></tr><tr><td>INT8 / INT16 / INT32 / INT128</td><td>−2ⁿ⁻¹ ～ 2ⁿ⁻¹−1</td><td>n 分别为 8/16/32/128；设备和映射可限制支持</td></tr><tr><td>INT8U / INT16U / INT24U / INT32U</td><td>0 ～ 2ⁿ−1</td><td>8：255；16：65535；24：16777215；32：4294967295</td></tr><tr><td>FLOAT32 / FLOAT64</td><td>IEEE 浮点域；有限量级约 ±3.4×10³⁸ / ±1.8×10³⁰⁸</td><td>基本类型可表示的值不等于业务允许值；NaN/INF 的应用处理须核对</td></tr><tr><td>Enum / ENUMERATED</td><td>定义表或 EnumType 列出的离散值</td><td>ord 编码与语义配对，不能按数值大小猜含义</td></tr><tr><td>Dbpos / CODED ENUM</td><td>0 intermediate-state；1 off；2 on；3 bad-state</td><td>双点状态；DPC 控制命令 ctlVal 是 BOOLEAN</td></tr><tr><td>Tcmd</td><td>0 stop；1 lower；2 higher；3 reserved</td><td>步进控制命令，reserved 不作为普通操作</td></tr><tr><td>VisStringN / UnicodeN / OctetN</td><td>相应字符或字节串，长度受类型限制</td><td>VisString 受字符集限制；Octet 是字节，不保证人可读</td></tr><tr><td>Quality / Check / Struct</td><td>按位字段或结构组件定义</td><td>不是一串可以自由填写的文字</td></tr><tr><td>Timestamp</td><td>UTC 时间及时间品质</td><td>32 位秒、24 位秒小数、8 位时间品质是 8-1 常用映射结构</td></tr></tbody></table></div><p>取值需要区分三个范围：①基本类型能表示的范围；②CDC/枚举规范允许的范围；③项目和 IED 设置的过程量/定值范围。对 INT32 温度点，−2³¹～2³¹−1 是存储域，允许温度可能只有 −40～125 ℃，两者不能互换。</p></section><section><h2 id="attribute-families">7. 数据属性的名称、类型、用途与取值</h2><p>以下覆盖基线中的属性族，并补充本次 SCD 的常见映射结构。一个单元格内多个名称表示同族，实际是否存在、具体宽度、FC 与条件须按对应 CDC 行确认。参考 SCD 的所有 87 个 DA 名称及实际类型组合见 <a href="scd-model-evidence.html#da-inventory">完整观测表</a>，包括扩展项；不能把实例的非标准声明改写成标准要求。</p><h3>状态与计数</h3><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">英文名称/含义</th><th scope="col">类型/取值域</th><th scope="col">功能与边界</th></tr></thead><tbody><tr><td>stVal</td><td>Status Value</td><td>SPS/SPC：BOOLEAN；DPS/DPC：Dbpos；INS/INC：INT32；ENS/ENC：Enum</td><td>ST；取值依 CDC/LN，不能仅凭名称判断</td></tr><tr><td>general</td><td>General activation</td><td>BOOLEAN</td><td>动作/启动总指示，ACT/ACD</td></tr><tr><td>phsA phsB phsC neut</td><td>Phase A/B/C / Neutral</td><td>BOOLEAN（ACT/ACD）；CMV 子对象（WYE）</td><td>同名可处于 DO 或 DA 层，需类型链</td></tr><tr><td>dirGeneral dirPhsA dirPhsB dirPhsC dirNeut</td><td>Direction</td><td>Enum</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>cnt</td><td>Count</td><td>INT32U</td><td>SEC 违例计数，0～2³²−1</td></tr><tr><td>sev</td><td>Severity</td><td>Enum</td><td>unknown/critical/major/minor/warning</td></tr><tr><td>addr</td><td>Address</td><td>Octet64</td><td>引起违例的来源；不能只凭存储字节认定为 IP</td></tr><tr><td>addInfo</td><td>Additional Information</td><td>VisString64</td><td>SEC 违例补充描述</td></tr><tr><td>actVal frVal</td><td>Actual / Frozen Value</td><td>基线 BCR：INT128</td><td>计数当前值/冻结值；参考 SCD 存在 INT32 声明，分别核对</td></tr><tr><td>frTm strTm</td><td>Freeze / Start Time</td><td>Timestamp</td><td>最近冻结/冻结过程起点</td></tr><tr><td>frEna frRs</td><td>Freeze Enable / Freeze Reset</td><td>BOOLEAN</td><td>启用冻结；冻结后是否复位</td></tr><tr><td>frPd</td><td>Freeze Period</td><td>INT32</td><td>毫秒间隔；0 表示仅在起点冻结一次</td></tr><tr><td>pulsQty</td><td>Pulse Quantity</td><td>FLOAT32</td><td>每个计数脉冲代表的工程量</td></tr></tbody></table></div><h3>测量与配置</h3><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">英文名称/含义</th><th scope="col">类型/取值域</th><th scope="col">功能与边界</th></tr></thead><tbody><tr><td>instMag mag</td><td>Instantaneous / Deadbanded Magnitude</td><td>AnalogueValue：i 和/或 f</td><td>instMag 是处理后的即时量；mag 是死区过滤值</td></tr><tr><td>instCVal cVal</td><td>Instantaneous / Deadbanded Complex Value</td><td>Vector：mag、ang</td><td>复相量即时值/过滤值</td></tr><tr><td>range</td><td>Range</td><td>Enum</td><td>normal/high/low/high-high/low-low；由范围配置决定</td></tr><tr><td>units</td><td>Units</td><td>Unit：SIUnit、multiplier</td><td>量纲与十进制倍率；须按具体 EnumType 解释数值码</td></tr><tr><td>sVC magSVC angSVC</td><td>Scaled Value Configuration</td><td>scaleFactor/offset，FLOAT32</td><td>f = i × scaleFactor + offset；早期表有 angleSVC 写法，参考 SCD 用 angSVC</td></tr><tr><td>db zeroDb</td><td>Deadband / Zero Deadband</td><td>INT32U，基线域 0～100000</td><td>单位 0.001%；db 控制变化过滤，zeroDb 控制近零处理</td></tr><tr><td>rangeC</td><td>Range Configuration</td><td>hhLim/hLim/lLim/llLim/min/max 为 AnalogueValue</td><td>过程量阈值；不同于整数基本类型范围</td></tr><tr><td>min max</td><td>Minimum / Maximum</td><td>AnalogueValue</td><td>SAV 范围或 rangeC 中允许过程量界限</td></tr><tr><td>smpRate</td><td>Sample Rate</td><td>INT32U（测量配置）</td><td>采样/计算频率；与 SVC 的 SmpRate 类型与解释分开</td></tr><tr><td>angRef</td><td>Angle Reference</td><td>Enum</td><td>Va/Vb/Vc/Aa/Ab/Ac/0/Vab/Vbc/Vca/Vother/Aother；模型允许子集需核对</td></tr><tr><td>phsAB phsBC phsCA</td><td>Phase-to-phase quantities</td><td>CMV 子对象</td><td>AB、BC、CA 相间量，DEL</td></tr><tr><td>net res</td><td>Net / Residual</td><td>CMV 子对象</td><td>net 含中性电流；res 是相电流和，WYE</td></tr><tr><td>c1 c2 c3</td><td>Sequence Components</td><td>CMV 子对象</td><td>意义由 seqT 决定</td></tr><tr><td>seqT</td><td>Sequence Type</td><td>Enum</td><td>pos-neg-zero / dir-quad-zero；先解释类型再解释 c1/c2/c3</td></tr><tr><td>phsRef</td><td>Phase Reference</td><td>Enum：A/B/C</td><td>序分量参考相</td></tr><tr><td>har phsAHar phsBHar phsCHar neutHar netHar resHar phsABHar phsBCHar phsCAHar</td><td>Harmonics</td><td>Vector 数组</td><td>直流、基波、谐波/分谐波/谐间波；数组次序由计算配置决定</td></tr><tr><td>numHar numCyc evalTm rmsCyc</td><td>Number of Harmonics / Cycles; Evaluation Time; RMS Cycles</td><td>整数，具体宽度按 CDC 表</td><td>阶次、统计周期、毫秒计算时窗、rms 周期；部分须 >0</td></tr><tr><td>frequency</td><td>Fundamental Frequency</td><td>FLOAT32</td><td>基频，Hz</td></tr><tr><td>hvRef</td><td>Harmonic Value Reference</td><td>Enum</td><td>fundamental / rms / absolute；rms 时关联 rmsCyc</td></tr></tbody></table></div><h3>品质、时间与取代</h3><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">英文名称/含义</th><th scope="col">类型/取值域</th><th scope="col">功能与边界</th></tr></thead><tbody><tr><td>q subQ</td><td>Quality / Substitution Quality</td><td>Quality 位结构</td><td>有效性、详细质量、来源、测试、操作闭锁，见下表</td></tr><tr><td>t</td><td>Timestamp</td><td>UTC 秒、小数、TimeQuality</td><td>值对应时间；不是默认收到报文的时间</td></tr><tr><td>subEna</td><td>Substitution Enable</td><td>BOOLEAN</td><td>true 采用取代；false 采用过程/计算来源</td></tr><tr><td>subVal subMag subCVal</td><td>Substitution Value / Magnitude / Complex Value</td><td>与被取代对象相应类型</td><td>取代 stVal/valWTr、模拟量或相量；非实际设备操作</td></tr><tr><td>subID</td><td>Substitution Identifier</td><td>VisString64</td><td>取代来源标识；不等同于现场端子</td></tr></tbody></table></div><h3>控制与定值</h3><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">英文名称/含义</th><th scope="col">类型/取值域</th><th scope="col">功能与边界</th></tr></thead><tbody><tr><td>ctlVal</td><td>Control Value</td><td>SPC/DPC：BOOLEAN；INC：INT32；BSC：Tcmd；ISC：整数</td><td>CO；DPC 命令只有 off/on；ctVal 在参考 SCD DA 中未出现</td></tr><tr><td>Oper SBOw Cancel</td><td>Operate / Select With Value / Cancel</td><td>SCL Struct，指向 DAType/BDA</td><td>映射后的控制结构，包含命令值和控制参数</td></tr><tr><td>SBO</td><td>Select Before Operate</td><td>VisString / 映射指定类型</td><td>普通安全 SBO 的选择访问对象，是否存在由模型决定</td></tr><tr><td>origin</td><td>Originator</td><td>orCat Enum + orIdent Octet64</td><td>操作来源类别和标识；CO/ST 的用途按上下文</td></tr><tr><td>ctlNum</td><td>Control Number</td><td>INT8U，0～255</td><td>区分控制序列，不是设备编号</td></tr><tr><td>operTm</td><td>Operation Time</td><td>Timestamp</td><td>时间激活操作；部分资料/SCD 使用 operTim，按声明核对</td></tr><tr><td>stSeld</td><td>Status Selected</td><td>BOOLEAN</td><td>控制对象已被选择，属于状态信息</td></tr><tr><td>ctlModel</td><td>Control Model</td><td>Enum，0～4</td><td>status-only 及四类控制模型，见控制专题</td></tr><tr><td>sboTimeout</td><td>Select Before Operate Timeout</td><td>INT32U，ms</td><td>选择超时，不等于机械设备动作超时</td></tr><tr><td>sboClass</td><td>Select Before Operate Class</td><td>Enum：operate-once / operate-many</td><td>选择资格单次使用 / 超时前可多次使用</td></tr><tr><td>pulseConfig</td><td>Pulse Configuration</td><td>cmdQual/onDur/offDur/numPls</td><td>命令输出脉冲配置</td></tr><tr><td>persistent</td><td>Persistent</td><td>BOOLEAN</td><td>步进输出持续性，BSC</td></tr><tr><td>valWTr</td><td>Value With Transient Indication</td><td>posVal 整数 + transInd BOOLEAN</td><td>步位置与过渡指示</td></tr><tr><td>setVal</td><td>Setting Value</td><td>SPG BOOLEAN；ING INT32；STG 字符串等</td><td>SP 或 SG/SE，定值不是 stVal</td></tr><tr><td>setMag</td><td>Setting Magnitude</td><td>AnalogueValue</td><td>ASG/APC 设定值；访问方式由 CDC/FC 决定</td></tr><tr><td>minVal maxVal stepSize</td><td>Minimum / Maximum / Step Size</td><td>整数或 AnalogueValue，按 CDC</td><td>设点/定值的允许域和步长</td></tr><tr><td>setCharact</td><td>Setting Characteristic</td><td>Enum：1～48 的曲线选择域</td><td>标准曲线、可定义公式和点列曲线见下表</td></tr><tr><td>setParA setParB setParC setParD setParE setParF</td><td>Setting Parameters A–F</td><td>FLOAT32</td><td>曲线参数；公式和工程单位须回到设备/曲线定义</td></tr></tbody></table></div><h3>铭牌、扩展和曲线描述</h3><div class="reference-table"><table><thead><tr><th scope="col">属性名</th><th scope="col">英文名称/含义</th><th scope="col">类型/取值域</th><th scope="col">功能与边界</th></tr></thead><tbody><tr><td>d dU</td><td>Description / Unicode Description</td><td>VisString255 / Unicode255</td><td>文字说明；XML desc 不是同一个 DA</td></tr><tr><td>vendor model location serNum</td><td>Vendor / Model / Location / Serial Number</td><td>VisString255</td><td>设备供应商、型号、位置、序列号；公开示例应脱敏</td></tr><tr><td>hwRev swRev configRev</td><td>Hardware / Software / Configuration Revision</td><td>VisString255</td><td>硬件、软件、模型配置修订；不是网络报文 confRev</td></tr><tr><td>ldNs lnNs dataNs cdcNs cdcName</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255</td><td>ldNs/lnNs 在 LPL 中为 DC；dataNs/cdcNs/cdcName 为 EX；分别标识定义来源和扩展类名</td></tr><tr><td>xUnit yUnit xD yD</td><td>X/Y Unit and Description</td><td>Unit / VisString255</td><td>曲线横纵轴量纲和描述</td></tr><tr><td>numPts crvPts</td><td>Number of Points / Curve Points</td><td>INT16U / Point 数组</td><td>点数和 (xVal,yVal)；xVal/yVal 为 FLOAT32</td></tr></tbody></table></div></section><section><h2 id="quality">8. Quality：全部基础品质字段</h2><div class="reference-table"><table><thead><tr><th scope="col">字段</th><th scope="col">取值</th><th scope="col">含义</th></tr></thead><tbody><tr><td>validity</td><td>0 good；1 invalid；2 reserved；3 questionable</td><td>有效、无效、保留、可疑；可疑时由应用策略决定使用</td></tr><tr><td>detailQuality.overflow</td><td>BOOLEAN</td><td>超出所用类型可正确表示的范围</td></tr><tr><td>detailQuality.outOfRange</td><td>BOOLEAN</td><td>超出预定义过程量范围</td></tr><tr><td>detailQuality.badReference</td><td>BOOLEAN</td><td>基准不可靠</td></tr><tr><td>detailQuality.oscillatory</td><td>BOOLEAN</td><td>输入振荡/抖动</td></tr><tr><td>detailQuality.failure</td><td>BOOLEAN</td><td>检测到内部或外部故障</td></tr><tr><td>detailQuality.oldData</td><td>BOOLEAN</td><td>在规定时间内没有可靠更新</td></tr><tr><td>detailQuality.inconsistent</td><td>BOOLEAN</td><td>检测到不一致</td></tr><tr><td>detailQuality.inaccurate</td><td>BOOLEAN</td><td>不满足声明的准确度</td></tr><tr><td>source</td><td>0 process；1 substituted</td><td>过程/计算来源，或取代来源</td></tr><tr><td>test</td><td>BOOLEAN</td><td>测试相关数据；业务接受方式按实现和试验策略</td></tr><tr><td>operatorBlocked</td><td>BOOLEAN</td><td>操作员闭锁更新，通常应伴随 oldData</td></tr></tbody></table></div><p>以上为 7-3 基线的 13 位语义组成。后续版/特定映射可能扩展位数，必须核对版次；不要把多余字节猜成业务状态。Quality 与 Timestamp 内部的 TimeQuality 是不同结构。数据来自取代且 validity=good，并不说明物理测量已经恢复。</p></section><section><h2 id="timestamp">9. 时间品质、来源、范围和其他有限枚举</h2><div class="reference-table"><table><thead><tr><th scope="col">对象</th><th scope="col">全部有限域/子字段</th><th scope="col">含义</th></tr></thead><tbody><tr><td>TimeQuality</td><td>LeapSecondKnown、ClockFailure、ClockNotSynchronized：BOOLEAN；TimeAccuracy：5 位</td><td>闰秒已知、时钟故障、未同步、时间准确度码</td></tr><tr><td>TimeAccuracy 基线示例</td><td>7≈7.8 ms；10≈0.98 ms；14≈61 µs；16≈15 µs；18≈3.8 µs；20≈0.95 µs；31 未指定</td><td>码表示秒小数有效位所对应准确度，不是样本分辨率或 ADC 精度</td></tr><tr><td>origin.orCat</td><td>0 not-supported；1 bay-control；2 station-control；3 remote-control；4 automatic-bay；5 automatic-station；6 automatic-remote；7 maintenance；8 process</td><td>不支持、间隔/站/远方人工、间隔/站/远方自动、维护、过程</td></tr><tr><td>range</td><td>normal / high / low / high-high / low-low</td><td>正常、高、低、高高、低低；越 min/max 还应考虑质量 outOfRange</td></tr><tr><td>seqT</td><td>pos-neg-zero；dir-quad-zero</td><td>c1/c2/c3 分别表示正/负/零序，或直轴/交轴/零轴</td></tr><tr><td>phsRef</td><td>A / B / C</td><td>参考相</td></tr><tr><td>angRef</td><td>Va / Vb / Vc / Aa / Ab / Ac / 0 / Vab / Vbc / Vca / Vother / Aother</td><td>相电压、相电流、零基准、线电压或其他参考；具体 CDC 允许域查原表</td></tr><tr><td>hvRef</td><td>fundamental / rms / absolute</td><td>相对基波、相对有效值、绝对值</td></tr><tr><td>pulseConfig.cmdQual</td><td>pulse / persistent</td><td>脉冲或持续输出</td></tr><tr><td>pulseConfig.onDur/offDur/numPls</td><td>INT32U；时长 ms，个数；0 的约定按原表/实现</td><td>onDur 脉冲持续；offDur 间隔；numPls 个数，不是网络重发次数</td></tr><tr><td>valWTr.transInd</td><td>false / true</td><td>是否处于位置过渡；posVal 需查步位置域</td></tr><tr><td>Health 等 INS 语义</td><td>通常 1 OK；2 Warning；3 Alarm</td><td>公共信息的语义值域由 7-4 给出，不是所有 INS 的通用枚举</td></tr></tbody></table></div><div class="notice">时间准确度 ≠ ADC 位数 ≠ FLOAT32 精度 ≠ 输入滤波延迟。准确度、同步、采样时刻和业务容差分别核对。</div><p>TimeAccuracy 的编码容器为 5 位，能表示 0～31；所给早期 7-2 表 9 明列 7、10、14、16、18、20 与 31，而不是给所有其他码统一规定业务意义。后续版关于可用码域和准确度解释存在勘误，见 <a href="https://iec61850.tissue-db.com/tissues/813">IEC TISSUE 813</a> 与 <a href="https://iec61850.tissue-db.com/tissues/1435">TISSUE 1435</a>。必须分别读编码域、采用版次允许域与时间性能等级，不能把未列出的码一律当成时钟故障。</p></section><section><h2 id="curves">10. 定值曲线 setCharact</h2><div class="reference-table"><table><thead><tr><th scope="col">值</th><th scope="col">曲线解释</th></tr></thead><tbody><tr><td>1</td><td>ANSI 极端反时限</td></tr><tr><td>2</td><td>ANSI 非常反时限</td></tr><tr><td>3</td><td>ANSI 一般反时限</td></tr><tr><td>4</td><td>ANSI 中等反时限</td></tr><tr><td>5</td><td>ANSI 定时限（缺省定时限过流）</td></tr><tr><td>6</td><td>长时间极端反时限</td></tr><tr><td>7</td><td>长时间非常反时限</td></tr><tr><td>8</td><td>长时间反时限</td></tr><tr><td>9</td><td>IEC 一般反时限</td></tr><tr><td>10</td><td>IEC 非常反时限</td></tr><tr><td>11</td><td>IEC 反时限</td></tr><tr><td>12</td><td>IEC 极端反时限</td></tr><tr><td>13</td><td>IEC 短时间反时限</td></tr><tr><td>14</td><td>IEC 长时间反时限</td></tr><tr><td>15</td><td>IEC 定时限</td></tr><tr><td>16</td><td>保留</td></tr><tr><td>17～32</td><td>16 种可定义公式曲线，参数 A～F；公式由适用定义给出</td></tr><tr><td>33～48</td><td>16 种由点对 (x,y) 定义的曲线；CSD 提供形状</td></tr></tbody></table></div><p>曲线类别不能代替完整整定：门槛、时间系数、参数、横纵轴单位和适用设备共同决定结果。本站只解释静态知识。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>主要依据：860[1].7-3.pdf 第 5～8 章、表 1～49、附录 A/B；7-2 第 5.5、10.2 节及 FC 表；7-4 第 5.2～5.3 节。现代映射和工程声明另见 SCD 证据页。</p><p>继续阅读：<a href="control-input-models.html">控制与输入模型</a> · <a href="scd-model-evidence.html">SCD 证据与完整 DA 观测表</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-common-types.html">ACSI 基本类型、公共类型与对象引用</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
