<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>给开发人员的数据契约与工程边界｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><p class="section-kicker">工程应用 · 开发人员学习路径</p><h1>给开发人员的数据契约与工程边界</h1><p>把熟悉的软件概念与电力数据语义对接。</p></div></header>
<main class="chapter"><section><h2 id="mapping">哪些软件经验可复用，哪些类比需要限界</h2><div class="reference-table"><table><thead><tr><th scope="col">熟悉的概念</th><th scope="col">可用于理解</th><th scope="col">类比的边界</th></tr></thead><tbody><tr><td>类、实例与结构体</td><td>LN/DO/DA 与 LNodeType/DOType/DAType</td><td>CDC 定义领域语义与属性约束，不能仅按同名字段或 JSON 结构合并。</td></tr><tr><td>外键与依赖图</td><td>FCDA、类型 ID、ExtRef 的引用追踪</td><td>引用存在只证明模型关系，不证明订阅配置已下载或现场回路正确。</td></tr><tr><td>发布订阅 / 事件</td><td>GOOSE、报告和输入订阅</td><td>不同服务的重传、缓冲、触发、接收判断与失效处理不同，不能套统一消息队列承诺。</td></tr><tr><td>RPC / 状态机</td><td>控制请求、选择、操作、终止</td><td>返回值和物理反馈分层；不可承诺“请求成功=断路器完成动作”。</td></tr><tr><td>版本化 Schema</td><td>SCL 命名空间、版次与工程修订</td><td>根命名空间字符串不足以区分全部模型/服务能力；还需版本、修订、命名空间与设备声明。</td></tr></tbody></table></div></section>
<section><h2 id="record">建议在应用中保存的完整测点语境</h2><p>以下是原创应用层记录建议，不是 IEC 61850 标准 JSON，也不是要求每个数据对象都有这些属性。按实际 CDC 和服务记录适用项，明确原始值与派生值。</p><pre><code>{
  &quot;objectReference&quot;: &quot;LearnIEDMEAS/MMXU1.A.phsA.cVal.mag.f&quot;,
  &quot;fc&quot;: &quot;MX&quot;,
  &quot;value&quot;: 300.0,
  &quot;unit&quot;: &quot;A&quot;,
  &quot;valueBasis&quot;: &quot;primary RMS; confirmed by engineering map&quot;,
  &quot;quality&quot;: {
    &quot;validity&quot;: &quot;good&quot;,
    &quot;test&quot;: false
  },
  &quot;sourceTime&quot;: &quot;original source timestamp&quot;,
  &quot;timeQuality&quot;: &quot;preserved from source&quot;,
  &quot;receiveTime&quot;: &quot;application receive timestamp&quot;,
  &quot;freshness&quot;: &quot;evaluated by application policy&quot;,
  &quot;engineeringRevision&quot;: &quot;teaching-R1&quot;,
  &quot;evidence&quot;: &quot;type chain + signal map; physical binding pending&quot;
}</code></pre><p><code>LearnIEDMEAS</code> 是本例假定的 LDName；对象引用按 <code>LDName/LNName.Data...</code> 组织，不把 IED、LD 都当作斜杠目录。实例与 LDName 构造规则应由 SCL 和适用版本核对。本例数值读取相量幅值的浮点成员，q/t 按相应结构化对象关联；<code>quality</code> 为节选，不能用它覆盖完整 Quality 字段。</p><p><code>valueBasis</code>、<code>freshness</code>、<code>engineeringRevision</code> 是建议的应用元数据；单位、变比、参考方向从工程证据确认，不能凭对象名自行补齐。</p></section>
<section><h2 id="failure">失效处理：不把观测缺失改写为物理状态</h2><div class="reference-table"><table><thead><tr><th scope="col">遇到的现象</th><th scope="col">合适的处理方向</th><th scope="col">常见错误</th></tr></thead><tbody><tr><td>连接断开 / 数据过期</td><td>保留最后值并明确失效原因与接收时刻，按对象和应用策略判断新鲜度</td><td>把超时自动改为 0、分闸或正常。</td></tr><tr><td>GOOSE 重传或重复接收</td><td>依据控制块、状态/序列号及接收状态处理；结合生存时间判断失效</td><td>每收到一帧都创建一次新业务跳闸事件；把链路重传当作物理重复动作。</td></tr><tr><td>报告重连 / 缓冲补传</td><td>核对 BRCB/URCB、EntryID、缓冲溢出和 GI/完整性信息</td><td>承诺永不漏事件，或把补传到达顺序当作源事件顺序。</td></tr><tr><td>测试/取代/品质变化</td><td>保留来源和品质，按服务与装置规则区分运行、测试和取代</td><td>“有值就可用”；把 Quality.test 与 GOOSE simulation、LN.Mod 混为一位。</td></tr><tr><td>控制结果未知</td><td>保存请求关联、状态与终止信息，核对新位置及品质，走业务决策</td><td>超时立即无限重试，或提前把界面位置改为目标值。</td></tr></tbody></table></div><p>详细属性与接收机制回查<a href="acsi-runtime-models.html">运行模型</a>、<a href="communication-process.html">通信与过程层</a>和<a href="safety-and-test-boundaries.html">安全与测试边界</a>。上表是应用设计方向，不是替代协议状态机的伪实现。</p></section>
<section><h2 id="versions">从“解析成功”到“工程成立”有几层检查</h2><ol><li><b>语法层：</b>XML 是否可解析，字符编码和命名空间是否正确。</li><li><b>模式层：</b>对应版次的 XSD 是否通过；通过仍不保证语义和工程完整。</li><li><b>引用层：</b>实例、类型、FCDA、DataSet、控制块和外部订阅能否正反追踪。</li><li><b>语义/能力层：</b>CDC、FC、枚举、单位、服务配置是否符合指定基线、设备能力与工程规范。</li><li><b>交付层：</b>源文件、修订、工具导入导出、设备配置版本与变更记录能否对应。</li><li><b>现场功能层：</b>实际接线、功能逻辑、时序、网络性能与受控试验结果是否满足要求。</li></ol><p>配置阅读工具最多证明它实际检查到的层次。对于未检查的项应写“未验证”或“证据缺失”，不要把上游通过等价为现场通过。IEC 官方将语义、SCL 和通信作为相互配合的部分，参见 <a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 技术原理</a>。</p></section>
<section><h2 id="security">网络工程、权限和变更也是数据的一部分</h2><p>IP/MAC/APPID/VLAN 用于连接与流量识别，不承载完整业务含义。VLAN 逻辑隔离也不等同于认证、加密或访问授权。PRP/HSR 等冗余提高特定故障下的可用性，但不代替业务去重、告警和一致性检查；两网、设备双配置与应用主备须分别分析。</p><p>安全工程可继续研究 IEC 62351、账户权限、时间源、工程访问及审计；具体方案按项目要求和设备支持核对。本库不配置在线服务或设备。变更应保存修改对象、影响订阅、配置修订、回退依据与复核记录，详见<a href="engineering-practice.html">工程实践与变更管理</a>。</p></section>
<section><h2 id="check">自检：两种“正确”之间还缺什么</h2><details class="self-check"><summary>两个同名 stVal 可以按字段名合并吗？ · 展开参考答案</summary><p>不能。先按对象引用、DO 的 CDC、DA 类型、FC、枚举、版次与测点绑定确认语义。断路器位置、告警状态和保护动作都可能有 stVal，却不是同一个业务类型。</p></details><details class="self-check"><summary>为什么应用还要有 freshness，q=good 不够吗？ · 展开参考答案</summary><p>q 是源对象的品质表达；应用在断链后仍可能缓存最后一次 good。新鲜度反映当前接收和服务状态，需要独立保存，不能直接伪造标准 q 位。</p></details></section><section><h2 id="sources">来源、适用范围与继续阅读</h2><p>本页是面向软件开发人员的原创基础解读；图、数值和情境均为原创、脱敏教学材料，不是标准原文、完整工程或定值方案。外部资料用于原理核对，厂商实现不泛化为所有设备的能力；正文、图表和练习可完全离线阅读。来源核对日期：2026-10-14。</p><ul><li><a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 官方：技术原理与语义、语言、通信三部分</a></li><li><a href="https://selinc.com/solutions/digital-secondary-systems/">SEL：数字化二次系统、过程层与时间同步</a></li><li>库内标准基线：<a href="standard-part-7-3.html">7-3 的属性、品质和单位</a>；<a href="standard-part-7-4.html">7-4 的 LN 与数据语义</a>；<a href="standard-part-6-scl.html">第 6 部分的引用关系</a>。具体版次和缺页边界以对应页说明为准。</li></ul><p>上级：<a href="learning-path.html">零基础学习路线</a>。沿页面底部的学习顺序继续阅读；标准全表用于遇到具体对象时回查。</p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section></main><footer class="foot">原创离线教材 · 从物理对象、信号语义逐步进入模型与工程引用</footer><script src="../assets/navigation.js"></script></body></html>
