<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>工程阅读：从功能到配置的证据检查｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">工程应用 · 第 7-1 部分关联专题</p><h1>工程阅读：从功能到配置的证据检查</h1><p>逐项说明能从文件确认什么、仍需哪些资料，以及如何记录不确定性。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="workflow">1. 连续阅读方法</h2><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 1　从标准语义到工程证据"><title>图 1　从标准语义到工程证据</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">定位功能：一次对象、功能需求与 LN</text><text class="svg-note" x="38" y="56">先问做什么，再看由哪个 IED 提供；记录模型版次</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">追踪类型：LN → DO/SDO → DA/BDA</text><text class="svg-note" x="38" y="138">查 CDC、基础类型、FC、枚举及单位；记录模板 ID</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">区分信息：类型 / 配置 / 运行 / 现场</text><text class="svg-note" x="38" y="220">DOI/Val 是配置声明；实际反馈需要运行证据</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">追踪交换：DataSet → 控制块 → Communication → ExtRef</text><text class="svg-note" x="38" y="302">记录有序成员、配置修订、源与接收引用和多义性</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">确认行为：服务能力、逻辑与工程资料</text><text class="svg-note" x="38" y="384">PICS/MICS/PIXIT、设备手册、逻辑图与授权验证记录</text></svg><figcaption>图 1　从标准语义到工程证据（原创示意）。</figcaption></figure></section><section><h2 id="checklist">2. 按对象检查</h2><div class="reference-table"><table><thead><tr><th scope="col">对象</th><th scope="col">文件中检查</th><th scope="col">需要补充的证据</th></tr></thead><tbody><tr><td>公共信息 Mod/Beh/Health/NamPlt</td><td>公共 DO、CDC、模式枚举、版本/命名空间</td><td>运行模式、质量与实际设备健康</td></tr><tr><td>控制对象</td><td>ctlModel、SBO 超时/类别、Oper/SBOw/Cancel 结构、ST 反馈</td><td>服务支持、权限、联锁/同期逻辑、输出与反馈回路</td></tr><tr><td>输入与测量</td><td>来源、相别、units、比例、rangeC、db、q/t</td><td>采集条件、准确等级、算法、同步、一次/二次量定义</td></tr><tr><td>报告</td><td>buffered、DataSet/FCDA 顺序、TrgOps、OptFields、intgPd、客户端配置</td><td>启用/所有者状态、缓存量、溢出、恢复和客户端处理</td></tr><tr><td>日志</td><td>logName/LogRef、datSet、LogEna、TrgOps、IntgPd、reasonCode</td><td>日志容量、覆盖策略、查询结果、EntryID/时间顺序</td></tr><tr><td>GOOSE</td><td>发布数据集、GSEControl、GSE、ExtRef、confRev</td><td>接收应用、质量处理、事件/重发参数与实际逻辑</td></tr><tr><td>SV</td><td>SampledValueControl、SMV、采样率模式、nofASDU、通道类型/顺序、单位</td><td>时钟同步、传感器/发布率关系、失样处理和采样精度</td></tr><tr><td>定值组</td><td>SettingControl、SG/SE、组号和 Val.sGroup</td><td>当前激活组、编辑/确认流程、保护整定依据</td></tr></tbody></table></div></section><section><h2 id="capabilities">3. 能力文件中的缩写</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文全拼</th><th scope="col">它回答的问题</th></tr></thead><tbody><tr><td>PICS</td><td>Protocol Implementation Conformance Statement</td><td>实现声明支持哪些协议/服务和选项</td></tr><tr><td>MICS</td><td>Model Implementation Conformance Statement</td><td>实现提供哪些标准/扩展模型</td></tr><tr><td>PIXIT</td><td>Protocol Implementation eXtra Information for Testing</td><td>测试所需额外实现信息与参数</td></tr><tr><td>SCT</td><td>System Configuration Tool</td><td>系统配置工具如何整合 IED 与连接</td></tr><tr><td>ICT</td><td>IED Configuration Tool</td><td>装置配置工具如何落实设备配置</td></tr><tr><td>FAT</td><td>Factory Acceptance Test</td><td>工厂验收的计划与结果</td></tr><tr><td>SAT</td><td>Site Acceptance Test</td><td>现场验收的计划与结果</td></tr></tbody></table></div><p>PICS/MICS/PIXIT 不等于运行日志；SCD 引用了一个服务对象，也不自动证明客户端和 IED 已启用兼容实现。对扩展类型，先查命名空间和模型声明，再查适用产品资料。</p></section><section><h2 id="record">4. 可复用阅读记录卡</h2><div class="reference-table"><table><thead><tr><th scope="col">记录项</th><th scope="col">原创示例</th></tr></thead><tbody><tr><td>语义对象</td><td>教学断路器位置 XCBR1.Pos（DPC）</td></tr><tr><td>类型路径</td><td>LN.lnType → LNodeType.DO → DOType.DA → DAType/EnumType</td></tr><tr><td>值路径与 FC</td><td>Pos.stVal [ST]；Pos.Oper.ctlVal [CO]</td></tr><tr><td>类型和值域</td><td>Dbpos 四态；命令 BOOLEAN 两态</td></tr><tr><td>配置证据</td><td>若实际 DOI/DAI 声明 ctlModel=2，则为 SBO 普通安全配置</td></tr><tr><td>交换证据</td><td>DataSet 具体成员；控制块 datSet；接收 ExtRef 候选</td></tr><tr><td>未决问题</td><td>联锁逻辑、控制权限、当前模式、运行反馈尚无证据</td></tr><tr><td>来源边界</td><td>标准版次/条款、工程模板、配置日期与产品资料分列</td></tr></tbody></table></div><p>若缺少 Val，记录“未显式配置”；若有多个发布控制块包含同一个 DA，记录候选集合；若单位枚举与标准不一致，保留原声明并列出待核实项。避免为让引用链看起来完整而补造业务。</p></section><section><h2 id="cases">5. 三个常见问题怎样解释</h2><div class="reference-table"><table><thead><tr><th scope="col">问题</th><th scope="col">按模型解释</th><th scope="col">下一步</th></tr></thead><tbody><tr><td>报告有数值，却没有品质变化提示</td><td>数据集可能仅引用数值叶子；qchg 或品质成员可能未启用</td><td>查成员顺序/FC、TrgOps、报告原因和实际 q</td></tr><tr><td>遥控选择成功但未动作</td><td>选择、操作接受、命令终止和状态反馈是不同阶段</td><td>分别核对模型、时限、检查结果、本地条件与反馈</td></tr><tr><td>SV 配置写 80，却不清楚每秒多少</td><td>必须确定每周期/每秒/每样本秒数；80 本身不含模式</td><td>查采用版次、smpMod、额定频率和实现说明</td></tr></tbody></table></div><p>以 50 Hz 且明确 SmpPerPeriod=80 的教学条件演算：发布率为 4000 样本/秒；nofASDU=1 时理想情况下每报文一组样本，若 nofASDU=2 则每报文两组，报文率和样本率不同。演算不证明参考设备运行频率或报文率。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：7-1 的应用/设备/通信视图，6 的配置引用，7-2 的服务与控制状态机，7-3/7-4 模型语义。本页为原创工程阅读方法；与既有工程实践和排障页面相互补充。</p><p>继续阅读：<a href="engineering-practice.html">工程实践与排障</a> · <a href="scd-model-evidence.html">参考工程脱敏证据</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-engineering-workflows.html">时间、文件与 ACSI 工程核查</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section><nav class="notice" id="protection-guides" aria-label="关联专题"><b>常见数据集与继电保护标准化设计</b><p><a href="common-ld-datasets.html">常用 LD 与 dsTripInfo 数据集案例</a>：沿成员、类型与控制块查证。<a href="nine-unifications.html">继电保护九统一</a>：九项内容、两网适用边界与模型关系。</p></nav></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
