<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>工程实践与排障｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>工程实践与排障</h1><p>用引用链而非全文通读的方式理解、核对和定位 SCD 工程问题</p></div></header>
<main class="chapter"><section><h2 id="learning-prerequisites">入门前置与关联学习</h2><p><a href="feeder-learning-case.html">先完成馈线静态练习</a> · <a href="developer-data-contracts.html">数据语义与验证层次</a></p></section><section><h2>四条最重要的引用链</h2><table><tr><th>链路</th><th>从哪里出发</th><th>如何闭环</th></tr><tr><td>一次功能映射</td><td><code>Substation/.../LNode</code></td><td>以 <code>iedName</code>、<code>ldInst</code>、<code>prefix</code>、<code>lnClass</code>、<code>lnInst</code> 定位 IED 内 LN/LN0。</td></tr><tr><td>GOOSE 发布订阅</td><td>接收 <code>Inputs/ExtRef</code></td><td>来源数据 → 发送 IED 的 DataSet/FCDA → GSEControl → Communication/GSE → MAC/APPID/VLAN。</td></tr><tr><td>SV 采样值链路</td><td>接收 <code>ExtRef</code> 或保护的采样输入</td><td>MU/发送 IED 的 DataSet → SampledValueControl → Communication/SMV → 地址与接收映射。</td></tr><tr><td>数据类型追溯</td><td>实例 <code>DOI/DAI/Val</code> 或 FCDA</td><td>LN@lnType → LNodeType → DOType → DAType / EnumType，确认路径、类型和枚举编码。</td></tr></table><div class="notice"><b>大型 SCD 的工作方法：</b>先选定一条控制、保护、测量或订阅链路，再沿引用逐段核对。数据集和 ExtRef 数量很大时，人工逐行通读既低效也容易遗漏。</div></section>
<section><h2>常见一致性检查</h2><table><tr><th>检查项</th><th>典型问题</th><th>处理方向</th></tr><tr><td>IED/AP 引用</td><td><code>ConnectedAP@iedName</code> 或 <code>apName</code> 无对应 IED/AccessPoint。</td><td>核对工程命名、导入导出过程和 IED 配置。</td></tr><tr><td>LD/LN 引用</td><td>LNode、FCDA 或 ExtRef 的 LD/LN 实例不存在或不一致。</td><td>沿 IED/Server/LDevice/LN0|LN 定位实际实例。</td></tr><tr><td>控制块与数据集</td><td><code>GSEControl</code>、ReportControl 或 SampledValueControl 引用缺失/错误 DataSet。</td><td>核对 <code>datSet</code> 名称及其 FCDA 路径。</td></tr><tr><td>通信配置</td><td>控制块存在但 Communication 无对应 GSE/SMV，或 <code>cbName</code>、<code>ldInst</code> 不一致。</td><td>跨 IED 模型和网络视角核对关联。</td></tr><tr><td>网络地址</td><td>MAC、APPID、VLAN、IP 参数不符合网络设计或互相冲突。</td><td>回到交换网络规划、端口/VLAN 配置和设计表核对。</td></tr><tr><td>类型模板</td><td><code>lnType</code>、DOType、DAType、EnumType 引用缺失，或 Val 未按枚举类型解释。</td><td>先解决类型引用完整性，再解释配置值。</td></tr><tr><td>私有扩展</td><td>私有元素在合并/转换后丢失或被错误解释。</td><td>保留原始内容、记录来源工具，向厂商资料确认语义。</td></tr></table></section>
<section><h2>按现象分层排障</h2><table><tr><th>现象</th><th>优先检查层级</th><th>下一步</th></tr><tr><td>GOOSE 未收到/订阅无效</td><td>ExtRef → 发送数据集/控制块 → GSE → 地址/VLAN/交换网络</td><td>再检查 IED 服务启用、报文抓取和现场网络状态。</td></tr><tr><td>采样值异常或保护无量</td><td>MU 数据集/采样控制块 → SMV 地址 → 接收映射 → 时间同步</td><td>再检查采样通道、互感器接线、采样率与设备能力。</td></tr><tr><td>报告无数据</td><td>客户端配置 → ReportControl → DataSet → TrgOps/OptFields</td><td>再检查连接、报告使能、缓冲状态和 IED 服务能力。</td></tr><tr><td>遥控失败</td><td>控制对象/ctlModel → Oper/SBO → CSWI/CILO → 权限/模式/闭锁</td><td>再结合一次设备状态、远方/就地条件和安全策略检查。</td></tr><tr><td>枚举/数值含义不明</td><td>DAI/Val → 类型模板 → EnumType/DAType</td><td>若来自 Private 或厂商类型，停止猜测并查对应资料。</td></tr></table></section>
<section><h2>实例观察：NB500SXS.scd</h2><p><span class="tag">示例观察</span> 以下统计来自已读取的用户提供工程实例，日期为 2026-07-17；仅展示结构规模，不复制完整工程配置。</p><table><tr><th>结构</th><th>观察值</th><th>实践意义</th></tr><tr><td>一次结构</td><td>1 个 Substation；3 个 VoltageLevel；19 个 Bay</td><td>可由一次间隔开始追踪 LNode 与 IED 功能。</td></tr><tr><td>设备/接入点</td><td>19 个 IED；47 个 ConnectedAP</td><td>需按 IED 与 AP 的组合核对网络接入，不能只数设备名。</td></tr><tr><td>数据与订阅</td><td>293 个 DataSet；10,944 个 FCDA；1,602 个 ExtRef</td><td>应采用局部引用链排障，而不是全文人工阅读。</td></tr><tr><td>服务控制块</td><td>185 个 ReportControl；57 个 GSEControl</td><td>报告和 GOOSE 都需要同时核对 IED 内定义与通信侧配置。</td></tr><tr><td>类型模板</td><td>546 个 LNodeType；95 个 DOType；25 个 DAType；22 个 EnumType</td><td>配置值/枚举必须沿类型模板追溯。</td></tr></table></section>
<section><h2>交付与变更管理建议</h2><ol><li>在每次导入、合并和导出前保存可追溯的 SCD/ICD/CID 基线，并记录工具版本。</li><li>对 IED 名、AP 名、LD/LN 实例、数据集名、控制块名和网络地址建立变更清单。</li><li>将 SCL 结构校验、工程引用校验、网络设计核对与现场功能测试分开记录。</li><li>私有命名空间与 <code>Private</code> 内容按“需保留、待确认”管理；避免未经厂商确认的删改。</li><li>控制、保护和安全相关变更必须按项目审批、仿真/试验和现场流程实施，本百科不替代这些工程控制措施。</li></ol></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="engineering-model-reading.html">工程阅读：从功能到配置的证据检查</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：ExtRef、FCDA、GSEControl、SampledValueControl、引用链、Private、工程校验。</footer><script src="../assets/navigation.js"></script></body></html>
