<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>综合练习：从一条馈线读到工程证据｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><p class="section-kicker">工程应用 · 开发人员学习路径</p><h1>综合练习：从一条馈线读到工程证据</h1><p>一个原创场景，串起一次设备、测量、保护、模型、服务与排查。</p></div></header>
<main class="chapter"><section><h2 id="scenario">教学场景与已知条件</h2><p>虚构馈线 Learn-F01：单母线，线电压 10 kV、50 Hz；负荷在本算例中对称且正弦，电流 180 A、功率因数 0.9（滞后）。常规 CT 比为 600/1 A。功能说明要求采集电流、提供过流保护、跳开指定断路器，并把位置和动作事件送至 HMI。</p><p>这里没有整定值、完整 SCD 或真实地址。所有标识、数字和假设均为原创、脱敏教学用途，不等同于可投产工程。你要形成“已知、可计算、需证据、不能推断”四类记录。</p></section>
<section><h2 id="physical">第 1 步：从物理回路到测点</h2><p>先画出母线、断路器、CT 和负荷的关系，标明 CT 位置、极性、相别与参考方向。若采用 MU，补充采样通道与数据输出关系；若直接模拟接入 IED，不应凭空增加 MU。</p><details class="self-check"><summary>计算本例的二次电流、S、P 和恒定 1 小时电能 · 展开参考答案</summary><p>理想 CT 线性范围内，I二次=180/600=0.3 A。S=√3×10 kV×180 A≈3.118 MVA；P=0.9S≈2.806 MW；恒定 1 h 时 E≈2.806 MWh。工程中还需核对测量误差、波形、方向和量的基准。</p></details><p>如果应用显示 0.3 A，先确认一次/二次语境；如果显示 180 A，不要再乘 600。需要的证据是铭牌、档位、装置缩放与点表，不能只看单位。</p></section>
<section><h2 id="model">第 2 步：写出功能与对象候选</h2><div class="reference-table"><table><thead><tr><th scope="col">需求</th><th scope="col">可能的标准对象</th><th scope="col">必须补充的证据</th></tr></thead><tbody><tr><td>电流测量</td><td>MMXU.A 的相分量，按实际 CDC 追踪 cVal / q / t 等</td><td>LNodeType → DOType → DAType；单位/倍率、相别、一次量基准与通道映射。</td></tr><tr><td>延时过流保护</td><td>PTOC 的 Str、Op 等</td><td>功能说明、定值和投退；仅有 LN 不证明阈值、配合及出口。</td></tr><tr><td>跳闸整合</td><td>PTRC.Tr 等</td><td>实际逻辑与出口绑定；可能在装置内，也可能跨 IED。</td></tr><tr><td>断路器位置</td><td>XCBR.Pos 的状态、品质、时标</td><td>一次设备绑定、双点编码、辅助接点和反馈接线。</td></tr><tr><td>控制</td><td>CSWI / XCBR 相关控制对象</td><td>实际控制对象与 ctlModel、权限和闭锁规则，不强制固定实现。</td></tr></tbody></table></div><p>名称仅为语义候选，实例可有前缀和其他部署。不要从 <code>LearnIED</code>、MAC 或 APPID 倒推线路功能。</p></section>
<section><h2 id="services">第 3 步：为数据交换选择适用服务</h2><div class="reference-table"><table><thead><tr><th scope="col">交换内容</th><th scope="col">候选机制</th><th scope="col">检查证据</th></tr></thead><tbody><tr><td>采样序列（若数字化过程层）</td><td>SV</td><td>SampledValueControl → DataSet / FCDA → SMV，订阅输入、采样配置和时间同步。</td></tr><tr><td>跨设备快速跳闸 / 闭锁（若设计采用）</td><td>GOOSE</td><td>GSEControl → DataSet → GSE，接收 Inputs / ExtRef 及装置内逻辑。</td></tr><tr><td>HMI 位置、测量、事件</td><td>MMS 报告等</td><td>ReportControl、DataSet、触发、缓冲与客户端配置；不是所有显示都逐点轮询。</td></tr><tr><td>操作员命令</td><td>映射后的控制服务</td><td>ctlModel、选择/操作、权限与终止结果；实际位置仍从反馈对象核对。</td></tr></tbody></table></div><p>相同业务需求可以有不同设备与通信实现；教学链中的箭头不是强制网络架构。</p></section>
<section><h2 id="evidence">第 4 步：建立可复核的引用记录</h2><p>可以复制下面的记录格式离线练习。它是阅读表，不执行解析、发包或设备操作。</p><pre>一次位置：Learn-F01 / 断路器（教学）
绑定依据：一次图编号 + LNode 属性 + 设备点表（缺项记“待核对”）
实例：IED → AccessPoint → Server → LDevice → LN
类型：lnType → LNodeType.DO.type → DOType → DA / SDO → DAType / EnumType
数值：FC、类型、单位/倍率、一次/二次量、相别与方向、q / t
交换：DataSet.FCDA → 发布/报告控制块 → 通信项 / 接收端输入
业务：装置内逻辑 → 出口 / 反馈点；配置修订与设备版本
结论：哪些引用已找到；哪些需图纸、手册或试验才可证明</pre><p>练习材料：<a href="annotated-xml-examples.html">原创 XML 片段</a>。完成教学追踪后，再阅读<a href="scd-model-evidence.html">脱敏 SCD 证据</a>与<a href="ln-scd-evidence.html">参考工程实例</a>；后两者的来源和摘录边界按页内说明使用。</p></section>
<section><h2 id="troubleshooting">第 5 步：对三个现象提出下一条证据</h2><details class="self-check"><summary>保护动作已上送 HMI，但断路器仍显示合位 · 展开参考答案</summary><p>先核对源时间和品质是否可比、反馈是否新鲜，再查动作→PTRC/出口→硬接点或 GOOSE/订阅→执行回路→机构→辅助接点的链。HMI 有动作事件只证明该观察路径，不能证明跳闸输出已执行。</p></details><details class="self-check"><summary>三相测量为 0，但品质无效且连接刚断开 · 展开参考答案</summary><p>结论应是测量失效/未知，不能认定无电流或停电。保存最后有效值、失效状态与时间，核对接收链、数据源和测量链。</p></details><details class="self-check"><summary>SCD 能导入，是否完成了这个馈线的验收？ · 展开参考答案</summary><p>导入最多说明该工具接受了文件；还要分别检查模式、引用、语义、设备能力、交付版本和现场功能。必须写明本次究竟通过了哪一层检查。</p></details></section>
<section><h2 id="completion">完成标志与继续练习</h2><ul><li>能从一次测量点追到一个模型对象，解释数值、单位、方向、q 和 t。</li><li>能区分保护起动、动作、出口、设备反馈，以及控制服务阶段。</li><li>能说出每个引用的目标以及缺失证据，不以命名推断实际绑定。</li><li>能把异常分到物理测量、逻辑、配置、通信、执行与应用显示各层。</li></ul><p>下一步到<a href="engineering-model-reading.html">工程模型阅读</a>记录证据，再按<a href="symptom-troubleshooting.html">现象排障路径</a>练习分层定位。返回<a href="learning-path.html">学习路线</a>检查是否已达到各阶段目标。</p></section><section><h2 id="sources">来源、适用范围与继续阅读</h2><p>本页是面向软件开发人员的原创基础解读；图、数值和情境均为原创、脱敏教学材料，不是标准原文、完整工程或定值方案。外部资料用于原理核对，厂商实现不泛化为所有设备的能力；正文、图表和练习可完全离线阅读。来源核对日期：2026-10-14。</p><ul><li><a href="https://www.electrical-installation.org/enwiki/Definition_of_reactive_power">Schneider Electric Electrical Installation Guide：有功、无功与视在功率</a></li><li><a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 官方：技术原理与语义、语言、通信三部分</a></li><li><a href="https://selinc.com/solutions/digital-secondary-systems/">SEL：数字化二次系统、过程层与时间同步</a></li><li><a href="https://selinc.com/selu/courses/prot/401/">SEL 工程师课程：故障、过流、距离、差动与保护配合的知识范围</a></li><li>库内标准基线：<a href="standard-part-7-3.html">7-3 的属性、品质和单位</a>；<a href="standard-part-7-4.html">7-4 的 LN 与数据语义</a>；<a href="standard-part-6-scl.html">第 6 部分的引用关系</a>。具体版次和缺页边界以对应页说明为准。</li></ul><p>上级：<a href="learning-path.html">零基础学习路线</a>。沿页面底部的学习顺序继续阅读；标准全表用于遇到具体对象时回查。</p></section></main><footer class="foot">原创离线教材 · 从物理对象、信号语义逐步进入模型与工程引用</footer><script src="../assets/navigation.js"></script></body></html>
