<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>IED 与数据模型｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>IED 与数据模型</h1><p>从设备接入点走到数据属性，并理解控制、设置、质量和时标</p></div></header>
<main class="chapter"><section><h2>IED 内部层级</h2><pre class="map">IED → AccessPoint → Server → LDevice → LN0 / LN → DO → DA / BDA；LN0/LN 实例通过 lnType 指向 DataTypeTemplates 中的 LNodeType，再经 DOType、DAType、EnumType 追溯结构与枚举。</pre><table><tr><th>对象</th><th>含义</th><th>关键阅读点</th></tr><tr><td><code>IED</code></td><td>智能电子设备的工程模型。</td><td><code>name</code> 是引用该设备的关键工程标识；<code>type</code> 或名称只能辅助识别设备角色。</td></tr><tr><td><code>AccessPoint</code></td><td>IED 的通信接入点。</td><td><code>name</code> 要与 <code>Communication/ConnectedAP@apName</code> 对应。</td></tr><tr><td><code>Server</code></td><td>逻辑服务器容器。</td><td>常承载一个或多个 <code>LDevice</code>；“Server”是模型概念，不等于独立物理服务器。</td></tr><tr><td><code>LDevice</code></td><td>逻辑设备（LD）。</td><td><code>inst</code> 区分实例；内部必须理解为一个公共 LN0 加多个功能 LN。</td></tr><tr><td><code>LN0</code></td><td>逻辑设备的零号逻辑节点。</td><td>数据集、报告控制块、GOOSE/采样值控制块、设置组控制等常位于此处。</td></tr><tr><td><code>LN</code></td><td>按功能组织数据的逻辑节点。</td><td><code>lnClass</code> 是类别，<code>prefix</code> 和 <code>inst</code> 用于实例区分，<code>lnType</code> 关联类型模板。</td></tr></table></section>
<section><h2>数据对象、数据属性与实例配置</h2><table><tr><th>层级</th><th>含义</th><th>例子与注意事项</th></tr><tr><td><code>DO</code></td><td>数据对象，表达一类功能数据。</td><td>例如位置、测量、控制相关对象；其内部结构由 <code>DOType</code> 定义。</td></tr><tr><td><code>DA</code></td><td>数据属性，是可访问的数据基本成员或结构入口。</td><td>常见属性包括状态值、质量、时标、设定值等；用途由 <code>fc</code> 进一步限定。</td></tr><tr><td><code>BDA</code></td><td>基本数据属性，属于结构化 DA 的内部成员。</td><td>用于展开复合数据类型；沿 <code>DAType</code> 继续追溯。</td></tr><tr><td><code>DOI/SDI/DAI</code></td><td>在 SCL 中对 DO、子 DO、DA 的实例化配置。</td><td><code>Val</code> 是配置值的一种承载位置，不能自动等同于所有运行时实时值。</td></tr></table><div class="notice"><b>追溯路径：</b>看到一个 <code>DAI/Val</code> 时，应依次找实例所属 LN 的 <code>lnType</code>、相应 <code>LNodeType</code> 的 DO、对应 <code>DOType</code> 的 DA，再判断是否关联 <code>DAType</code> 或 <code>EnumType</code>。不要只凭值文本猜测其编码含义。</div></section>
<section><h2>功能约束（FC）</h2><p><code>fc</code> 标识数据属性按服务语义划分的用途，不是数据类型，也不是 XML 文件属性的通用枚举。常见功能约束如下：</p><table><tr><th>FC</th><th>常见含义</th><th>工程注意</th></tr><tr><td><code>ST</code></td><td>状态</td><td>用于状态类数据；通常会结合质量与时标阅读。</td></tr><tr><td><code>MX</code></td><td>测量</td><td>用于测量类数据；单位、倍率和质量应一并核对。</td></tr><tr><td><code>CO</code></td><td>控制</td><td>与控制服务和控制模型相关；不是“已执行控制”的结果值。</td></tr><tr><td><code>SP</code></td><td>可设定参数</td><td>可配置参数的服务语义；权限和实际生效方式依 IED 实现。</td></tr><tr><td><code>SG</code> / <code>SE</code></td><td>设置组 / 可编辑设置</td><td>与设置组编辑、切换和确认流程有关，不能把编辑值直接当作当前生效值。</td></tr><tr><td><code>CF</code></td><td>配置</td><td>配置数据；修改通常涉及工程或装置配置流程。</td></tr><tr><td><code>DC</code></td><td>描述</td><td>描述性信息。</td></tr></table></section>
<section><h2>控制模型与控制对象</h2><p>控制数据对象常包含 <code>ctlModel</code> 等属性；实际控制路径涉及客户端服务、控制模型、操作来源、闭锁、模式和 IED 能力。<code>ctlModel</code> 是数据属性值，不能与 SCL XML 属性混淆。</p><table><tr><th>常见控制模型值</th><th>含义</th></tr><tr><td><code>status-only</code></td><td>仅有状态，不提供该对象的控制服务。</td></tr><tr><td><code>direct-with-normal-security</code></td><td>直接操作、普通安全模型；仍受闭锁、权限、模式等约束。</td></tr><tr><td><code>sbo-with-enhanced-security</code></td><td>先选择后执行，并采用增强安全相关机制；具体交互必须匹配 IED 支持能力。</td></tr></table><div class="caution"><b>不可只看 ctlModel 放行遥控。</b>遥控工程正确性还需核对 <code>Oper</code>/<code>SBO</code> 服务、<code>CSWI</code>/<code>CILO</code> 功能、权限、闭锁、遥控对象及项目安全策略。</div></section>
<section><h2>设置、质量与时标</h2><table><tr><th>概念</th><th>含义</th><th>阅读要点</th></tr><tr><td>设置组</td><td>让一组可设定参数按组管理的机制。</td><td>区分当前有效设置、可编辑设置和工程中定义的初始值；切换流程由控制与 IED 能力约束。</td></tr><tr><td><code>q</code>（Quality）</td><td>数据质量信息。</td><td>值本身与质量必须同时判断；有效性、来源、测试/阻塞、溢出等质量语义应按对应数据类型和设备实现解释。</td></tr><tr><td><code>t</code>（Timestamp）</td><td>数据时标。</td><td>表示与数据相关的时间信息；准确度、同步来源和事件顺序能力不能只由存在 <code>t</code> 推断。</td></tr></table></section>
<section><h2>IED 模型排查清单</h2><ol><li>IED、AP、Server、LD、LN 的名称和实例标识是否与通信和一次系统引用一致。</li><li>每个 <code>LN@lnType</code> 是否能解析到类型模板；DO/DA 路径和枚举值是否沿模板追溯。</li><li>数据集的 <code>FCDA</code> 是否定位到正确的 LN、DO、DA 和 FC。</li><li>控制对象是否同时核对控制模型、闭锁、操作路径和权限。</li><li>测量/状态数据是否连同 <code>q</code>、<code>t</code>、单位及工程缩放信息一起理解。</li></ol></section>
<section><h2>从一次设备到 LN、DO 与 CDC</h2><p>CT、VT、断路器和隔离开关首先是一次设备；<code>TCTR</code>/<code>TVTR</code>、<code>XCBR</code>/<code>XSWI</code> 则是与这些设备相关的逻辑节点类。它们通过一次系统中的 <code>LNode</code> 与 IED 内 LN 建立工程关联，但不替代实物设备。<code>MMXU</code> 组织测量功能；<code>CSWI</code> 组织开关控制；<code>CILO</code> 表达闭锁相关功能；<code>PTOC</code>/<code>PTRC</code> 分别与过流保护和保护跳闸条件相关。</p><table><tr><th>从图纸/一次对象看到的内容</th><th>数据模型中的典型追踪方向</th><th>仍需核对</th></tr><tr><td>CT / VT</td><td><code>TCTR</code> / <code>TVTR</code>、<code>MMXU</code> 的相关 DO，以及 SV 数据集和订阅链。</td><td>实际变比、绕组、接线、采样链路与项目能力。</td></tr><tr><td>断路器 / 隔离开关</td><td><code>XCBR</code> / <code>XSWI</code> 的状态 DO；控制时继续查看 <code>CSWI</code>、<code>CILO</code> 与控制对象。</td><td>位置反馈、闭锁、权限、操作模式与执行回路。</td></tr><tr><td>测量、状态、控制对象</td><td>沿 <code>LN → DO → DA → FC</code> 追踪，并由 CDC/类型模板确认属性结构。</td><td><code>q</code>、<code>t</code>、单位、倍率、设置值与运行值的区别。</td></tr></table><div class="notice"><b>CDC 的位置：</b>CDC（公共数据类）规定某类 DO 的典型属性结构与服务语义，例如状态、测量、可控点。它不是报文类型、单个测点或固定的 LN；具体实例必须沿 <code>LNodeType → DOType → DA/DAType</code> 确认。</div><p>配合<a href="bay-and-automation-levels.html">间隔、设备缩写与自动化层级</a>阅读：先在单线图理解对象，再回到 SCL/IED 模型验证引用。</p></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="data-attributes-reference.html">数据、数据属性与 CDC 取值参考</a> · <a href="control-input-models.html">公共 LN 信息、控制模型与输入模型</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：LDevice、LN0、LN、DO、DA、BDA、FC、CDC、XCBR、CSWI、ctlModel、Quality、Timestamp。</footer><script src="../assets/navigation.js"></script></body></html>
