<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 4 章：缩写、英文、中文与用法｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">标准文库 · 第 7-4 部分专题</p><h1>第 4 章：缩写、英文、中文与用法</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="naming">缩写用于组词，完整语义仍查 DO</h2><p>例如 ChNum=Channel+Number（通道编号）；OpDlTmms=Operate+Delay+Time in milliseconds（动作延时，毫秒）。完整数据名区分大小写。缩写的“意义”与数据的“用途/取值”分别查本表与 <a href="ln-data-dictionary.html">数据字典</a>；不为 C1、GC_1 等条件代码编造英文全拼。</p><div class="reference-table"><table><thead><tr><th scope="col">例子</th><th scope="col">拆解</th><th scope="col">读法</th></tr></thead><tbody><tr><td>PhyHealth</td><td>Phy + Health</td><td>物理设备健康</td></tr><tr><td>ChaMotEna</td><td>Cha + Mot + Ena</td><td>允许蓄能电动机；不是随意授权操作员</td></tr><tr><td>GriFltNum</td><td>Gri + Flt + Num</td><td>电网故障编号，由本地分配</td></tr><tr><td>OpCntRs</td><td>Op + Cnt + Rs</td><td>可复位动作计数</td></tr><tr><td>ThdEvnPhV</td><td>Thd + Evn + Ph + V</td><td>偶分量相电压谐波失真；Evn 属补充组成词</td></tr><tr><td>K0FactAng</td><td>零序补偿 K0 + Fact + Ang</td><td>复数补偿系数的角；以完整定义为准</td></tr></tbody></table></div><p>Evn/Odd/Ih 等在表 9 中出现，但不一定单独列入第 4 章；另标作补充组成词。</p><label class="part74-filter">筛选缩写 <input type="search" data-filter="abbreviations" placeholder="例如 CT、Pwr、时间" aria-label="筛选 7-4 缩写"></label><p class="meta" data-filter-count="abbreviations" aria-live="polite"></p></section>
<section><h2 id="pdf-6">第 4 章缩写：PDF 6</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-A"><td><code>A</code></td><td>Current</td><td>电流</td><td>三相/相别有关电流组成词；与 Amp 的相别无关量区分。</td></tr><tr data-filter-item="abbreviations" id="abbr-Acs"><td><code>Acs</code></td><td>Access</td><td>访问</td><td>用作数据名组成词；例：AcsCtlFail。</td></tr><tr data-filter-item="abbreviations" id="abbr-ACSI"><td><code>ACSI</code></td><td>Abstract Communication Service Interface</td><td>抽象通信服务接口</td><td>7-2 的对象和服务接口；连接 LN 数据到读、报告与控制。</td></tr><tr data-filter-item="abbreviations" id="abbr-Acu"><td><code>Acu</code></td><td>Acoustic</td><td>噪声</td><td>用作数据名组成词；例：AcuPaDsch。</td></tr><tr data-filter-item="abbreviations" id="abbr-Age"><td><code>Age</code></td><td>Ageing</td><td>老化、时效；原表另列冷却</td><td>用作数据名组成词；例：AgeRat。</td></tr><tr data-filter-item="abbreviations" id="abbr-Alm"><td><code>Alm</code></td><td>Alarm</td><td>告警</td><td>用作数据名组成词；例：Alm、AlmLstOv、AlmThm。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-7">第 4 章缩写：PDF 7</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-Amp"><td><code>Amp</code></td><td>Current non phase related</td><td>与相别无关的电流</td><td>用作数据名组成词；例：Amp、AvAmps、HaAmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-An"><td><code>An</code></td><td>Analogue</td><td>模拟</td><td>用作数据名组成词；例：Ang、AngCor、AngInd。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ang"><td><code>Ang</code></td><td>Angle</td><td>角度</td><td>用作数据名组成词；例：Ang、AngCor、AngInd。</td></tr><tr data-filter-item="abbreviations" id="abbr-Auth"><td><code>Auth</code></td><td>Authorisation</td><td>授权、权限</td><td>用作数据名组成词；例：AuthFail。</td></tr><tr data-filter-item="abbreviations" id="abbr-Auto"><td><code>Auto</code></td><td>Automatic</td><td>自动的</td><td>用作数据名组成词；例：Auto、AutoRecSt、AutoUpLod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Aux"><td><code>Aux</code></td><td>Auxiliary</td><td>辅助设备</td><td>用作数据名组成词；例：AuxSCO。</td></tr><tr data-filter-item="abbreviations" id="abbr-Av"><td><code>Av</code></td><td>Average</td><td>平均</td><td>用作数据名组成词；例：AvAmps、AvVA、AvVAr。</td></tr><tr data-filter-item="abbreviations" id="abbr-B"><td><code>B</code></td><td>Bushing</td><td>套管</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Bat"><td><code>Bat</code></td><td>Battery</td><td>电池</td><td>用作数据名组成词；例：BatHi、BatLo、BatTest。</td></tr><tr data-filter-item="abbreviations" id="abbr-Beh"><td><code>Beh</code></td><td>Behaviour</td><td>特性、行为</td><td>用作数据名组成词；例：Beh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Bin"><td><code>Bin</code></td><td>Binary</td><td>二进制</td><td>用作数据名组成词；例：BinIn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Blk"><td><code>Blk</code></td><td>Block, Blocked</td><td>闭锁，被闭锁</td><td>用作数据名组成词；例：BlkA、BlkAOv、BlkCls。</td></tr><tr data-filter-item="abbreviations" id="abbr-Bnd"><td><code>Bnd</code></td><td>Band</td><td>范围、带宽；结合 BndCtr/BndWid 读控制带</td><td>用作数据名组成词；例：BndCtr、BndWid。</td></tr><tr data-filter-item="abbreviations" id="abbr-Bo"><td><code>Bo</code></td><td>Bottom</td><td>底部</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cap"><td><code>Cap</code></td><td>Capability</td><td>能力</td><td>用作数据名组成词；例：CapDS、CBOpCap、LinCapac。</td></tr><tr data-filter-item="abbreviations" id="abbr-Capac"><td><code>Capac</code></td><td>Capacitance</td><td>电容、容抗</td><td>用作数据名组成词；例：LinCapac。</td></tr><tr data-filter-item="abbreviations" id="abbr-Car"><td><code>Car</code></td><td>Carrier</td><td>载波</td><td>用作数据名组成词；例：CarRx。</td></tr><tr data-filter-item="abbreviations" id="abbr-CB"><td><code>CB</code></td><td>Circuit Breaker</td><td>断路器</td><td>用作数据名组成词；例：CBOpCap、LTCBlk。</td></tr><tr data-filter-item="abbreviations" id="abbr-CDC"><td><code>CDC</code></td><td>Common Data Class</td><td>公用数据类</td><td>DO 的属性结构类型；先用 7-4 确定语义，再查 7-3。</td></tr><tr data-filter-item="abbreviations" id="abbr-CE"><td><code>CE</code></td><td>Cooling Equipment</td><td>冷却设备</td><td>用作数据名组成词；例：CECtl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cf"><td><code>Cf</code></td><td>Crest factor</td><td>峰值系数</td><td>用作数据名组成词；例：HaCfAmp、HaCfVol、HCfA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cfg"><td><code>Cfg</code></td><td>Configuration</td><td>配置、结构</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-CG"><td><code>CG</code></td><td>Core Ground</td><td>铁心接地</td><td>用作数据名组成词；例：CGAlm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ch"><td><code>Ch</code></td><td>Channel</td><td>通道</td><td>用作数据名组成词；例：ChaMotEna、ChkRec、ChNum。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cha"><td><code>Cha</code></td><td>Charger</td><td>充电器</td><td>用作数据名组成词；例：ChaMotEna。</td></tr><tr data-filter-item="abbreviations" id="abbr-Chg"><td><code>Chg</code></td><td>Change</td><td>变化</td><td>用作数据名组成词；例：TapChg、VolChgRte。</td></tr><tr data-filter-item="abbreviations" id="abbr-Chk"><td><code>Chk</code></td><td>Check</td><td>校验、检验</td><td>用作数据名组成词；例：ChkRec。</td></tr><tr data-filter-item="abbreviations" id="abbr-Chr"><td><code>Chr</code></td><td>Characteristic</td><td>特点</td><td>用作数据名组成词；例：ChrAng、TmDlChr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cir"><td><code>Cir</code></td><td>Circulating</td><td>环流</td><td>用作数据名组成词；例：CircA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Clc"><td><code>Clc</code></td><td>Calculate</td><td>计算</td><td>用作数据名组成词；例：DifAClc、DifAngClc、DifHzClc。</td></tr><tr data-filter-item="abbreviations" id="abbr-Clk"><td><code>Clk</code></td><td>Clock, clockwise</td><td>时钟、顺时针方向</td><td>用作数据名组成词；例：ClkRot、CntClkRot。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cls"><td><code>Cls</code></td><td>Close</td><td>关闭、合闸</td><td>用作数据名组成词；例：BlkCls、EnaCls、OpCls。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cnt"><td><code>Cnt</code></td><td>Counter</td><td>计数</td><td>用作数据名组成词；例：ArcCntRs、CntClkRot、FACntRs。</td></tr><tr data-filter-item="abbreviations" id="abbr-Col"><td><code>Col</code></td><td>Coil</td><td>线圈</td><td>用作数据名组成词；例：ColPos、ColTapPos、LCol。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cor"><td><code>Cor</code></td><td>Correction</td><td>校正</td><td>用作数据名组成词；例：AngCor、Cor。</td></tr><tr data-filter-item="abbreviations" id="abbr-Crd"><td><code>Crd</code></td><td>Coordination</td><td>协调、配合</td><td>用作数据名组成词；例：CrdTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Crv"><td><code>Crv</code></td><td>Curve</td><td>曲线</td><td>用作数据名组成词；例：AVCrv、TmACrv、TmTmpCrv。</td></tr><tr data-filter-item="abbreviations" id="abbr-CT"><td><code>CT</code></td><td>Current Transducer</td><td>电流互感器（传感器）</td><td>本表为 Current Transducer；一次设备语境也常指 Current Transformer。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ctl"><td><code>Ctl</code></td><td>Control</td><td>控制</td><td>用作数据名组成词；例：AcsCtlFail、CECtl、CtlDlTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ctr"><td><code>Ctr</code></td><td>Centre</td><td>中心</td><td>用作数据名组成词；例：BndCtr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Cyc"><td><code>Cyc</code></td><td>Cycle</td><td>周期</td><td>用作数据名组成词；例：NumCyc。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dea"><td><code>Dea</code></td><td>Dead</td><td>不带电</td><td>用作数据名组成词；例：DeaBusVal、DeaLinVal、LivDeaMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Den"><td><code>Den</code></td><td>Density</td><td>密度</td><td>用作数据名组成词；例：Den、DenAlm。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-8">第 4 章缩写：PDF 8</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-Det"><td><code>Det</code></td><td>Detected</td><td>被检测</td><td>用作数据名组成词；例：DetValA、FADet、SwArcDet。</td></tr><tr data-filter-item="abbreviations" id="abbr-DExt"><td><code>DExt</code></td><td>De-excitation</td><td>去磁</td><td>用作数据名组成词；例：DExt。</td></tr><tr data-filter-item="abbreviations" id="abbr-Diag"><td><code>Diag</code></td><td>Diagnostics</td><td>诊断</td><td>用作数据名组成词；例：Diag。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dif"><td><code>Dif</code></td><td>Differential, difference</td><td>差动、不同的、差异</td><td>用作数据名组成词；例：DifAClc、DifAng、DifAngClc。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dir"><td><code>Dir</code></td><td>Direction</td><td>方向</td><td>用作数据名组成词；例：Dir、DirMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dis"><td><code>Dis</code></td><td>Distance</td><td>距离</td><td>用作数据名组成词；例：FltDiskm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dl"><td><code>Dl</code></td><td>Delay</td><td>延时、延迟</td><td>用作数据名组成词；例：CtlDlTmms、DltRcd、GndDlMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dlt"><td><code>Dlt</code></td><td>Delete</td><td>删除</td><td>用作数据名组成词；例：DltRcd。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dmd"><td><code>Dmd</code></td><td>Demand</td><td>需求</td><td>用作数据名组成词；例：DmdPwr、DmdVArh、DmdWh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dn"><td><code>Dn</code></td><td>Down</td><td>向下</td><td>用作数据名组成词；例：PwrDn。</td></tr><tr data-filter-item="abbreviations" id="abbr-DPCSO"><td><code>DPCSO</code></td><td>Double point controllable status output</td><td>双点可控状态输出</td><td>用作数据名组成词；例：DPCSO。</td></tr><tr data-filter-item="abbreviations" id="abbr-DQ0"><td><code>DQ0</code></td><td>Direct, quadrature and zero axis quantities</td><td>直轴、交轴、零轴参量</td><td>用作数据名组成词；例：DQ0Seq。</td></tr><tr data-filter-item="abbreviations" id="abbr-Drag"><td><code>Drag</code></td><td>Drag hand</td><td>把手</td><td>用作数据名组成词；例：LTCDragRs。</td></tr><tr data-filter-item="abbreviations" id="abbr-Drv"><td><code>Drv</code></td><td>Drive</td><td>驱动</td><td>用作数据名组成词；例：MotDrvA。</td></tr><tr data-filter-item="abbreviations" id="abbr-DS"><td><code>DS</code></td><td>Device State</td><td>装置状态</td><td>用作数据名组成词；例：CapDS。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dsch"><td><code>Dsch</code></td><td>Discharge</td><td>放电</td><td>用作数据名组成词；例：AcuPaDsch、DschBlk、PaDschAlm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Dur"><td><code>Dur</code></td><td>Duration</td><td>期间、时段</td><td>用作数据名组成词；例：DurTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-EC"><td><code>EC</code></td><td>Earth Coil</td><td>接地线圈</td><td>用作数据名组成词；例：CECtl、ECA。</td></tr><tr data-filter-item="abbreviations" id="abbr-EE"><td><code>EE</code></td><td>External Equipment</td><td>外部设备</td><td>用作数据名组成词；例：EEHealth、EEName。</td></tr><tr data-filter-item="abbreviations" id="abbr-EF"><td><code>EF</code></td><td>Earth Fault</td><td>接地故障</td><td>用作数据名组成词；例：BlkEF。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ena"><td><code>Ena</code></td><td>Enabled</td><td>被允许</td><td>用作数据名组成词；例：ChaMotEna、EnaCls、EnaOpn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Eq"><td><code>Eq</code></td><td>Equalization, Equal</td><td>等价、等效</td><td>用作数据名组成词；例：EqTmm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ev"><td><code>Ev</code></td><td>Evaluation</td><td>评估</td><td>用作数据名组成词；例：EvTmms、TddEvnA、TddEvnAmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ex"><td><code>Ex</code></td><td>External</td><td>外部的</td><td>用作数据名组成词；例：DExt、ExclTmms、OpEx。</td></tr><tr data-filter-item="abbreviations" id="abbr-Exc"><td><code>Exc</code></td><td>Exceeded</td><td>被超出</td><td>用作数据名组成词；例：ExclTmms、TmExc。</td></tr><tr data-filter-item="abbreviations" id="abbr-Excl"><td><code>Excl</code></td><td>Exclusion</td><td>排除</td><td>用作数据名组成词；例：ExclTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ext"><td><code>Ext</code></td><td>Excitation</td><td>激磁</td><td>用作数据名组成词；例：DExt、OpOvExt、OpUnExt。</td></tr><tr data-filter-item="abbreviations" id="abbr-FA"><td><code>FA</code></td><td>Fault Arc</td><td>故障电弧</td><td>用作数据名组成词；例：FACntRs、FADet。</td></tr><tr data-filter-item="abbreviations" id="abbr-Fact"><td><code>Fact</code></td><td>Factor</td><td>因子、系数</td><td>用作数据名组成词；例：HaKFact、HaTdFact、HaTiFact。</td></tr><tr data-filter-item="abbreviations" id="abbr-Fan"><td><code>Fan</code></td><td>Fan</td><td>风扇</td><td>用作数据名组成词；例：FanA、FanCtlGen、FanCtl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Flt"><td><code>Flt</code></td><td>Fault</td><td>故障</td><td>用作数据名组成词；例：FltDiskm、FltLoop、FltNum。</td></tr><tr data-filter-item="abbreviations" id="abbr-Flw"><td><code>Flw</code></td><td>Flow</td><td>潮流</td><td>用作数据名组成词；例：FanFlw、GasFlwTr。</td></tr><tr data-filter-item="abbreviations" id="abbr-FPF"><td><code>FPF</code></td><td>Forward Power Flow</td><td>正向潮流</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Fu"><td><code>Fu</code></td><td>Fuse</td><td>熔丝</td><td>用作数据名组成词；例：FuFail、MemFull。</td></tr><tr data-filter-item="abbreviations" id="abbr-Fwd"><td><code>Fwd</code></td><td>Forward</td><td>正向</td><td>用作数据名组成词；例：MaxFwdAng、MinFwdAng。</td></tr><tr data-filter-item="abbreviations" id="abbr-Gen"><td><code>Gen</code></td><td>General</td><td>通用的，一般的</td><td>用作数据名组成词；例：FanCtlGen、PmpCtlGen。</td></tr><tr data-filter-item="abbreviations" id="abbr-Gn"><td><code>Gn</code></td><td>Generator</td><td>发电机</td><td>用作数据名组成词；例：GnCtl、GndDlMod、GndDlTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Gnd"><td><code>Gnd</code></td><td>Ground</td><td>地</td><td>用作数据名组成词；例：GndDlMod、GndDlTmms、GndStr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Gr"><td><code>Gr</code></td><td>Group</td><td>组</td><td>用作数据名组成词；例：GrAlm、GrdRx、GriFltNum。</td></tr><tr data-filter-item="abbreviations" id="abbr-Grd"><td><code>Grd</code></td><td>Guard</td><td>监护</td><td>用作数据名组成词；例：GrdRx、LosOfGrd。</td></tr><tr data-filter-item="abbreviations" id="abbr-Gri"><td><code>Gri</code></td><td>Grid</td><td>电网</td><td>用作数据名组成词；例：GriFltNum。</td></tr><tr data-filter-item="abbreviations" id="abbr-H"><td><code>H</code></td><td>Harmonics (phase related)</td><td>与相别有关的谐波</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-H2"><td><code>H2</code></td><td>Hydrogen</td><td>氢气</td><td>用作数据名组成词；例：H2、H2Alm、H2O。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-9">第 4 章缩写：PDF 9</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-H2O"><td><code>H2O</code></td><td>Water</td><td>水</td><td>用作数据名组成词；例：H2O、H2OTmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ha"><td><code>Ha</code></td><td>Harmonics (non phase related)</td><td>与相别无关的谐波</td><td>用作数据名组成词；例：HaAmp、HaAmpTm、HaCfAmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Hi"><td><code>Hi</code></td><td>High, highest</td><td>高，最高</td><td>用作数据名组成词；例：BatHi、HiBatVal、HiCtlV。</td></tr><tr data-filter-item="abbreviations" id="abbr-HP"><td><code>HP</code></td><td>Hot point</td><td>热点</td><td>用作数据名组成词；例：HPhV、HPPV、HPTmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Hz"><td><code>Hz</code></td><td>Frequency</td><td>频率</td><td>数据名组成词/频率量；作为单位符号时 Hz 是 hertz（赫兹）。</td></tr><tr data-filter-item="abbreviations" id="abbr-IEEE"><td><code>IEEE</code></td><td>Institute of Electrical and Electronics Engineers</td><td>电气电子工程师协会</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Imb"><td><code>Imb</code></td><td>Imbalance</td><td>不平衡</td><td>用作数据名组成词；例：ImbA、ImbNgA、ImbNgV。</td></tr><tr data-filter-item="abbreviations" id="abbr-Imp"><td><code>Imp</code></td><td>Impedance non phase related</td><td>与相别无关的阻抗</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-In"><td><code>In</code></td><td>Input</td><td>输入</td><td>用作数据名组成词；例：AngInd、AnIn、BinIn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ina"><td><code>Ina</code></td><td>Inactivity</td><td>未激活</td><td>用作数据名组成词；例：Ina。</td></tr><tr data-filter-item="abbreviations" id="abbr-Incr"><td><code>Incr</code></td><td>Increment</td><td>增量</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ind"><td><code>Ind</code></td><td>Indication</td><td>指示</td><td>用作数据名组成词；例：AngInd、HzInd、Ind。</td></tr><tr data-filter-item="abbreviations" id="abbr-Inh"><td><code>Inh</code></td><td>Inhibit</td><td>禁止</td><td>用作数据名组成词；例：InhTmm、StrInh、StrInhTmm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ins"><td><code>Ins</code></td><td>Insulation</td><td>绝缘</td><td>用作数据名组成词；例：GasInsAlm、GasInsTr、InsAlm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Int"><td><code>Int</code></td><td>Integer</td><td>整数</td><td>用作数据名组成词；例：IntIn。</td></tr><tr data-filter-item="abbreviations" id="abbr-ISCSO"><td><code>ISCSO</code></td><td>Integer status controllable status output</td><td>整数状态可控状态输出</td><td>用作数据名组成词；例：ISCSO。</td></tr><tr data-filter-item="abbreviations" id="abbr-km"><td><code>km</code></td><td>Kilometer</td><td>千米</td><td>用作数据名组成词；例：FltDiskm。</td></tr><tr data-filter-item="abbreviations" id="abbr-L"><td><code>L</code></td><td>Lower</td><td>较低</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-LD"><td><code>LD</code></td><td>Logical Device</td><td>逻辑装置</td><td>用作数据名组成词；例：LDC、LDCR、LDCX。</td></tr><tr data-filter-item="abbreviations" id="abbr-LDC"><td><code>LDC</code></td><td>Line Drop Compensation</td><td>线路压降补偿</td><td>用作数据名组成词；例：LDC、LDCR、LDCX。</td></tr><tr data-filter-item="abbreviations" id="abbr-LDCR"><td><code>LDCR</code></td><td>Line Drop Compensation Resistance</td><td>线路压降补偿电阻</td><td>用作数据名组成词；例：LDCR。</td></tr><tr data-filter-item="abbreviations" id="abbr-LDCX"><td><code>LDCX</code></td><td>Line Drop Compensation Reactance</td><td>线路压降补偿电抗</td><td>用作数据名组成词；例：LDCX。</td></tr><tr data-filter-item="abbreviations" id="abbr-LDCZ"><td><code>LDCZ</code></td><td>Line Drop Compensation Impedance</td><td>线路压降补偿阻抗</td><td>用作数据名组成词；例：LDCZ。</td></tr><tr data-filter-item="abbreviations" id="abbr-LED"><td><code>LED</code></td><td>Light Emitting Diode</td><td>发光二极管</td><td>用作数据名组成词；例：LEDRs。</td></tr><tr data-filter-item="abbreviations" id="abbr-Len"><td><code>Len</code></td><td>Length</td><td>长度</td><td>用作数据名组成词；例：LinLenKm。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lev"><td><code>Lev</code></td><td>Level</td><td>水平、电平、层次</td><td>用作数据名组成词；例：HiTrgLev、InsLevMax、InsLevMin。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lg"><td><code>Lg</code></td><td>Lag</td><td>滞后</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lim"><td><code>Lim</code></td><td>Limit</td><td>限值</td><td>用作数据名组成词；例：LimAOv、LimLodA、LimVOv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lin"><td><code>Lin</code></td><td>Line</td><td>线路</td><td>用作数据名组成词；例：DeaLinVal、LinAng、LinCapac。</td></tr><tr data-filter-item="abbreviations" id="abbr-Liv"><td><code>Liv</code></td><td>Live</td><td>带电</td><td>用作数据名组成词；例：LivBusVal、LivDeaMod、LivLinVal。</td></tr><tr data-filter-item="abbreviations" id="abbr-LN"><td><code>LN</code></td><td>Logical Node</td><td>逻辑节点</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lo"><td><code>Lo</code></td><td>Low</td><td>低</td><td>Low（低）；LO=Lockout，大小写区分。</td></tr><tr data-filter-item="abbreviations" id="abbr-LO"><td><code>LO</code></td><td>Lockout</td><td>锁定、闭锁</td><td>Lockout（闭锁）；Lo=Low，大小写区分。</td></tr><tr data-filter-item="abbreviations" id="abbr-Loc"><td><code>Loc</code></td><td>Local</td><td>就地</td><td>用作数据名组成词；例：Loc。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lod"><td><code>Lod</code></td><td>Load, loading</td><td>负荷，装载</td><td>用作数据名组成词；例：AngLod、AutoUpLod、LimLodA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lok"><td><code>Lok</code></td><td>Locked</td><td>闭锁、锁定</td><td>用作数据名组成词；例：LokRotTms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Los"><td><code>Los</code></td><td>Loss</td><td>损耗</td><td>用作数据名组成词；例：LosFact、LosOfGrd、LosOil。</td></tr><tr data-filter-item="abbreviations" id="abbr-Lst"><td><code>Lst</code></td><td>List</td><td>列表</td><td>用作数据名组成词；例：AlmLstOv。</td></tr><tr data-filter-item="abbreviations" id="abbr-LTC"><td><code>LTC</code></td><td>Load Tap Changer</td><td>有载分接开关</td><td>用作数据名组成词；例：LTCBlk、LTCDragRs。</td></tr><tr data-filter-item="abbreviations" id="abbr-m"><td><code>m</code></td><td>minutes</td><td>分钟</td><td>本表表示 minutes；SI 单位表中的 m 是 metre（米），不能混用。</td></tr><tr data-filter-item="abbreviations" id="abbr-M-O"><td><code>M/O</code></td><td>Data Object is Mandatory or Optional</td><td>必备或可选数据对象</td><td>节点数据是否必备或可选；不表示权限、当前值或服务器支持全部服务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Max"><td><code>Max</code></td><td>Maximum</td><td>最大</td><td>用作数据名组成词；例：InsLevMax、MaxAmps、MaxDlTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Mem"><td><code>Mem</code></td><td>Memory</td><td>存储器、内存</td><td>用作数据名组成词；例：MemClr、MemFull、MemOv。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-10">第 4 章缩写：PDF 10</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-Min"><td><code>Min</code></td><td>Minimum</td><td>最小</td><td>用作数据名组成词；例：InsLevMin、MinAmps、MinFwdAng。</td></tr><tr data-filter-item="abbreviations" id="abbr-Mod"><td><code>Mod</code></td><td>Mode</td><td>模式</td><td>用作数据名组成词；例：DirMod、FailMod、GndDlMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Mot"><td><code>Mot</code></td><td>Motor</td><td>电动机</td><td>用作数据名组成词；例：ChaMotEna、MotDrvA、MotStr。</td></tr><tr data-filter-item="abbreviations" id="abbr-ms"><td><code>ms</code></td><td>Milliseconds</td><td>毫秒</td><td>用作数据名组成词；例：BkrTmms、ConsTms、CrdTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Mst"><td><code>Mst</code></td><td>Moisture</td><td>潮湿</td><td>用作数据名组成词；例：MstAlm。</td></tr><tr data-filter-item="abbreviations" id="abbr-MT"><td><code>MT</code></td><td>Main Tank</td><td>主油箱</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-N"><td><code>N</code></td><td>Neutral</td><td>中性线（点）</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Nam"><td><code>Nam</code></td><td>Name</td><td>名称</td><td>用作数据名组成词；例：EEName、NamPlt、PhyNam。</td></tr><tr data-filter-item="abbreviations" id="abbr-Net"><td><code>Net</code></td><td>Net sum</td><td>净和</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ng"><td><code>Ng</code></td><td>Negative</td><td>否定、负序</td><td>用作数据名组成词；例：ImbNgA、ImbNgV、NgEna。</td></tr><tr data-filter-item="abbreviations" id="abbr-Nom"><td><code>Nom</code></td><td>Nominal, Normalising</td><td>标称，标准化</td><td>用作数据名组成词；例：NomA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Num"><td><code>Num</code></td><td>Number</td><td>编号</td><td>用作数据名组成词；例：ChNum、FltNum、GriFltNum。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ofs"><td><code>Ofs</code></td><td>Offset</td><td>偏差、偏移</td><td>用作数据名组成词；例：Ofs、PctOfs。</td></tr><tr data-filter-item="abbreviations" id="abbr-Op"><td><code>Op</code></td><td>Operate, Operating</td><td>动作，运行</td><td>用作数据名组成词；例：BlkOpn、CBOpCap、EnaOpn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Opn"><td><code>Opn</code></td><td>Open</td><td>开放、分闸</td><td>用作数据名组成词；例：BlkOpn、EnaOpn、OpOpn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Out"><td><code>Out</code></td><td>Output</td><td>输出</td><td>用作数据名组成词；例：OilTmpOut、OutOv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ov"><td><code>Ov</code></td><td>Over, Override, Overflow</td><td>越过，强制、溢出</td><td>用作数据名组成词；例：AlmLstOv、BlkAOv、BlkVOv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pa"><td><code>Pa</code></td><td>Partial</td><td>局部、部分</td><td>用作数据名组成词；例：AcuPaDsch、PaDschAlm、ParOp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Par"><td><code>Par</code></td><td>Parallel</td><td>并行</td><td>用作数据名组成词；例：ParOp。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pct"><td><code>Pct</code></td><td>Percent</td><td>百分数</td><td>用作数据名组成词；例：PctOfs、PctRch。</td></tr><tr data-filter-item="abbreviations" id="abbr-Per"><td><code>Per</code></td><td>Periodic</td><td>周期的</td><td>用作数据名组成词；例：PerTrgTms。</td></tr><tr data-filter-item="abbreviations" id="abbr-PF"><td><code>PF</code></td><td>Power factor</td><td>功率因数</td><td>用作数据名组成词；例：PF、RefPF、TotPF。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ph"><td><code>Ph</code></td><td>Phase</td><td>相、相别</td><td>用作数据名组成词；例：HCfPhV、HPhV、HRmsPhV。</td></tr><tr data-filter-item="abbreviations" id="abbr-Phy"><td><code>Phy</code></td><td>Physical</td><td>物理</td><td>用作数据名组成词；例：PhyHealth、PhyNam。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pls"><td><code>Pls</code></td><td>Pulse</td><td>脉冲</td><td>用作数据名组成词；例：PlsTmms、TrPlsTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Plt"><td><code>Plt</code></td><td>Plate</td><td>板、铭牌组成词</td><td>用作数据名组成词；例：NamPlt。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pmp"><td><code>Pmp</code></td><td>Pump</td><td>水泵</td><td>用作数据名组成词；例：PmpAlm、PmpCtlGen、PmpCtl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Po"><td><code>Po</code></td><td>Polar</td><td>极、极性</td><td>用作数据名组成词；例：ColPos、ColTapPos、EndPosL。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pol"><td><code>Pol</code></td><td>Polarizing</td><td>极化</td><td>用作数据名组成词；例：PolQty。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pos"><td><code>Pos</code></td><td>Position</td><td>位置</td><td>用作数据名组成词；例：ColPos、ColTapPos、EndPosL。</td></tr><tr data-filter-item="abbreviations" id="abbr-POW"><td><code>POW</code></td><td>Point on wave switching</td><td>定点分合</td><td>用作数据名组成词；例：POWCap、StrPOW。</td></tr><tr data-filter-item="abbreviations" id="abbr-PP"><td><code>PP</code></td><td>Phase to phase</td><td>相间</td><td>用作数据名组成词；例：HCfPPV、HPPV、HRmsPPV。</td></tr><tr data-filter-item="abbreviations" id="abbr-PPV"><td><code>PPV</code></td><td>Phase to phase voltage</td><td>线电压、相间电压</td><td>用作数据名组成词；例：HCfPPV、HPPV、HRmsPPV。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pres"><td><code>Pres</code></td><td>Pressure</td><td>压力</td><td>用作数据名组成词；例：Pres、PresAlm、PresTr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Prg"><td><code>Prg</code></td><td>Progress, In Progress</td><td>进展、进行中</td><td>用作数据名组成词；例：SynPrg。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pri"><td><code>Pri</code></td><td>Primary</td><td>主要的，一次的</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pro"><td><code>Pro</code></td><td>Protection</td><td>保护</td><td>用作数据名组成词；例：ProRx、ProTx、Proxy。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ps"><td><code>Ps</code></td><td>Positive</td><td>正极性、正序、肯定</td><td>用作数据名组成词；例：PstTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pst"><td><code>Pst</code></td><td>Post</td><td>过去</td><td>用作数据名组成词；例：PstTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Pwr"><td><code>Pwr</code></td><td>Power</td><td>动力、功率</td><td>用作数据名组成词；例：DmdPwr、NumPwrUp、PwrDn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Qty"><td><code>Qty</code></td><td>Quantity</td><td>数量</td><td>用作数据名组成词；例：PolQty。</td></tr><tr data-filter-item="abbreviations" id="abbr-R"><td><code>R</code></td><td>Raise</td><td>上升</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-R0"><td><code>R0</code></td><td>Zero sequence resistance</td><td>零序电阻</td><td>用作数据名组成词；例：R0。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-11">第 4 章缩写：PDF 11</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-R1"><td><code>R1</code></td><td>Positive sequence resistance</td><td>线路正序电阻</td><td>用作数据名组成词；例：R1。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rat"><td><code>Rat</code></td><td>Winding ratio</td><td>绕组比</td><td>用作数据名组成词；例：AgeRat、Rat。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rcd"><td><code>Rcd</code></td><td>Record, recording</td><td>记录</td><td>用作数据名组成词；例：DltRcd、MaxNumRcd、NumRcd。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rch"><td><code>Rch</code></td><td>Reach</td><td>范围</td><td>用作数据名组成词；例：PctRch、PoRch、RisGndRch。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rcl"><td><code>Rcl</code></td><td>Reclaim</td><td>复归</td><td>用作数据名组成词；例：RclTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Re"><td><code>Re</code></td><td>Retry</td><td>重试</td><td>用作数据名组成词；例：AutoRecSt、BlkRec、ChkRec。</td></tr><tr data-filter-item="abbreviations" id="abbr-React"><td><code>React</code></td><td>Reactance, Reactive</td><td>电抗、无功</td><td>用作数据名组成词；例：ReactPwrL、ReactPwrR、RefReact。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rec"><td><code>Rec</code></td><td>Reclose</td><td>重合闸</td><td>用作数据名组成词；例：AutoRecSt、BlkRec、ChkRec。</td></tr><tr data-filter-item="abbreviations" id="abbr-Red"><td><code>Red</code></td><td>Reduction</td><td>降低</td><td>用作数据名组成词；例：VRed、VRedVal。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rel"><td><code>Rel</code></td><td>Release</td><td>释放</td><td>用作数据名组成词；例：Rel。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rem"><td><code>Rem</code></td><td>Remote</td><td>远方</td><td>用作数据名组成词；例：OpARem。</td></tr><tr data-filter-item="abbreviations" id="abbr-Res"><td><code>Res</code></td><td>Residual</td><td>残差</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ris"><td><code>Ris</code></td><td>Resistance</td><td>电阻</td><td>用作数据名组成词；例：RisGndRch、RisLod、RisPhRch。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rl"><td><code>Rl</code></td><td>Relation</td><td>关系</td><td>用作数据名组成词；例：TmpRl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rms"><td><code>Rms</code></td><td>Root mean square</td><td>均方根</td><td>用作数据名组成词；例：HaRmsAmp、HaRmsVol、HRmsA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rot"><td><code>Rot</code></td><td>Rotation, Rotor</td><td>旋转，转子</td><td>用作数据名组成词；例：ClkRot、CntClkRot、LokRotTms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rs"><td><code>Rs</code></td><td>Reset, Resetable</td><td>复位，可复位</td><td>用作数据名组成词；例：ArcCntRs、FACntRs、HaRst。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rsl"><td><code>Rsl</code></td><td>Result</td><td>结果</td><td>用作数据名组成词；例：TestRsl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rst"><td><code>Rst</code></td><td>Restraint</td><td>约束、制动</td><td>用作数据名组成词；例：HaRst、RstA、RstMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rsv"><td><code>Rsv</code></td><td>Reserve</td><td>保留</td><td>用作数据名组成词；例：LodRsvAlm、LodRsvTr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rte"><td><code>Rte</code></td><td>Rate</td><td>速率</td><td>用作数据名组成词；例：VolChgRte。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rtg"><td><code>Rtg</code></td><td>Rating</td><td>额定</td><td>用作数据名组成词；例：ARtg、HiVRtg、HzRtg。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rv"><td><code>Rv</code></td><td>Reverse</td><td>反向</td><td>用作数据名组成词；例：MaxRvAng、MinRvAng、RvABlk。</td></tr><tr data-filter-item="abbreviations" id="abbr-Rx"><td><code>Rx</code></td><td>Receive, received</td><td>接收</td><td>用作数据名组成词；例：CarRx、GrdRx、ProRx。</td></tr><tr data-filter-item="abbreviations" id="abbr-S1"><td><code>S1</code></td><td>Step one</td><td>步骤1</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-S2"><td><code>S2</code></td><td>Step two</td><td>步骤2</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Sch"><td><code>Sch</code></td><td>Scheme</td><td>回路</td><td>用作数据名组成词；例：SchTyp。</td></tr><tr data-filter-item="abbreviations" id="abbr-SCO"><td><code>SCO</code></td><td>Supply change over</td><td>电源切换</td><td>用作数据名组成词；例：AuxSCO。</td></tr><tr data-filter-item="abbreviations" id="abbr-SCSM"><td><code>SCSM</code></td><td>Specific Communication Service Mapping</td><td>特殊通信服务映射</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Sec"><td><code>Sec</code></td><td>Security</td><td>安全</td><td>本表为 Security；秒的单位用 s，时间名称按 Tms/Tmms 区分。</td></tr><tr data-filter-item="abbreviations" id="abbr-Seq"><td><code>Seq</code></td><td>Sequence</td><td>顺序、相序</td><td>用作数据名组成词；例：DQ0Seq、SeqA、SeqV。</td></tr><tr data-filter-item="abbreviations" id="abbr-Set"><td><code>Set</code></td><td>Setting</td><td>设定、定值</td><td>用作数据名组成词；例：HiSet、HzSet、LoSet。</td></tr><tr data-filter-item="abbreviations" id="abbr-Sh"><td><code>Sh</code></td><td>Shunt</td><td>并联、分流</td><td>用作数据名组成词；例：ShOpCap。</td></tr><tr data-filter-item="abbreviations" id="abbr-Spd"><td><code>Spd</code></td><td>Speed</td><td>速度</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-SPl"><td><code>SPl</code></td><td>Single Pole</td><td>单极、单相</td><td>用作数据名组成词；例：SPlTrTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-SPCSO"><td><code>SPCSO</code></td><td>Single point controllable status output</td><td>单点可控状态输出</td><td>用作数据名组成词；例：SPCSO。</td></tr><tr data-filter-item="abbreviations" id="abbr-Src"><td><code>Src</code></td><td>Source</td><td>源</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-St"><td><code>St</code></td><td>Status</td><td>状态</td><td>用作数据名组成词；例：AStr、AutoRecSt、AVSt。</td></tr><tr data-filter-item="abbreviations" id="abbr-Stat"><td><code>Stat</code></td><td>Statistics</td><td>统计</td><td>用作数据名组成词；例：RsStat。</td></tr><tr data-filter-item="abbreviations" id="abbr-Stop"><td><code>Stop</code></td><td>Stop</td><td>停止</td><td>用作数据名组成词；例：PhStop、StopVlv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Std"><td><code>Std</code></td><td>Standard</td><td>标准</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Str"><td><code>Str</code></td><td>Start</td><td>开始、启动</td><td>用作数据名组成词；例：AStr、GndStr、HVStr。</td></tr><tr data-filter-item="abbreviations" id="abbr-Sts"><td><code>Sts</code></td><td>Stress</td><td>应力</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-12">第 4 章缩写：PDF 12</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-Sup"><td><code>Sup</code></td><td>Supply</td><td>电源</td><td>用作数据名组成词；例：PwrSupAlm、SupVArh、SupWh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Svc"><td><code>Svc</code></td><td>Service</td><td>服务</td><td>用作数据名组成词；例：SvcViol。</td></tr><tr data-filter-item="abbreviations" id="abbr-Sw"><td><code>Sw</code></td><td>Switch</td><td>开关</td><td>用作数据名组成词；例：SumSwARs、SwArcDet、SwgReact。</td></tr><tr data-filter-item="abbreviations" id="abbr-Swg"><td><code>Swg</code></td><td>Swing</td><td>摆动、振荡</td><td>用作数据名组成词；例：SwgReact、SwgRis、SwgTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Syn"><td><code>Syn</code></td><td>Synchronisation</td><td>同步</td><td>用作数据名组成词；例：SynPrg。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tap"><td><code>Tap</code></td><td>Tap</td><td>分接头</td><td>用作数据名组成词；例：ColTapPos、HiTapPos、LoTapPos。</td></tr><tr data-filter-item="abbreviations" id="abbr-Td"><td><code>Td</code></td><td>Total distortion</td><td>总失真</td><td>用作数据名组成词；例：HaTdFact、HTdf、TddA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tdf"><td><code>Tdf</code></td><td>Transformer derating factor</td><td>变压器额定值下降系数</td><td>用作数据名组成词；例：HTdf。</td></tr><tr data-filter-item="abbreviations" id="abbr-Test"><td><code>Test</code></td><td>Test</td><td>测试</td><td>用作数据名组成词；例：BatTest、TestRsl。</td></tr><tr data-filter-item="abbreviations" id="abbr-Thd"><td><code>Thd</code></td><td>Total harmonics distortion</td><td>总谐波失真</td><td>用作数据名组成词；例：ThdA、ThdAmp、ThdATmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Thm"><td><code>Thm</code></td><td>Thermal</td><td>热</td><td>用作数据名组成词；例：AlmThm。</td></tr><tr data-filter-item="abbreviations" id="abbr-TiF"><td><code>TiF</code></td><td>Telephone influence factor</td><td>电话影响因子</td><td>用作数据名组成词；例：HaTiFact。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tm"><td><code>Tm</code></td><td>Time</td><td>时间</td><td>用作数据名组成词；例：BkrTmms、ConsTms、CrdTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tmh"><td><code>Tmh</code></td><td>Time in hours</td><td>小时单位时间</td><td>用作数据名组成词；例：OpTmh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tmm"><td><code>Tmm</code></td><td>Time in minutes</td><td>分钟单位时间</td><td>用作数据名组成词；例：BkrTmms、CrdTmms、CtlDlTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tms"><td><code>Tms</code></td><td>Time in seconds</td><td>秒单位时间</td><td>用作数据名组成词；例：ConsTms、LokRotTms、PerTrgTms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tmms"><td><code>Tmms</code></td><td>Time in milliseconds</td><td>毫秒单位时间</td><td>后缀提示毫秒时间，具体值的类型和范围仍查 CDC。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tmp"><td><code>Tmp</code></td><td>Temperature (degrees Celsius)</td><td>温度，℃</td><td>用作数据名组成词；例：EnvTmp、H2OTmp、HPTmp。</td></tr><tr data-filter-item="abbreviations" id="abbr-To"><td><code>To</code></td><td>Top</td><td>顶部</td><td>用作数据名组成词；例：Torq、TotPF、TotVA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tot"><td><code>Tot</code></td><td>Total</td><td>总的</td><td>用作数据名组成词；例：TotPF、TotVA、TotVAh。</td></tr><tr data-filter-item="abbreviations" id="abbr-TP"><td><code>TP</code></td><td>Three pole</td><td>三极、三相</td><td>用作数据名组成词；例：TPTrTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tr"><td><code>Tr</code></td><td>Trip</td><td>跳闸</td><td>用作数据名组成词；例：GasFlwTr、GasInsTr、HiTrgLev。</td></tr><tr data-filter-item="abbreviations" id="abbr-Trg"><td><code>Trg</code></td><td>Trigger</td><td>触发</td><td>用作数据名组成词；例：HiTrgLev、LoTrgLev、PerTrgTms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Ts"><td><code>Ts</code></td><td>Total signed</td><td>有符号数总和</td><td>带符号代数和；相反方向谐波功率可抵消。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tu"><td><code>Tu</code></td><td>Total unsigned</td><td>无符号数总和</td><td>绝对值累加；用于反映谐波负担而非净输送功率。</td></tr><tr data-filter-item="abbreviations" id="abbr-Tx"><td><code>Tx</code></td><td>Transmit, transmitted</td><td>发送、传输、被发送</td><td>用作数据名组成词；例：ProTx。</td></tr><tr data-filter-item="abbreviations" id="abbr-Typ"><td><code>Typ</code></td><td>Type</td><td>类型</td><td>用作数据名组成词；例：SchTyp、SwTyp、TypRsCrv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Un"><td><code>Un</code></td><td>Under</td><td>低于、欠量</td><td>用作数据名组成词；例：OpUnExt、OpUnV、UnBlkMod。</td></tr><tr data-filter-item="abbreviations" id="abbr-V"><td><code>V</code></td><td>Voltage</td><td>电压</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-VA"><td><code>VA</code></td><td>Volt Amperes</td><td>伏安</td><td>用作数据名组成词；例：AvVA、AvVAr、DmdVArh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Vac"><td><code>Vac</code></td><td>Vacuum</td><td>真空</td><td>用作数据名组成词；例：LosVac。</td></tr><tr data-filter-item="abbreviations" id="abbr-Val"><td><code>Val</code></td><td>Value</td><td>值</td><td>用作数据名组成词；例：AlmVal、BlkVal、BlkValA。</td></tr><tr data-filter-item="abbreviations" id="abbr-Var"><td><code>Var</code></td><td>Volt amperes reactive</td><td>乏</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Vlv"><td><code>Vlv</code></td><td>Valve</td><td>阀门</td><td>用作数据名组成词；例：StopVlv。</td></tr><tr data-filter-item="abbreviations" id="abbr-Vol"><td><code>Vol</code></td><td>Voltage non phase related</td><td>与相别无关的电压</td><td>用作数据名组成词；例：AvVolts、HaCfVol、HaRmsVol。</td></tr><tr data-filter-item="abbreviations" id="abbr-VT"><td><code>VT</code></td><td>Voltage Transducer</td><td>电压互感器、电压传感器</td><td>本表为 Voltage Transducer；一次设备语境也常指 Voltage Transformer。</td></tr><tr data-filter-item="abbreviations" id="abbr-W"><td><code>W</code></td><td>Active Power</td><td>有功功率</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Wac"><td><code>Wac</code></td><td>Watchdog</td><td>定时监视器</td><td>用作数据名组成词；例：WacTrg。</td></tr><tr data-filter-item="abbreviations" id="abbr-Watt"><td><code>Watt</code></td><td>Active Power non phase related</td><td>与相别无关的有功功率</td><td>用作数据名组成词；例：HaTsWatt、HaTuWatt、HaWatt。</td></tr><tr data-filter-item="abbreviations" id="abbr-Wei"><td><code>Wei</code></td><td>Weak end infeed</td><td>弱馈</td><td>用作数据名组成词；例：WeiMod、WeiOp、WeiTmms。</td></tr><tr data-filter-item="abbreviations" id="abbr-Wh"><td><code>Wh</code></td><td>Watt hours</td><td>瓦时</td><td>用作数据名组成词；例：DmdWh、SupWh、TotWh。</td></tr><tr data-filter-item="abbreviations" id="abbr-Wid"><td><code>Wid</code></td><td>Width</td><td>宽度</td><td>用作数据名组成词；例：BndWid。</td></tr><tr data-filter-item="abbreviations" id="abbr-Win"><td><code>Win</code></td><td>Windows</td><td>窗口</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr></tbody></table></div></section>
<section><h2 id="pdf-13">第 4 章缩写：PDF 13</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文原文 / 拼写校正</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr data-filter-item="abbreviations" id="abbr-Wrm"><td><code>Wrm</code></td><td>Warm</td><td>升温、发热</td><td>用作数据名组成词；例：MaxWrmStr、WrmStr。</td></tr><tr data-filter-item="abbreviations" id="abbr-X0"><td><code>X0</code></td><td>Zero sequence reactance</td><td>零序电抗</td><td>用作数据名组成词；例：X0。</td></tr><tr data-filter-item="abbreviations" id="abbr-X1"><td><code>X1</code></td><td>Positive sequence reactance</td><td>正序电抗</td><td>用作数据名组成词；例：X1。</td></tr><tr data-filter-item="abbreviations" id="abbr-Z"><td><code>Z</code></td><td>Impedance</td><td>阻抗</td><td>用作数据名组成词；按父节点功能和数据上下文理解，不单独定义业务。</td></tr><tr data-filter-item="abbreviations" id="abbr-Z0"><td><code>Z0</code></td><td>Zero sequence impedance</td><td>零序阻抗</td><td>用作数据名组成词；例：Z0Ang、Z0Mod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Z1"><td><code>Z1</code></td><td>Positive sequence impedance</td><td>正序阻抗</td><td>用作数据名组成词；例：Z1Ang、Z1Mod。</td></tr><tr data-filter-item="abbreviations" id="abbr-Zer"><td><code>Zer</code></td><td>Zero</td><td>零</td><td>用作数据名组成词；例：ZeroEna。</td></tr><tr data-filter-item="abbreviations" id="abbr-Zn"><td><code>Zn</code></td><td>Zone</td><td>段、区间</td><td>用作数据名组成词；例：BlkZn。</td></tr><tr data-filter-item="abbreviations" id="abbr-Zro"><td><code>Zro</code></td><td>Zero sequence method</td><td>零序方法</td><td>用作数据名组成词；例：ImbZroA、ImbZroV。</td></tr></tbody></table></div></section>
<section><h2 id="supplement">补充组成词与专业缩写</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写 / 原文</th><th scope="col">中文</th><th scope="col">用途</th></tr></thead><tbody><tr><td>DO / Data Object</td><td>数据对象</td><td>功能中的一类信息</td></tr><tr><td>DA / Data Attribute</td><td>数据属性</td><td>数据对象的结构内容</td></tr><tr><td>BDA / Basic Data Attribute</td><td>基础数据属性</td><td>结构属性中的分量</td></tr><tr><td>SCD / Substation Configuration Description</td><td>变电站配置描述</td><td>工程实例、通信、模型模板与绑定</td></tr><tr><td>IED / Intelligent Electronic Device</td><td>智能电子设备</td><td>实现一个或多个功能节点</td></tr><tr><td>FC / Functional Constraint</td><td>功能约束</td><td>属性状态、测量、控制等访问视图</td></tr><tr><td>Evn / Even；Odd</td><td>偶数 / 奇数</td><td>谐波偶/奇分量</td></tr><tr><td>Ih / Interharmonics</td><td>间谐波</td><td>表 9 中的频谱名称组成词</td></tr><tr><td>COMTRADE</td><td>电力系统暂态数据交换通用格式</td><td>文件格式；不是在线采样协议</td></tr><tr><td>RMS / Root Mean Square</td><td>均方根 / 有效值</td><td>不要与峰值或某次采样值混用</td></tr><tr><td>M / O / C / T</td><td>必备 / 可选 / 条件 / 瞬态</td><td>节点表标志，详见公共信息页</td></tr></tbody></table></div></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 4 章；PDF 6～13。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
