<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>自动控制逻辑节点：A 组｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>自动控制逻辑节点：A 组</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="feedback">自动控制：目标、比较、执行与反馈</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="auto74-title auto74-desc"><title id="auto74-title">电压与分接开关反馈</title><desc id="auto74-desc">原创反馈链；一次电压方向与升降挡关系需按设备核对。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">测量：CtlV、LodA、CircA 等</text><text class="svg-note" x="35" y="65">电压、负荷电流与并列运行环流</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">设定：BndCtr / BndWid / CtlDlTmms</text><text class="svg-note" x="35" y="153">控制带中心、宽度与延时</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">判定：压降补偿和闭锁条件</text><text class="svg-note" x="35" y="241">LDC 的 R/X 或 Z 模式与调节限值</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">ATCC / AVCO 发调节请求</text><text class="svg-note" x="35" y="329">TapChg 相对升降；TapPos 目标位置</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">YLTC 执行并返回位置/限位</text><text class="svg-note" x="35" y="417">EndPosR/EndPosL 与机械执行过程</text></svg><figcaption>原创反馈链；一次电压方向与升降挡关系需按设备核对。</figcaption></figure><p>例：原创控制带中心 110 kV、总宽度 2 kV，可把目标带理解为 109～111 kV；实际设备的带宽定义、回差、延时和变比需核对。越过带边缘不等于立刻调挡，更不等于允许无限调挡。</p></section>
<section><h2 id="ANCR">ANCR：中性点电流调节</h2><p>Neutral current regulation；中性点补偿电流自动调节，关联 YEFN 的线圈位置。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapChg">TapChg</a></td><td><a href="cdc-control.html#bsc">BSC</a></td><td>M</td><td>—</td><td>表示步进或调节一挡分接开关位置过程控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-RCol">RCol</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>可动铁心上升位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-LCol">LCol</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>可动铁心最低位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr></tbody></table></div><p>原文：5.9，PDF 51～52；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ARCO">ARCO：无功控制</h2><p>Reactive power control；无功自动控制与电容器等设备协调，DschBlk 表达放电闭锁。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapChg">TapChg</a></td><td><a href="cdc-control.html#bsc">BSC</a></td><td>M</td><td>—</td><td>表示步进或调节一挡分接开关位置过程控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-VOvSt">VOvSt</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示电压强制控制状态</td></tr><tr><td><a href="ln-data-dictionary.html#data-NeutAlm">NeutAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示中性点告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-DschBlk">DschBlk</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>T</td><td>为TRUE时表示因电容器组处于放电状态，闭锁电容器组投入</td></tr></tbody></table></div><p>原文：5.9，PDF 52；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ATCC">ATCC：自动分接开关控制</h2><p>Automatic tap changer control；调节分接开关以维持电压，结合负荷电流、环流、压降补偿和并列运行。TapChg/TapPos 至少一个（C）；控制器与 YLTC 执行部件分开。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapChg">TapChg</a></td><td><a href="cdc-control.html#bsc">BSC</a></td><td>C</td><td>—</td><td>表示步进或调节一挡分接开关位置过程控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapPos">TapPos</a></td><td><a href="cdc-control.html#isc">ISC</a></td><td>C</td><td>—</td><td>表示变压器离散调节，例如，用于有载分接开关调节器调节分接开关到指定位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-ParOp">ParOp</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>变压器处于并列运行状态</td></tr><tr><td><a href="ln-data-dictionary.html#data-LTCBlk">LTCBlk</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示有载分接开关控制闭锁〈禁止）</td></tr><tr><td><a href="ln-data-dictionary.html#data-LTCDragRs">LTCDragRs</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>T</td><td>复位有载分接开关的高/低位置记忆，使记忆回到当前位置。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VRed1">VRed1</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>第一级降压命令；含编号的数据沿对应实例解释。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VRed2">VRed2</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>第二级降压命令。</td></tr><tr><td><a href="ln-data-dictionary.html#data-CtlV">CtlV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>M</td><td>—</td><td>变压器二次侧电压，用于电压控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-LodA">LodA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>变压器负荷侧电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-CircA">CircA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>并列运行变压器之间的被测环流（并列安装的变压器二次电流中一个分量）</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhAng">PhAng</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>假定正向潮流和 PF=1 参考时，负荷电流 LodA 的相角关系。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiCtlV">HiCtlV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>自上次复位以来·最高控制电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-LoCtlV">LoCtlV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>自最近复位以来，最低控制电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiDmdA">HiDmdA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>自上次复位以来，最大电流需求</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiTapPos">HiTapPos</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>自上次复位以来，最高分接开关位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-LoTapPos">LoTapPos</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>自上次复位以来，最低分接开关位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-BndCtr">BndCtr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>控制范围中心，假定正向潮流</td></tr><tr><td><a href="ln-data-dictionary.html#data-BndWid">BndWid</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>控制电压范围，以电压或标称电压的百分数表示，假定正常正向潮流</td></tr><tr><td><a href="ln-data-dictionary.html#data-CtlDlTmms">CtlDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>达到预定正向潮流控制点后动作之前的控制延时时间</td></tr><tr><td><a href="ln-data-dictionary.html#data-LDCR">LDCR</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电流与正向潮流参考下，线路电阻部分对应的压降补偿量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LDCX">LDCX</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电流与正向潮流参考下，线路电抗部分对应的压降补偿量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkLV">BlkLV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动降压命令的最低控制电压边界（ATCC 中为模拟定值，不能当布尔量）。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkRV">BlkRV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动升压命令的最高控制电压边界（ATCC 中为模拟定值）。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RnbkRV">RnbkRV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>运行返回/回差相关的升压侧控制电压参考，需与降压动作门槛及控制带一起解释。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LimLodA">LimLodA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>LodA（百分比）电流上限值·超过该数值，自动调节命令终止</td></tr><tr><td><a href="ln-data-dictionary.html#data-LDC">LDC</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>线路压降补偿因子</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmDlChr">TmDlChr</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>TRUE 表示线性延时特性，FALSE 表示反时限特性。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LDCZ">LDCZ</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电流与正向潮流参考下，总阻抗对应的压降补偿量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VRedVal">VRedVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>当x级降低电压激活时，减少电压范围中间值（百分数）</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapBlkR">TapBlkR</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>闭锁自动升挡命令时有载分接开关调节器的分接开关位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapBlkL">TapBlkL</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>闭锁自动降挡命令时有载分接开关调节器的分接开关位置</td></tr></tbody></table></div><p>原文：5.9，PDF 52～54；工程观察：27 个实例。<a href="ln-scd-evidence.html#scd-ATCC">查看真实类型链</a></p></section>
<section><h2 id="AVCO">AVCO：电压控制</h2><p>Voltage control；电压自动控制，受接地故障、电流/电压越限等闭锁。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapChg">TapChg</a></td><td><a href="cdc-control.html#bsc">BSC</a></td><td>M</td><td>—</td><td>表示步进或调节一挡分接开关位置过程控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkEF">BlkEF</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示因接地故障闭锁开关动作</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkAOv">BlkAOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示电流越限闭锁开关操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkVOv">BlkVOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示因电压越限闭锁开关操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-LimAOv">LimAOv</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>溢出闭锁电流限值</td></tr><tr><td><a href="ln-data-dictionary.html#data-LimVOv">LimVOv</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>溢出闭锁电压限值</td></tr></tbody></table></div><p>原文：5.9，PDF 54～55；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
