<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>LN / CDC 深度索引｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>LN / CDC 深度索引</h1><p>保护、测量/计量、开关控制与自动化的高频模型导读</p></div></header>
<main class="chapter"><section><h2>范围与读法</h2><p>本页优先覆盖变电站工程中高频出现的 LN 类和 CDC，给出原创导读而非标准逐条复述，也<b>不声称穷尽全部标准 LN</b>。表内“典型 DO / 常见 CDC”用于建立阅读方向；真实模型必须沿 <code>LN@lnType → LNodeType → DOType → DAType / EnumType</code> 核对。</p><div class="notice"><b>每个 LN 都按六点阅读：</b>功能、典型 DO、常见 CDC、关联角色、工程注意事项、版本/能力提示。DO 名和可选项会随模型版本与 IED 能力变化。</div></section>
<section><h2>保护类 LN</h2><table><tr><th>LN</th><th>功能</th><th>典型 DO / 常见 CDC</th><th>关联角色</th><th>工程注意事项</th><th>版本与能力提示</th></tr><tr><td><code>PTOC</code></td><td>过流保护相关判据与动作信息。</td><td>启动/动作、整定与告警类 DO；常见 <code>ACT</code>、<code>ACD</code>、<code>ING</code>/<code>ASG</code> 等。</td><td>保护 IED、测控及相关跳闸逻辑。</td><td>核对电流来源、段别/方向、定值组、投退、出口及保护配合；出现 PTOC 不等于已构成完整过流保护方案。</td><td>具体段数、定值与可选数据依 ICD/一致性声明；Edition 2 / 2.1 与工具支持范围须项目确认。</td></tr><tr><td><code>PDIS</code></td><td>距离保护相关功能。</td><td>测量/阻抗、启动/动作、区段设置类 DO；常见 <code>ACT</code>、<code>ACD</code>、<code>MV</code>、设置类 CDC。</td><td>线路保护 IED。</td><td>必须结合电压/电流采样、方向与区段整定、通道配合、跳闸逻辑解释，不能仅凭 LN 名判断保护范围。</td><td>可用 DO、保护特性和厂商实现差异较大；按 ICD 和项目保护定值单核对。</td></tr><tr><td><code>PDIF</code></td><td>差动保护相关功能。</td><td>差流/制动量、启动/动作与设置类 DO；常见 <code>ACT</code>、<code>ACD</code>、<code>MV</code>、设置类 CDC。</td><td>主变、母线、线路等差动保护 IED。</td><td>重点查各侧采样映射、极性/相序、比例制动、CT 配置、通道与出口；单个 PDIF 不说明保护边界已正确。</td><td>多侧模型及可选项按设备能力不同；尤其要以工程工具生成的实例为准。</td></tr><tr><td><code>PTRC</code></td><td>保护跳闸条件处理、出口相关逻辑。</td><td>跳闸命令/动作状态等 DO；常见 <code>ACT</code>、<code>SPS</code>、<code>INS</code> 等。</td><td>保护 IED、智能终端、断路器控制链。</td><td>沿 DataSet、GOOSE、ExtRef、CSWI/XCBR 与一次出口追踪；不要把 PTRC 的状态直接当作断路器已动作反馈。</td><td>出口数量、跳闸矩阵和测试处理常依设备实现；需结合 CFC/逻辑图和现场试验。</td></tr></table></section>
<section><h2>测量与计量类 LN</h2><table><tr><th>LN</th><th>功能</th><th>典型 DO / 常见 CDC</th><th>关联角色</th><th>工程注意事项</th><th>版本与能力提示</th></tr><tr><td><code>MMXU</code></td><td>三相电流、电压、功率、频率等测量建模。</td><td>电流/电压/功率/频率等 DO；常见 <code>MV</code>、<code>CMV</code>、<code>WYE</code>、<code>DEL</code>。</td><td>测控 IED、保护 IED、MU 接收侧、网关。</td><td>连同单位、倍率、质量 <code>q</code>、时标 <code>t</code> 和相序理解；不要把显示值与原始采样或计量值混同。</td><td>测量项目与可选 DO 依 IED 能力；Edition 变化不自动赋予新增量测能力。</td></tr><tr><td><code>MSQI</code></td><td>对称分量、不平衡等测量。</td><td>序分量/不平衡相关 DO；常见 <code>MV</code>、<code>CMV</code>。</td><td>保护 IED、测控 IED。</td><td>确认正/负/零序定义、相序、计算来源与倍率；不可只凭数据名判断算法或保护用途。</td><td>是否提供各序量、派生量和质量属性以 ICD 为准。</td></tr><tr><td><code>MMTR</code></td><td>电能计量相关功能。</td><td>电能/需量、累计量等 DO；常见计数器、测量及质量相关 CDC。</td><td>计量 IED、测控/网关。</td><td>核对正反向、费率、冻结/复位、倍率、结算边界和时间基准；计量数据不等同于实时测量值。</td><td>计量功能和规约映射可能有项目/厂商差异，应以计量方案和 ICD 确认。</td></tr></table></section>
<section><h2>开关控制与自动化类 LN</h2><table><tr><th>LN</th><th>功能</th><th>典型 DO / 常见 CDC</th><th>关联角色</th><th>工程注意事项</th><th>版本与能力提示</th></tr><tr><td><code>XCBR</code></td><td>断路器位置、状态与控制对象相关模型。</td><td>位置、控制、健康/告警类 DO；常见 <code>DPS</code>、<code>SPC</code>/<code>DPC</code>、<code>SPS</code>。</td><td>测控 IED、智能终端、保护 IED。</td><td>分别核对位置反馈、控制路径、机构接口、GOOSE 跳闸及一次设备映射；状态与控制不保证同一信号来源。</td><td>控制对象、双点编码和可选属性必须从类型模板确认。</td></tr><tr><td><code>CSWI</code></td><td>开关操作协调与控制功能。</td><td>控制、选择、状态和命令相关 DO；常见 <code>SPC</code>/<code>DPC</code>、<code>INC</code> 等。</td><td>测控 IED、站控应用、智能终端接口。</td><td>结合 <code>ctlModel</code>、Oper/SBO、操作来源、远方/就地和 XCBR 实际执行链核对。</td><td>控制服务、命令对象和可选安全模型由 IED 能力决定。</td></tr><tr><td><code>CILO</code></td><td>开关操作闭锁相关功能。</td><td>闭锁允许/原因/状态类 DO；常见 <code>SPS</code>、<code>ENS</code>、<code>ACT</code> 等。</td><td>测控 IED、保护/联锁逻辑、智能终端。</td><td>闭锁模型存在不等于闭锁条件已完整；仍需查一次接线、逻辑图、GOOSE 输入、旁路和检修条件。</td><td>闭锁原因表达及厂家扩展差异常见；私有数据仅标记扩展性质。</td></tr><tr><td><code>RREC</code></td><td>自动重合闸相关功能。</td><td>启动、动作、次数、状态和设置类 DO；常见 <code>ACT</code>、<code>SPS</code>、<code>ING</code>/<code>ASG</code>。</td><td>线路保护 IED、测控/断路器控制链。</td><td>核对启动条件、死区、同期/无压逻辑、闭锁、次数、与 PTRC/CSWI/XCBR 的动作链。</td><td>重合闸策略高度依项目与设备能力，不能按 LN 名推断实际投运方式。</td></tr><tr><td><code>GGIO</code></td><td>通用过程输入输出与通用信号建模。</td><td>厂站通用遥信/遥测/控制 DO；常见 <code>SPS</code>、<code>DPS</code>、<code>MV</code>、<code>SPC</code> 等。</td><td>测控 IED、智能终端、网关。</td><td>必须结合 DO 名、Desc、接线图和项目点表解释；不要因 GGIO 出现就猜测其业务用途。</td><td>GGIO 的实例 DO 命名和使用弹性大；私有补充模型不应被当作通用标准语义。</td></tr></table></section>
<section><h2>高频 CDC：从结构语义读到工程检查</h2><table><tr><th>CDC</th><th>典型用途</th><th>通常关注的属性/语义</th><th>工程提醒</th></tr><tr><td><code>SPS</code> / <code>DPS</code></td><td>单点/双点状态</td><td>状态值、质量、时标；DPS 的状态编码需追溯类型。</td><td>双点状态不可简化为任意布尔值；位置反馈还需核对一次设备与采集逻辑。</td></tr><tr><td><code>MV</code> / <code>CMV</code> / <code>WYE</code> / <code>DEL</code></td><td>单量、复数量和多相测量</td><td>数值、质量、时标、单位、倍率、相序。</td><td>数据集或报告中有数值不代表量纲、质量和采样来源已正确。</td></tr><tr><td><code>ACT</code> / <code>ACD</code></td><td>保护动作与方向/复合保护信息</td><td>相别、方向、动作状态和质量等组合语义。</td><td>应结合保护逻辑和出口链，不把单个成员当成完整保护结论。</td></tr><tr><td><code>SPC</code> / <code>DPC</code> / <code>APC</code></td><td>单点、双点、模拟控制</td><td>控制模型、操作服务、状态/命令路径。</td><td>控制可用性还受闭锁、权限、模式、远方/就地与现场安全措施约束。</td></tr><tr><td><code>ING</code> / <code>ASG</code> / <code>VSG</code></td><td>整数、模拟、向量设置</td><td>设置组、编辑值、有效值、单位与范围。</td><td>不要把设置值或 SCL 中 <code>Val</code> 直接读成运行时当前值。</td></tr><tr><td><code>ENS</code> / <code>ENC</code></td><td>枚举状态/枚举设置</td><td>对应 EnumType 的文字与编码。</td><td>必须从具体 DA 类型追溯 <code>EnumVal@ord</code>；不要将 XML 属性枚举混为运行数据编码。</td></tr></table></section>
<section><h2>版本、能力与扩充边界</h2><p>Edition 2 / 2.1 的模型演进、可选 DO/DA、工程工具和厂商支持并不完全等同。阅读实际 SCD 时依次确认：项目要求的 Edition、IED 的 ICD/一致性声明、工程工具导入导出结果、LN 实例所指的类型模板以及现场测试记录。新增类别会继续在本页扩充，但不会以“已包含全部标准 LN”的表述替代上述核对。</p><p><a href="standard-model-index.html">类型与标准模型索引</a> · <a href="ied-data-model.html">IED 与数据模型</a> · <a href="primary-and-roles.html">一次系统与设备角色</a> · <a href="engineering-practice.html">工程实践与排障</a></p></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="data-attributes-reference.html">数据、数据属性与 CDC 取值参考</a> · <a href="control-input-models.html">公共 LN 信息、控制模型与输入模型</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section><section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：PTOC、PDIS、PDIF、PTRC、MMXU、MMTR、XCBR、CSWI、CILO、RREC、GGIO、CDC、EnumType。</footer><script src="../assets/navigation.js"></script></body></html>
