<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>控制、通用功能与接口：C / G / I 组｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>控制、通用功能与接口：C / G / I 组</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="control-chain">许可、命令、反馈与物理能力</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="switch74-title switch74-desc"><title id="switch74-title">开关控制链</title><desc id="switch74-desc">许可不保证执行成功；物理能力不保证联锁已允许。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">IHMI / ITCI 提供操作入口</text><text class="svg-note" x="35" y="65">控制者身份、就地远方与服务选择是上下文</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">CILO.EnaOpn / EnaCls 给联锁许可</text><text class="svg-note" x="35" y="153">例如防止不允许的设备组合</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">CSWI.Pos 组织分合控制</text><text class="svg-note" x="35" y="241">DPC 命令与状态属于同一 DO 的不同属性</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">需要时 CPOW 控制波形相位时刻</text><text class="svg-note" x="35" y="329">补偿执行机构时延，输出 OpOpn / OpCls</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">XCBR / XSWI 表达设备本体</text><text class="svg-note" x="35" y="417">Pos 反馈、BlkOpn/BlkCls 与物理能力分别检查</text></svg><figcaption>许可不保证执行成功；物理能力不保证联锁已允许。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">概念</th><th scope="col">例子</th><th scope="col">为什么分开</th></tr></thead><tbody><tr><td>许可</td><td>CILO.EnaCls=TRUE</td><td>逻辑规则允许</td></tr><tr><td>闭锁</td><td>XCBR.BlkCls</td><td>某来源禁止合闸</td></tr><tr><td>物理能力</td><td>CBOpCap / MaxOpCap</td><td>机构有多少可用操作序列</td></tr><tr><td>控制过程</td><td>ctlModel / SBO / 操作结果</td><td>客户端如何提交控制</td></tr><tr><td>反馈</td><td>Pos.stVal / q / t</td><td>设备是否到达目标位置</td></tr></tbody></table></div><p>GAPC 表达通用自动过程控制，GGIO 表达通用 I/O，GSAL 表达安全监视。使用 GGIO 不会让名字自带业务定义；实际 desc 与引用证据必须保留。</p></section>
<section><h2 id="requirements-map">表 4～8：功能拆分与历史标签</h2><div class="reference-table"><table><thead><tr><th scope="col">定位</th><th scope="col">功能</th><th scope="col">7-5 要求名</th><th scope="col">本版 7-4 建模</th><th scope="col">如何理解</th></tr></thead><tbody><tr><td>表 4 / PDF 37</td><td>高频/纵联</td><td><code>RCPW</code></td><td>PSCH</td><td>方案协调模型</td></tr><tr><td>表 4 / PDF 37</td><td>方向元件</td><td><code>—</code></td><td>RDIR</td><td>与 P 组节点组合，需要时独立实例化</td></tr><tr><td>表 4 / PDF 37</td><td>扰动记录采集</td><td><code>RDRE</code></td><td>RDRE / RADR / RBDR</td><td>共同功能、模拟通道、状态通道分开</td></tr><tr><td>表 4 / PDF 37</td><td>其他保护相关</td><td><code>R…</code></td><td>R…</td><td>原表标示 1:1 关系</td></tr><tr><td>表 5 / PDF 45</td><td>变压器含冷却系统</td><td><code>YPTR</code></td><td>CCGR</td><td>冷却控制从变压器本体功能分开</td></tr><tr><td>表 5 / PDF 45</td><td>分接开关调节控制器</td><td><code>CTCC</code></td><td>ATCC</td><td>自动控制模型</td></tr><tr><td>表 6 / PDF 51</td><td>自动分接开关调节</td><td><code>—</code></td><td>ATCC</td><td>回引表 5</td></tr><tr><td>表 6 / PDF 51</td><td>同步切换</td><td><code>AsySw / CPBC</code></td><td>CPOW</td><td>按定点分合建模，原表保留旧功能标签</td></tr><tr><td>表 6 / PDF 51</td><td>零电压跳闸</td><td><code>AZVT</code></td><td>PTUV</td><td>需要区分暂态电压降零与线路永久断开，适当延时</td></tr><tr><td>表 7 / PDF 54</td><td>测量</td><td><code>MMXU</code></td><td>MMXU / MMXN</td><td>三相与相别无关/单相</td></tr><tr><td>表 7 / PDF 54</td><td>计量</td><td><code>MMTR</code></td><td>MMTR / MSTA</td><td>累计计量量与统计分别表示</td></tr><tr><td>表 7 / PDF 54</td><td>谐波/间谐波</td><td><code>MHAI</code></td><td>MHAI / MHAN</td><td>三相与相别无关/单相</td></tr><tr><td>表 7 / PDF 54</td><td>差动测量</td><td><code>—</code></td><td>MDIF</td><td>保护所用计算/测量数据</td></tr><tr><td>表 8 / PDF 63</td><td>绝缘介质监视</td><td><code>SIMS</code></td><td>SIML / SIMG</td><td>液体（如油）与气体（如 SF6）分别建模</td></tr></tbody></table></div></section>
<section><h2 id="CALH">CALH：告警处理</h2><p>Alarm handling；告警处理功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-GrAlm">GrAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>由配置指定的一组告警汇总，TRUE 表示该组告警。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GrWrn">GrWrn</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由配置指定的一组预告汇总，TRUE 表示该组预告。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AlmLstOv">AlmLstOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE指示告警列表溢出</td></tr></tbody></table></div><p>原文：5.6，PDF 45；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="CCGR">CCGR：冷却组控制</h2><p>Cooling group control；冷却组控制功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-EnvTmp">EnvTmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>环境温度</td></tr><tr><td><a href="ln-data-dictionary.html#data-OilTmpIn">OilTmpIn</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>冷却器进油温</td></tr><tr><td><a href="ln-data-dictionary.html#data-OilTmpOut">OilTmpOut</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>冷却器出油温</td></tr><tr><td><a href="ln-data-dictionary.html#data-OilMotA">OilMotA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>油循环电动机驱动电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-FanFlw">FanFlw</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>风扇空气流</td></tr><tr><td><a href="ln-data-dictionary.html#data-FanA">FanA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>风扇电动机驱动电流，单位A</td></tr><tr><td><a href="ln-data-dictionary.html#data-CECtl">CECtl</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>整套冷却组控制（水泵和风扇）</td></tr><tr><td><a href="ln-data-dictionary.html#data-PmpCtlGen">PumpCtlGen</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>表 9 的 PmpCtlGen 对应冷却控制表的 PumpCtlGen；控制全部水泵。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PmpCtl">PumpCtl</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>PmpCtl / PmpCtlGen 水泵控制；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-FanCtlGen">FanCtlGen</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>控制全部风扇；级别编码与 FanCtl 相同，需区分整组和单台。</td></tr><tr><td><a href="ln-data-dictionary.html#data-FanCtl">FanCtl</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>FanCtl / FanCtlGen 风扇控制；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-FanOvCur">FanOvCur</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>风扇过电流跳闸</td></tr><tr><td><a href="ln-data-dictionary.html#data-PmpOvCur">PumpOvCur</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>水泵过电流跳闸</td></tr><tr><td><a href="ln-data-dictionary.html#data-PmpAlm">PumpAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>水泵故障</td></tr><tr><td><a href="ln-data-dictionary.html#data-OilTmpSet">OilTmpSet</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>油温设定点</td></tr></tbody></table></div><p>原文：5.6，PDF 45～46；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="CILO">CILO：联锁</h2><p>Interlocking；只表达联锁条件许可 EnaOpn/EnaCls。条件许可、设备闭锁、控制服务、物理动作是不同环节。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EnaOpn">EnaOpn</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>联锁功能确定该数据状态，为TRUE时表示允许装置分闸</td></tr><tr><td><a href="ln-data-dictionary.html#data-EnaCls">EnaCls</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>联锁功能确定该数据状态，为TRUE时表示允许装置合闸</td></tr></tbody></table></div><p>原文：5.6，PDF 46～47；工程观察：340 个实例。<a href="ln-scd-evidence.html#scd-CILO">查看真实类型链</a></p></section>
<section><h2 id="CPOW">CPOW：定点分合</h2><p>Point on wave switching；在交流波形选定时刻执行分合，用于控制开断/合闸过程；须结合开关机构延时，不能把逻辑时刻当成实际触头时刻。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-TmExc">TmExc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>TRUE 表示 CPOW 允许的最大时间差已超出。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrPOW">StrPOW</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示由CSWI或RREC请求启动CPOW（如通过选择）</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpOpn">OpOpn</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>开关分闸动作信息；它不等于 Pos 已反馈分位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCls">OpCls</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>开关合闸动作信息；控制模型服务不适用时原文允许用相应事件状态传送，须持续足够长供检出。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxDlTmms">MaxDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>允许的操作时刻差，涉及请求/期望操作与实际完成之间的时段，单位 ms。</td></tr></tbody></table></div><p>原文：5.6，PDF 47；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="CSWI">CSWI：开关控制器</h2><p>Switch controller；代表开关控制功能，Pos 用 DPC；可按相提供 PosA/B/C。联锁检查由 CILO 表达，过程设备由 XCBR/XSWI 表达。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pos">Pos</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>设备位置状态与可选控制命令；手动开关仅表示状态，命令是否存在按 CDC/实例核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PosA">PosA</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>O</td><td>—</td><td>在A相可能单独操作处，该数据用于分合操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-PosB">PosB</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>O</td><td>—</td><td>在B相可能单独操作处，该数据用于分合操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-PosC">PosC</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>O</td><td>—</td><td>C 相独立分合的状态/控制对象。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpOpn">OpOpn</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>开关分闸动作信息；它不等于 Pos 已反馈分位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCls">OpCls</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>开关合闸动作信息；控制模型服务不适用时原文允许用相应事件状态传送，须持续足够长供检出。</td></tr></tbody></table></div><p>原文：5.6，PDF 47～48；工程观察：560 个实例。<a href="ln-scd-evidence.html#scd-CSWI">查看真实类型链</a></p></section>
<section><h2 id="GAPC">GAPC：通用自动过程控制</h2><p>Generic automatic process control；通用自动过程控制功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-SPCSO">SPCSO</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>通用单点可控状态输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-DPCSO">DPCSO</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>O</td><td>—</td><td>通用双点控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-ISCSO">ISCSO</a></td><td><a href="cdc-control.html#isc">ISC</a></td><td>O</td><td>—</td><td>通用整数控制输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr></tbody></table></div><p>原文：5.7，PDF 48～49；工程观察：128 个实例。<a href="ln-scd-evidence.html#scd-GAPC">查看真实类型链</a></p></section>
<section><h2 id="GGIO">GGIO：通用过程输入输出</h2><p>Generic process input output；标准专用功能不足或过程 I/O 映射时的通用模型。Ind/Alm/AnIn 等必须结合实际 desc、配置绑定与文档解释；不能从厂家名猜业务。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-AnIn">AnIn</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>通用 I/O 的模拟输入；具体被测对象由配置描述和绑定说明。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SPCSO">SPCSO</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>通用单点可控状态输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-DPCSO">DPCSO</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>O</td><td>—</td><td>通用双点控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-ISCSO">ISCSO</a></td><td><a href="cdc-control.html#isc">ISC</a></td><td>O</td><td>—</td><td>通用整数控制输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-IntIn">IntIn</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>通用整数状态输入；具体业务由工程定义说明。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Alm">Alm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>总告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-Ind">Ind</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>通用指示</td></tr></tbody></table></div><p>原文：5.7，PDF 49；工程观察：2617 个实例。<a href="ln-scd-evidence.html#scd-GGIO">查看真实类型链</a></p></section>
<section><h2 id="GSAL">GSAL：通用安全应用</h2><p>Generic security application；授权、访问控制、服务权限和未激活关联的安全监视；这些计数不等于安全机制已经启用或符合某安全规范。原表 SvcVoil 与表 9 SvcViol 拼写不同。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumCntRs">NumCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>计数器复位次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-AuthFail">AuthFail</a></td><td><a href="cdc-status.html#sec">SEC</a></td><td>M</td><td>—</td><td>授权失败次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-AcsCtlFail">AcsCtlFail</a></td><td><a href="cdc-status.html#sec">SEC</a></td><td>M</td><td>—</td><td>检测到访问控制失败次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-SvcViol">SvcVoil</a></td><td><a href="cdc-status.html#sec">SEC</a></td><td>M</td><td>—</td><td>对于受支持但远方未获准执行的服务的权限违规监视；原 GSAL 表打印 SvcVoil。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Ina">Ina</a></td><td><a href="cdc-status.html#sec">SEC</a></td><td>M</td><td>—</td><td>因未激活/不活动而终止的关联计数；结合安全监视语境。</td></tr></tbody></table></div><p>原文：5.7，PDF 49～50；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="IARC">IARC：存档</h2><p>Archiving；存档能力、存储占用、溢出与控制；状态与容量阈值不同。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumCntRs">NumCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>计数器复位次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemOv">MemOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示内存溢出</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemUsed">MemUsed</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>占用内存百分比</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumRcd">NumRcd</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>实际记录数</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxNumRcd">MaxNumRcd</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>可记录的最大记录数</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpMod">OpMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>RDRE/IARC 工作模式（全部使用、覆盖等）；表 9 用 RcdMod 描述存储策略，保留名称差异。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemFull">MemFull</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>内存满的百分数阈值；MemUsed 是占用百分比，MemOv 是溢出状态。</td></tr></tbody></table></div><p>原文：5.8，PDF 50；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="IHMI">IHMI：人机接口</h2><p>Human machine interface；人机接口功能边界。本版仅公用信息，不应自行补一套 HMI 命令对象作为标准必备项。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><p>本版该类不另列专用数据，沿用公用信息与相应服务。</p><p>原文：5.8，PDF 50；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ITCI">ITCI：远方控制接口</h2><p>Telecontrol interface；远方控制接口边界；本版表仅公用信息，具体服务见 7-2。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><p>本版该类不另列专用数据，沿用公用信息与相应服务。</p><p>原文：5.8，PDF 50～51；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ITMI">ITMI：远方监视接口</h2><p>Telemonitoring interface；远方监视接口边界；本版表仅公用信息。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><p>本版该类不另列专用数据，沿用公用信息与相应服务。</p><p>原文：5.8，PDF 51；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
