<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 6 章：519 个数据名称与反向索引｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>第 6 章：519 个数据名称与反向索引</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="usage">1. 查一个数据名的步骤</h2><p>首先定位父 LN，再看第 5 章选择的 CDC、M/O/C 与 T；本页解释语义，<a href="ln-values-reference.html">取值页</a>列明示枚举，<a href="cdc-attribute-dictionary.html">7-3 属性字典</a>解释 DA。DO=Op 与 DA=ctlVal 属于不同层级；stVal/q/t 不是 Op 的英文“全拼”。</p><p>下面列出表 9 的 519 个名称，并对节点表中的少量印刷变体提供别名。搜索在本地完成；中文或英文均可。</p><label class="part74-filter">筛选数据名或含义 <input type="search" data-filter="dictionary" placeholder="例如 Pos、跳闸、Tmms" aria-label="筛选 7-4 数据字典"></label><p class="meta" data-filter-count="dictionary" aria-live="polite"></p></section>
<section><h2 id="differences">2. 原文差异与大小写</h2><div class="reference-table"><table><thead><tr><th scope="col">位置</th><th scope="col">原文一</th><th scope="col">原文二 / 边界</th><th scope="col">本库处理</th></tr></thead><tbody><tr><td>扫描缺页</td><td><code>PDF 72 是印刷 58 的重复</code></td><td>印刷 68 不在该扫描</td><td>ZBAT 专用表与 ZBSH 首表不声称完整</td></tr><tr><td>整数状态类型</td><td><code>部分原表写 ISI</code></td><td>7-3 本版定义 INS</td><td>保留原表 ISI，链接 INS 的对应解释，不静默改写规范</td></tr><tr><td>节点表 / 名称字典</td><td><code>PhyName / PhyNam</code></td><td>ChTrg / Chtrg；GnSpd / GnSp</td><td>分别保留原表字形，工程仍读实际 XML</td></tr><tr><td>差动电流</td><td><code>PDIF 的 DiffAClc</code></td><td>表 9 的 DifAClc</td><td>通过别名解释同一出处，不自动重命名工程</td></tr><tr><td>记录复位</td><td><code>RDRE 的 MemRs</code></td><td>表 9 的 MmeRs</td><td>指向复位存储器说明，保留印刷差异</td></tr><tr><td>记录模式</td><td><code>RDRE / IARC 列 OpMod</code></td><td>表 9 列 RcdMod</td><td>语境关联但不声称类型/业务完全等价</td></tr><tr><td>水泵控制</td><td><code>CCGR 的 Pump*</code></td><td>表 9 的 Pmp*</td><td>整组/单台、过流/故障分别对应</td></tr><tr><td>频谱定值 / 数组</td><td><code>MHAN 的 Even / NormA</code></td><td>表 9 的 Evn / NomA</td><td>名称、频率窗口单位与算法定义均需核版</td></tr><tr><td>相别与单位</td><td><code>MMXU 的 A/W/Z/VAr</code></td><td>表 9 的 PhA/PhW/PhZ 等</td><td>说明用途，不把名称差异视为任意可互换</td></tr><tr><td>跳闸 / 告警解释</td><td><code>PresTr 的名称与 SIML 表为跳闸</code></td><td>表 9 中文解释写 Level 告警</td><td>明确有原文语义差异</td></tr><tr><td>秒 / 分钟 / 安全</td><td><code>Tms / Tmm / Sec</code></td><td>不同时间后缀；Sec=Security</td><td>遵循完整名称与单位，不按单个英文片段猜测</td></tr></tbody></table></div></section>
<section><h2 id="letter-A">A：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-AcsCtlFail"><td><code>AcsCtlFail</code></td><td>检测到访问控制失败次数</td><td><a href="ln-control-generic.html#GSAL">GSAL</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AcuPaDsch"><td><code>AcuPaDsch</code></td><td>局部放电噪声水平，单位dB</td><td><a href="ln-monitoring-equipment.html#SPDC">SPDC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AgeRat"><td><code>AgeRat</code></td><td>老化速率，如变压器老化速率</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-Alm"><td><code>Alm</code></td><td>总告警</td><td><a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AlmLstOv"><td><code>AlmLstOv</code></td><td>TRUE指示告警列表溢出</td><td><a href="ln-control-generic.html#CALH">CALH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AlmThm"><td><code>AlmThm</code></td><td>热告警</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AlmVal"><td><code>AlmVal</code></td><td>测量量告警定值</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-Amp"><td><code>Amp</code></td><td>非三相电路电流</td><td><a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-measurement.html#MMXN">MMXN</a> · <a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-monitoring-equipment.html#ZAXN">ZAXN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-Ang"><td><code>Ang</code></td><td>相电压和电流之间角度</td><td><a href="ln-protection.html#PSDE">PSDE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AngCor"><td><code>AngCor</code></td><td>相量的相角补偿（可用于仪用互感器／传感器）</td><td><a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AngInd"><td><code>AngInd</code></td><td>母线与线路电压相角差的检查结果；TRUE 为越限，FALSE 为未越限。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AngLod"><td><code>AngLod</code></td><td>距离保护负荷区域的幅角；与 RisLod 一起限定负荷侵入区域，不能当作相量测量角。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AnIn"><td><code>AnIn</code></td><td>通用 I/O 的模拟输入；具体被测对象由配置描述和绑定说明。</td><td><a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-ArcCntRs"><td><code>ArcCntRs</code></td><td>电弧计数，可复位</td><td><a href="ln-monitoring-equipment.html#SARC">SARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-ARtg"><td><code>ARtg</code></td><td>额定电流</td><td><a href="ln-switch-transformer.html#TCTR">TCTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AStr"><td><code>AStr</code></td><td>电流水平</td><td><a href="ln-protection.html#PHIZ">PHIZ</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AuthFail"><td><code>AuthFail</code></td><td>授权失败次数</td><td><a href="ln-control-generic.html#GSAL">GSAL</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-Auto"><td><code>Auto</code></td><td>该数据允许或禁止自动控制器的输出电路输出</td><td><a href="ln-protection-related.html#RREC">RREC</a> · <a href="ln-control-generic.html#CCGR">CCGR</a> · <a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-automatic.html#ANCR">ANCR</a> · <a href="ln-automatic.html#ARCO">ARCO</a> · <a href="ln-automatic.html#ATCC">ATCC</a> · <a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 79</td></tr><tr data-filter-item="dictionary" id="data-AutoRecSt"><td><code>AutoRecSt</code></td><td>自动重合闸状态；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td><a href="ln-values-reference.html#AutoRecSt">明示取值</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AutoUpLod"><td><code>AutoUpLod</code></td><td>为TRUE时表示扰动记录文件自动上载</td><td><a href="ln-protection-related.html#RDRS">RDRS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AuxSCO"><td><code>AuxSCO</code></td><td>为TRUE时表示切换至辅助电源运行命令</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AvAmps"><td><code>AvAmps</code></td><td>在所规定的分析时段内，平均电流</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AVCrv"><td><code>AVCrv</code></td><td>电压—电流动作特性曲线（x 为 V，y 为 A）；曲线类型和点结构沿 CURVE 读取。</td><td><a href="ln-protection.html#PVOC">PVOC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AVSt"><td><code>AVSt</code></td><td>当前活动电压—电流动作特性的描述信息，不是一个电流采样值。</td><td><a href="ln-protection.html#PVOC">PVOC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AvVA"><td><code>AvVA</code></td><td>在所定义分析时段内平均视在功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AvVAr"><td><code>AvVAr</code></td><td>在所定义分析时段内平均无功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AvVolts"><td><code>AvVolts</code></td><td>在所定义分析时段内平均电压</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-AvW"><td><code>AvW</code></td><td>在所定义分析时段内平均有功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr></tbody></table></div></section>
<section><h2 id="letter-B">B：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-BatHi"><td><code>BatHi</code></td><td>TRUE指示电池处于过充状态</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-BatLo"><td><code>BatLo</code></td><td>为TRUE时表示电池电压已降至设定值之下</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-BatTest"><td><code>BatTest</code></td><td>为TRUE时表示启动电池测试命令</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-Beh"><td><code>Beh</code></td><td>只读的实际行为，由逻辑设备 LLN0.Mod 与本节点 Mod 组合确定。</td><td><a href="ln-system.html#COMMON">公用信息</a></td><td><a href="ln-values-reference.html#mode">明示取值</a></td><td>PDF 80</td></tr><tr data-filter-item="dictionary" id="data-BinIn"><td><code>BinIn</code></td><td>通用I/O的二进制输入矩阵，表示一组二进制输入</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BkrTmms"><td><code>BkrTmms</code></td><td>断路器闭合时间，包括断路器动作前的其他延时</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkA"><td><code>BlkA</code></td><td>为TRUE时表示因电流闭锁操作</td><td><a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PUPF">PUPF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkAOv"><td><code>BlkAOv</code></td><td>为TRUE时表示电流越限闭锁开关操作</td><td><a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkCls"><td><code>BlkCls</code></td><td>禁止相关设备合闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkEF"><td><code>BlkEF</code></td><td>为TRUE时表示因接地故障闭锁开关动作</td><td><a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkLV"><td><code>BlkLV</code></td><td>自动降压命令的最低控制电压边界（ATCC 中为模拟定值，不能当布尔量）。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkOpn"><td><code>BlkOpn</code></td><td>禁止相关设备分闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkRec"><td><code>BlkRec</code></td><td>闭锁重合闸</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkRV"><td><code>BlkRV</code></td><td>自动升压命令的最高控制电压边界（ATCC 中为模拟定值）。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkV"><td><code>BlkV</code></td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td><td><a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkVal"><td><code>BlkVal</code></td><td>当测量值超过该值时（对反映下降数值功能，低于该值），闭锁功能运行</td><td><a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTUF">PTUF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkValA"><td><code>BlkValA</code></td><td>闭锁值（最小动作电流）</td><td><a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkValV"><td><code>BlkValV</code></td><td>闭锁电压门槛，原表举最小动作电压。</td><td><a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkVOv"><td><code>BlkVOv</code></td><td>为TRUE时表示因电压越限闭锁开关操作</td><td><a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BlkZn"><td><code>BlkZn</code></td><td>闭锁某个距离保护实例/区间的动作；结合对应 PDIS 实例和 RPSB 用途。</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BndCtr"><td><code>BndCtr</code></td><td>控制范围中心，假定正向潮流</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-BndWid"><td><code>BndWid</code></td><td>控制电压范围，以电压或标称电压的百分数表示，假定正常正向潮流</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr></tbody></table></div></section>
<section><h2 id="letter-C">C：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-CapDS"><td><code>CapDS</code></td><td>为TRUE时表示电容器组在线，或其开关闭合：FALSE表示电容器组离线，或其开关断开</td><td><a href="ln-monitoring-equipment.html#ZCAP">ZCAP</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-CarRx"><td><code>CarRx</code></td><td>解锁逻辑启动后，已接收到载波</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-CBOpCap"><td><code>CBOpCap</code></td><td>断路器操作能力；编码与完整含义见取值页。</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a></td><td><a href="ln-values-reference.html#CBOpCap">明示取值</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-CECtl"><td><code>CECtl</code></td><td>整套冷却组控制（水泵和风扇）</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 81</td></tr><tr data-filter-item="dictionary" id="data-CGAlm"><td><code>CGAlm</code></td><td>为TRUE时表示铁心接地告警，表明绝缘击穿</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ChaMotEna"><td><code>ChaMotEna</code></td><td>允许蓄能电动机，用于防止母线跳闸后电源过载</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ChkRec"><td><code>ChkRec</code></td><td>是否采用检同期重合；TRUE 为检同期，FALSE 为不检同期。</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ChNum"><td><code>ChNum</code></td><td>被监视通道编号（如COMTRADE中使用）</td><td><a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ChrAng"><td><code>ChrAng</code></td><td>为得到最大灵敏度，电流极化量偏离角度</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-Chtrg"><td><code>Chtrg</code><br><span class="meta">节点表：ChTrg</span></td><td>表 9 打印 Chtrg，通道表打印 ChTrg；表示记录通道触发。</td><td><a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-CircA"><td><code>CircA</code></td><td>并列运行变压器之间的被测环流（并列安装的变压器二次电流中一个分量）</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ClkRot"><td><code>ClkRot</code></td><td>TRUE 指示相序按规定参考方向顺时针旋转。</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-CntClkRot"><td><code>CntClkRot</code></td><td>TRUE指示相序逆时针旋转（反向）</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ColPos"><td><code>ColPos</code></td><td>表示线圈〈可动铁心位置）连续调节，如消弧线圈</td><td><a href="ln-switch-transformer.html#YEFN">YEFN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ColTapPos"><td><code>ColTapPos</code></td><td>表示线圈离散调节，如消弧线圈</td><td><a href="ln-switch-transformer.html#YEFN">YEFN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-ConsTms"><td><code>ConsTms</code></td><td>时间常数，如热模型</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-Cor"><td><code>Cor</code></td><td>相量幅值修正（如用于仪用互感器/传感器）</td><td><a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-CrdTmms"><td><code>CrdTmms</code></td><td>调用相关功能后，等待附加输入的协调延时，单位 ms。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-CtlDlTmms"><td><code>CtlDlTmms</code></td><td>达到预定正向潮流控制点后动作之前的控制延时时间</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-CtlV"><td><code>CtlV</code></td><td>变压器二次侧电压，用于电压控制</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr></tbody></table></div></section>
<section><h2 id="letter-D">D：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-DeaBusVal"><td><code>DeaBusVal</code></td><td>自动重合闸等用，确认母线不带电的电压定值</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DeaLinVal"><td><code>DeaLinVal</code></td><td>自动重合闸等用，确认线路不带电的电压定值</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-Den"><td><code>Den</code></td><td>绝缘介质密度</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DenAlm"><td><code>DenAlm</code></td><td>异常条件，密度告警（FALSE表示正常；为TRUE时表示异常）</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DetValA"><td><code>DetValA</code></td><td>用于在电流小于该定值时，确认断路器已断开</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DExt"><td><code>DExt</code></td><td>为TRUE时表示发电机去磁命令</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-Diag"><td><code>Diag</code></td><td>为TRUE时表示诊断在运行；FALSE表示诊断未运行</td><td><a href="ln-system.html#LLN0">LLN0</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifAClc"><td><code>DifAClc</code><br><span class="meta">节点表：DiffAClc</span></td><td>差动电流</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifAng"><td><code>DifAng</code></td><td>两被测值间相角差定值，同步检查逻辑节点使用</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifAngClc"><td><code>DifAngClc</code></td><td>用于同期检查的两侧相角差计算值；不是相角差定值 DifAng。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifHz"><td><code>DifHz</code></td><td>用于同期检查的两侧频差定值。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifHzClc"><td><code>DifHzClc</code></td><td>两被测值间频差计算值，同步检查逻辑节点使用</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifV"><td><code>DifV</code></td><td>两被测值间压差定值，同步检查逻辑节点使用</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DifVClc"><td><code>DifVClc</code></td><td>两被测值间压差计算值，同步检查逻辑节点使用</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-Dir"><td><code>Dir</code></td><td>故障或潮流方向</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 82</td></tr><tr data-filter-item="dictionary" id="data-DirMod"><td><code>DirMod</code></td><td>方向模式；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTEF">PTEF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTUC">PTUC</a></td><td><a href="ln-values-reference.html#DirMod">明示取值</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DltRcd"><td><code>DltRcd</code></td><td>为TRUE时表示删除选定记录</td><td><a href="ln-protection-related.html#RDRS">RDRS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DmdPwr"><td><code>DmdPwr</code></td><td>功率需求</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DmdVArh"><td><code>DmdVArh</code></td><td>无功电能需求（缺省方向：无功功率流出母线）</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DmdWh"><td><code>DmdWh</code></td><td>有功电能需求（缺省方向：有功功率流出母线）</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DPCSO"><td><code>DPCSO</code></td><td>通用双点控制</td><td><a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DQ0Seq"><td><code>DQ0Seq</code><br><span class="meta">节点表：Dq0Seq</span></td><td>直轴、交轴、零轴参量</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DschBlk"><td><code>DschBlk</code></td><td>为TRUE时表示因电容器组处于放电状态，闭锁电容器组投入</td><td><a href="ln-automatic.html#ARCO">ARCO</a> · <a href="ln-monitoring-equipment.html#ZCAP">ZCAP</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-DurTmms"><td><code>DurTmms</code></td><td>根据方案，发送载波信号的最小持续时间，单位 ms。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr></tbody></table></div></section>
<section><h2 id="letter-E">E：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-ECA"><td><code>ECA</code></td><td>中性点补偿电网中通过消弧线圈的被测电流</td><td><a href="ln-switch-transformer.html#YEFN">YEFN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-Echo"><td><code>Echo</code></td><td>弱馈功能回馈信号</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EEHealth"><td><code>EEHealth</code></td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-control-generic.html#CCGR">CCGR</a> · <a href="ln-control-generic.html#GGIO">GGIO</a> · <a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a> · <a href="ln-measurement.html#MMTR">MMTR</a> · <a href="ln-measurement.html#MMXN">MMXN</a> · <a href="ln-measurement.html#MMXU">MMXU</a> · <a href="ln-measurement.html#MSQI">MSQI</a> · <a href="ln-measurement.html#MSTA">MSTA</a> · <a href="ln-monitoring-equipment.html#SARC">SARC</a> · <a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a> · <a href="ln-monitoring-equipment.html#SPDC">SPDC</a> · <a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a> · <a href="ln-switch-transformer.html#YEFN">YEFN</a> · <a href="ln-switch-transformer.html#YLTC">YLTC</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a> · <a href="ln-switch-transformer.html#YPTR">YPTR</a> · <a href="ln-monitoring-equipment.html#ZAXN">ZAXN</a> · <a href="ln-monitoring-equipment.html#ZCAB">ZCAB</a> · <a href="ln-monitoring-equipment.html#ZCAP">ZCAP</a> · <a href="ln-monitoring-equipment.html#ZCON">ZCON</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZGIL">ZGIL</a> · <a href="ln-monitoring-equipment.html#ZLIN">ZLIN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a> · <a href="ln-monitoring-equipment.html#ZREA">ZREA</a> · <a href="ln-monitoring-equipment.html#ZRRC">ZRRC</a> · <a href="ln-monitoring-equipment.html#ZSAR">ZSAR</a> · <a href="ln-monitoring-equipment.html#ZTCF">ZTCF</a> · <a href="ln-monitoring-equipment.html#ZTCR">ZTCR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EEName"><td><code>EEName</code></td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-control-generic.html#CCGR">CCGR</a> · <a href="ln-control-generic.html#GGIO">GGIO</a> · <a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a> · <a href="ln-measurement.html#MMTR">MMTR</a> · <a href="ln-measurement.html#MMXN">MMXN</a> · <a href="ln-measurement.html#MSQI">MSQI</a> · <a href="ln-measurement.html#MSTA">MSTA</a> · <a href="ln-monitoring-equipment.html#SARC">SARC</a> · <a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a> · <a href="ln-monitoring-equipment.html#SPDC">SPDC</a> · <a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a> · <a href="ln-switch-transformer.html#YEFN">YEFN</a> · <a href="ln-switch-transformer.html#YLTC">YLTC</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a> · <a href="ln-switch-transformer.html#YPTR">YPTR</a> · <a href="ln-monitoring-equipment.html#ZAXN">ZAXN</a> · <a href="ln-monitoring-equipment.html#ZCAB">ZCAB</a> · <a href="ln-monitoring-equipment.html#ZCAP">ZCAP</a> · <a href="ln-monitoring-equipment.html#ZCON">ZCON</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZGIL">ZGIL</a> · <a href="ln-monitoring-equipment.html#ZLIN">ZLIN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a> · <a href="ln-monitoring-equipment.html#ZREA">ZREA</a> · <a href="ln-monitoring-equipment.html#ZRRC">ZRRC</a> · <a href="ln-monitoring-equipment.html#ZSAR">ZSAR</a> · <a href="ln-monitoring-equipment.html#ZTCF">ZTCF</a> · <a href="ln-monitoring-equipment.html#ZTCR">ZTCR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EnaCls"><td><code>EnaCls</code></td><td>联锁功能确定该数据状态，为TRUE时表示允许装置合闸</td><td><a href="ln-control-generic.html#CILO">CILO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EnaOpn"><td><code>EnaOpn</code></td><td>联锁功能确定该数据状态，为TRUE时表示允许装置分闸</td><td><a href="ln-control-generic.html#CILO">CILO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EndPosL"><td><code>EndPosL</code></td><td>为TRUE时表示有载分接开关处于最低挡位置</td><td><a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EndPosR"><td><code>EndPosR</code></td><td>为TRUE时表示有载分接开关处于最高挡位置</td><td><a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EnvTmp"><td><code>EnvTmp</code></td><td>环境温度</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EqTmm"><td><code>EqTmm</code></td><td>温度平衡时间(min),在温度平衡时间内，热记忆保持不变，即热记忆冻结</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-EvTmms"><td><code>EvTmms</code></td><td>确定最低频率的评估时间（时间窗），单位ms</td><td><a href="ln-protection-related.html#RPSB">RPSB</a> · <a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a> · <a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-ExclTmms"><td><code>ExclTmms</code></td><td>忽略来自同一信号源接连触发的抑制时间，单位ms</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr></tbody></table></div></section>
<section><h2 id="letter-F">F：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-FACntRs"><td><code>FACntRs</code></td><td>故障电弧计数，可复位</td><td><a href="ln-monitoring-equipment.html#SARC">SARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-FADet"><td><code>FADet</code></td><td>为TRUE时表示检测到故障电弧告警</td><td><a href="ln-monitoring-equipment.html#SARC">SARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-Fail"><td><code>Fail</code></td><td>TRUE表明断路器操作失败，断路器失灵</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 83</td></tr><tr data-filter-item="dictionary" id="data-FailMod"><td><code>FailMod</code></td><td>断路器失灵检测方式；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td><a href="ln-values-reference.html#FailMod">明示取值</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FailTmms"><td><code>FailTmms</code></td><td>到断路器失灵功能向另一个装置发出跳闸命令为止的延时时间</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FanA"><td><code>FanA</code></td><td>风扇电动机驱动电流，单位A</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FanCtlGen"><td><code>FanCtlGen</code></td><td>控制全部风扇；级别编码与 FanCtl 相同，需区分整组和单台。</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FanCtl"><td><code>FanCtl</code></td><td>FanCtl / FanCtlGen 风扇控制；编码与完整含义见取值页。</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td><a href="ln-values-reference.html#FanCtl">明示取值</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FanFlw"><td><code>FanFlw</code></td><td>风扇空气流</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FanOvCur"><td><code>FanOvCur</code></td><td>风扇过电流跳闸</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FltDiskm"><td><code>FltDiskm</code></td><td>故障位置估算距离，单位 km；不能直接当作地理坐标。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FltLoop"><td><code>FltLoop</code></td><td>故障回路；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td><a href="ln-values-reference.html#FltLoop">明示取值</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FltNum"><td><code>FltNum</code></td><td>故障序号（序号分配是本地的事宜）</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FltZ"><td><code>FltZ</code></td><td>故障阻抗</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-FuFail"><td><code>FuFail</code></td><td>TRUE 指示 TVTR 所关联电压互感器的熔丝开断或故障。</td><td><a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr></tbody></table></div></section>
<section><h2 id="letter-G">G：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-GasFlwTr"><td><code>GasFlwTr</code></td><td>由于产生气体，绝缘液体流（如油）跳闸（可用于瓦斯跳闸）</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-GasInsAlm"><td><code>GasInsAlm</code></td><td>由于异常条件，绝缘液体中气体报警(FALSE表示正常；为TRUE时表示告警，可用于瓦斯跳闸）</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-GasInsTr"><td><code>GasInsTr</code></td><td>由于危险条件，绝缘液体中气体跳闸（可用于瓦斯跳闸）</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-GnCtl"><td><code>GnCtl</code></td><td>发电机控制</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 84</td></tr><tr data-filter-item="dictionary" id="data-GndDlMod"><td><code>GndDlMod</code></td><td>单相接地故障的动作延时方式使能；TRUE 为启用，FALSE 为关闭。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GndDlTmms"><td><code>GndDlTmms</code></td><td>单相接地故障动作延时，单位 ms；原节点表类型仍逐项核对。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GndStr"><td><code>GndStr</code></td><td>如果对地测量值超过这个数值（对反映下降数值功能情况，低于这个数值），相关功能操作启动</td><td><a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTEF">PTEF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GnSp"><td><code>GnSp</code><br><span class="meta">节点表：GnSpd</span></td><td>表 9 打印 GnSp，ZGEN 表打印 GnSpd；表示发电机速度。</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GnSt"><td><code>GnSt</code></td><td>发电机状态；编码与完整含义见取值页。</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td><a href="ln-values-reference.html#GnSt">明示取值</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GrAlm"><td><code>GrAlm</code></td><td>由配置指定的一组告警汇总，TRUE 表示该组告警。</td><td><a href="ln-control-generic.html#CALH">CALH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GrdRx"><td><code>GrdRx</code></td><td>TRUE 表示接收到载波机接口的监护信号。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GriFltNum"><td><code>GriFltNum</code></td><td>电网故障编号用于标识公用故障扰动记录〔编号分配是当地事宜）</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-GrWrn"><td><code>GrWrn</code></td><td>由配置指定的一组预告汇总，TRUE 表示该组预告。</td><td><a href="ln-control-generic.html#CALH">CALH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr></tbody></table></div></section>
<section><h2 id="letter-H">H：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-H2"><td><code>H2</code></td><td>油中氢气测量反映绝缘状态；浓度单位/倍率必须沿 CDC.units 与工程配置核对。</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-H2Alm"><td><code>H2Alm</code></td><td>氢气监视告警；FALSE 为正常，TRUE 为告警。</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-H2O"><td><code>H2O</code></td><td>油中相对饱和湿度百分数，须与同测点 H2OTmp 油温一起读。</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-H2OTmp"><td><code>H2OTmp</code></td><td>测量油中相对饱和湿度时的油温，单位 ℃。</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HA"><td><code>HA</code></td><td>谐波或间谐波电流A相、B相、C相、N、Net,Res相别相关序列</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaAmp"><td><code>HaAmp</code></td><td>相别无关谐波或间谐波电流序列</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaAmpTm"><td><code>HaAmpTm</code></td><td>相别无关电流时间积</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaCfAmp"><td><code>HaCfAmp</code></td><td>相别无关电流的峰值因子；基波与峰值参考的计算约定按适用定义核对。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaCfVol"><td><code>HaCfVol</code></td><td>相别无关电压的峰值因子；基波与峰值参考的计算约定按适用定义核对。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaKFact"><td><code>HaKFact</code></td><td>相别无关K因子</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaRmsAmp"><td><code>HaRmsAmp</code></td><td>相别无关电流谐波/间谐波有效值；与归一化失真百分数分开。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaRmsVol"><td><code>HaRmsVol</code></td><td>相别无关电压谐波/间谐波有效值；与归一化失真百分数分开。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaRst"><td><code>HaRst</code></td><td>为（差动保护）制动而监视的谐波次数</td><td><a href="ln-protection.html#PHAR">PHAR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaTdFact"><td><code>HaTdFact</code></td><td>相别无关变压器额定值下降系数</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaTiFact"><td><code>HaTiFact</code></td><td>相别无关电压的电话影响因子；不同计算方法分别解释。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HATm"><td><code>HATm</code></td><td>相别有关电流时间积</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaTsWatt"><td><code>HaTsWatt</code></td><td>相别无关总谐波或间谐波有功功率代数和（无基波）</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaTuWatt"><td><code>HaTuWatt</code></td><td>相别无关总谐波或间谐波有功功率绝对值和（无基波）</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 85</td></tr><tr data-filter-item="dictionary" id="data-HaVol"><td><code>HaVol</code></td><td>相别无关谐波或间谐波电压系列</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HaVolAmp"><td><code>HaVolAmp</code></td><td>相别无关谐波或间谐波视在功率系列</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HaVolAmpr"><td><code>HaVolAmpr</code></td><td>相别无关谐波或间谐波无功功率系列</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HaWatt"><td><code>HaWatt</code></td><td>相别无关谐波或间谐波有功功率系列</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HCfA"><td><code>HCfA</code></td><td>相别有关电流的峰值因子，按各相给出。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HCfPhV"><td><code>HCfPhV</code></td><td>相电压峰值因子，按各相给出。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HCfPPV"><td><code>HCfPPV</code></td><td>线电压峰值因子，按相间给出。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-Health"><td><code>Health</code></td><td>Health / PhyHealth / EEHealth；编码与完整含义见取值页。</td><td><a href="ln-system.html#COMMON">公用信息</a></td><td><a href="ln-values-reference.html#Health">明示取值</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiBatVal"><td><code>HiBatVal</code></td><td>电池过充告警值</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiCtlV"><td><code>HiCtlV</code></td><td>自上次复位以来·最高控制电压</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiDmdA"><td><code>HiDmdA</code></td><td>自上次复位以来，最大电流需求</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiSet"><td><code>HiSet</code></td><td>高动作值，用标称电流百分比表示</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiTapPos"><td><code>HiTapPos</code></td><td>自上次复位以来，最高分接开关位置</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiTrgLev"><td><code>HiTrgLev</code></td><td>高（正）触发电平</td><td><a href="ln-protection-related.html#RADR">RADR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HiVRtg"><td><code>HiVRtg</code></td><td>额定电压（高电压等级）</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-Hkf"><td><code>Hkf</code></td><td>A、B、C 各相的 K 因子；不是一个统一的全设备标量。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HPhV"><td><code>HPhV</code></td><td>相电压及中性线对地电压谐波或间谐波系列</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HPPV"><td><code>HPPV</code></td><td>线电压谐波或间谐波系列</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HPTmp"><td><code>HPTmp</code></td><td>绕组热点温度〔℃）</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HPTmpAlm"><td><code>HPTmpAlm</code></td><td>热点温度告警(FALSE表示正常：为TRUE时表示温度高）</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HPTmpTr"><td><code>HPTmpTr</code></td><td>TRUE表明绕组热点温度过高，跳闸</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HRmsA"><td><code>HRmsA</code></td><td>按相给出的电流谐波/间谐波有效值；与总谐波失真百分数分开。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HRmsPhV"><td><code>HRmsPhV</code></td><td>按相给出的相电压谐波/间谐波有效值。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HRmsPPV"><td><code>HRmsPPV</code></td><td>按相间给出的线电压谐波/间谐波有效值。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HTdf"><td><code>HTdf</code></td><td>按相给出的变压器降额系数，反映相关频谱的影响。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HTif"><td><code>HTif</code></td><td>按相给出的电压电话影响因子；不同方法的定义须核对。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 86</td></tr><tr data-filter-item="dictionary" id="data-HTsW"><td><code>HTsW</code></td><td>相别有关，总的单相谐波或间谐波有功功率代数和（无基波）</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HTuW"><td><code>HTuW</code></td><td>相别有关，总的单相谐波或间谐波有功功率绝对值和（无基波）</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HVA"><td><code>HVA</code></td><td>A、B、C各相谐波或间谐波视在功率系列</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HVAr"><td><code>HVAr</code></td><td>A、B、C 各相的谐波/间谐波无功功率序列。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HVStr"><td><code>HVStr</code></td><td>当三次谐波相电压测量值超过该数值时，PHIZ保护控制动作启动</td><td><a href="ln-protection.html#PHIZ">PHIZ</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HW"><td><code>HW</code></td><td>A、B、C 各相的谐波/间谐波有功功率序列。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-Hz"><td><code>Hz</code></td><td>电网频率，Hz</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a> · <a href="ln-measurement.html#MMXN">MMXN</a> · <a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HzInd"><td><code>HzInd</code></td><td>母线与线路电压频差的检查结果；TRUE 为越限，FALSE 为未越限。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HzRtg"><td><code>HzRtg</code></td><td>额定频率</td><td><a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-HzSet"><td><code>HzSet</code></td><td>频率定值</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr></tbody></table></div></section>
<section><h2 id="letter-I">I：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-IhA"><td><code>IhA</code></td><td>按 A/B/C/N/Net/Res 分量组织的间谐波电流序列。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhAmp"><td><code>IhAmp</code></td><td>与相别无关间谐波电流系列</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhPhV"><td><code>IhPhV</code></td><td>间谐波相电压序列；按 AN/BN/CN/NG 等相对参考组织。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhPPV"><td><code>IhPPV</code></td><td>间谐波线电压序列；按 AB/BC/CA 组织。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhVA"><td><code>IhVA</code></td><td>A、B、C各相间谐波视在功率</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhVAr"><td><code>IhVAr</code></td><td>A、B、C各相间谐波无功功率</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhVol"><td><code>IhVol</code></td><td>相别无关间谐波电压系列</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhVolAmp"><td><code>IhVolAmp</code></td><td>相别无关间谐波视在功率系列</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhVolAmpr"><td><code>IhVolAmpr</code></td><td>相别无关间谐波无功功率系列</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhW"><td><code>IhW</code></td><td>A、B、C 各相间谐波有功功率序列。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-IhWatt"><td><code>IhWatt</code></td><td>相别无关间谐波有功功率系列</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbA"><td><code>ImbA</code></td><td>平均相电流偏差</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbNgA"><td><code>ImbNgA</code></td><td>电流不平衡负序方法</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbNgV"><td><code>ImbNgV</code></td><td>电压不平衡负序方法</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbPPV"><td><code>ImbPPV</code></td><td>平均线电压偏差</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbV"><td><code>ImbV</code></td><td>平均相电压偏差</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbZroA"><td><code>ImbZroA</code></td><td>电流不平衡零序方法</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-ImbZroV"><td><code>ImbZroV</code></td><td>电压不平衡零序方法</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-Ina"><td><code>Ina</code></td><td>因未激活/不活动而终止的关联计数；结合安全监视语境。</td><td><a href="ln-control-generic.html#GSAL">GSAL</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-Ind"><td><code>Ind</code></td><td>通用指示</td><td><a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-InhTmm"><td><code>InhTmm</code></td><td>激活禁止重新启动条件后，电动机不得再次启动的时间，单位 min。</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 87</td></tr><tr data-filter-item="dictionary" id="data-InOv"><td><code>InOv</code></td><td>该数据指示输入缓冲区发生溢出，对于通信，重要信号可能丢失</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-InsAlm"><td><code>InsAlm</code></td><td>为TRUE时表示在达到预定限值后，如绝缘水平降低，给出告警</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-InsBlk"><td><code>InsBlk</code></td><td>绝缘状态不允许安全操作时施加设备闭锁；门槛依赖介质及设备。</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-InsLevMax"><td><code>InsLevMax</code></td><td>TRUE 表示绝缘介质水平已达到预设高限。</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-InsLevMin"><td><code>InsLevMin</code></td><td>TRUE 表示绝缘介质水平已达到预设低限。</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-InsTr"><td><code>InsTr</code></td><td>为TRUE时表示装置绝缘不能保证</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-IntIn"><td><code>IntIn</code></td><td>通用整数状态输入；具体业务由工程定义说明。</td><td><a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-ISCSO"><td><code>ISCSO</code></td><td>通用整数控制输出</td><td><a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr></tbody></table></div></section>
<section><h2 id="letter-K">K：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-K0Fact"><td><code>K0Fact</code></td><td>零序补偿系数</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-K0FactAng"><td><code>K0FactAng</code></td><td>零序补偿系数Ko角</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr></tbody></table></div></section>
<section><h2 id="letter-L">L：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-LCol"><td><code>LCol</code></td><td>可动铁心最低位置</td><td><a href="ln-automatic.html#ANCR">ANCR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LDC"><td><code>LDC</code></td><td>线路压降补偿因子</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LDCR"><td><code>LDCR</code></td><td>额定电流与正向潮流参考下，线路电阻部分对应的压降补偿量。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LDCX"><td><code>LDCX</code></td><td>额定电流与正向潮流参考下，线路电抗部分对应的压降补偿量。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LDCZ"><td><code>LDCZ</code></td><td>额定电流与正向潮流参考下，总阻抗对应的压降补偿量。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LEDRs"><td><code>LEDRs</code></td><td>复位所有LED发光二极管，为TRUE时表示复位</td><td><a href="ln-system.html#LLN0">LLN0</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-Lev"><td><code>Lev</code></td><td>绝缘介质水平</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LevMod"><td><code>LevMod</code></td><td>扰动记录内部电平触发；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td><a href="ln-values-reference.html#LevMod">明示取值</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LHz"><td><code>LHz</code></td><td>为TRUE时表示低周；FALSE表示无动作</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LimAOv"><td><code>LimAOv</code></td><td>溢出闭锁电流限值</td><td><a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LimLodA"><td><code>LimLodA</code></td><td>LodA（百分比）电流上限值·超过该数值，自动调节命令终止</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LimVOv"><td><code>LimVOv</code></td><td>溢出闭锁电压限值</td><td><a href="ln-automatic.html#AVCO">AVCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LinAng"><td><code>LinAng</code></td><td>馈线/线路阻抗的相角，用于保护范围或相应功能。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LinCapac"><td><code>LinCapac</code></td><td>线路电容</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LinLenKm"><td><code>LinLenKm</code></td><td>线路长度，单位 km。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 88</td></tr><tr data-filter-item="dictionary" id="data-LivBusVal"><td><code>LivBusVal</code></td><td>自动重合/同期检查中判定母线带电的电压门槛。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LivDeaMod"><td><code>LivDeaMod</code></td><td>带电/不带电检验组合；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td><a href="ln-values-reference.html#LivDeaMod">明示取值</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LivLinVal"><td><code>LivLinVal</code></td><td>自动重合/同期检查中判定线路带电的电压门槛。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoBatVal"><td><code>LoBatVal</code></td><td>电池低电压告警门槛；与 BatLo 的状态分开。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-Loc"><td><code>Loc</code></td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-system.html#LLN0">LLN0</a> · <a href="ln-control-generic.html#CSWI">CSWI</a> · <a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-control-generic.html#GGIO">GGIO</a> · <a href="ln-automatic.html#ANCR">ANCR</a> · <a href="ln-automatic.html#ARCO">ARCO</a> · <a href="ln-automatic.html#ATCC">ATCC</a> · <a href="ln-automatic.html#AVCO">AVCO</a> · <a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YEFN">YEFN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoCtlV"><td><code>LoCtlV</code></td><td>自最近复位以来，最低控制电压</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LodA"><td><code>LodA</code></td><td>变压器负荷侧电流</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LodRsvAlm"><td><code>LodRsvAlm</code></td><td>到报警前的负荷储备</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LodRsvTr"><td><code>LodRsvTr</code></td><td>到跳闸前的负荷储备</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LokRotTms"><td><code>LokRotTms</code></td><td>锁转子时间(s).该时间是启动期间，允许转子堵转时间</td><td><a href="ln-protection.html#PMSS">PMSS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoSet"><td><code>LoSet</code></td><td>低运行值，标称电流的百分数</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LosFact"><td><code>LosFact</code></td><td>介质损耗系数（介质角变化量）</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LosOfGrd"><td><code>LosOfGrd</code></td><td>监护信号丢失</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LosOil"><td><code>LosOil</code></td><td>为TRUE时表示发觉油损耗</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LosVac"><td><code>LosVac</code></td><td>为TRUE时表示真空度下降至预定水平之下</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoTapPos"><td><code>LoTapPos</code></td><td>自上次复位以来，最低分接开关位置</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoTrgLev"><td><code>LoTrgLev</code></td><td>低（负）触发电平</td><td><a href="ln-protection-related.html#RADR">RADR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LoVRtg"><td><code>LoVRtg</code></td><td>额定电压（低压等级）</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LTCBlk"><td><code>LTCBlk</code></td><td>为TRUE时表示有载分接开关控制闭锁〈禁止）</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LTCDragRs"><td><code>LTCDragRs</code></td><td>复位有载分接开关的高/低位置记忆，使记忆回到当前位置。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-LV"><td><code>LV</code></td><td>为TRUE时表示低电压：FALSE表示无动作</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr></tbody></table></div></section>
<section><h2 id="letter-M">M：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-MaxAmps"><td><code>MaxAmps</code></td><td>所规定分析时段中最大电流</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 89</td></tr><tr data-filter-item="dictionary" id="data-MaxDlTmms"><td><code>MaxDlTmms</code></td><td>允许的操作时刻差，涉及请求/期望操作与实际完成之间的时段，单位 ms。</td><td><a href="ln-control-generic.html#CPOW">CPOW</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxEna"><td><code>MaxEna</code></td><td>为TRUE时表示允许对超过设定值的电流进行监视，以检测电网振荡期间所发生的故障</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxFwdAng"><td><code>MaxFwdAng</code></td><td>正方向最大相角</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxImbA"><td><code>MaxImbA</code></td><td>平均电流最大偏差</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxImbPPV"><td><code>MaxImbPPV</code></td><td>平均线电压最大偏差</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxImbV"><td><code>MaxImbV</code></td><td>各相相电压相对于平均值的最大偏差。</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxNumRcd"><td><code>MaxNumRcd</code></td><td>可记录的最大记录数</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxNumStr"><td><code>MaxNumStr</code></td><td>允许的最大启动次数；必须与 MaxStrTmm 时间窗一起解释。</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxOpCap"><td><code>MaxOpCap</code></td><td>机构能量充足时的最大操作能力；当前能力 CBOpCap 不应超过该参考。</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxOpTmms"><td><code>MaxOpTmms</code></td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxRvAng"><td><code>MaxRvAng</code></td><td>反方向最大相角</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxStrTmm"><td><code>MaxStrTmm</code></td><td>允许最大启动次数的时间段</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxVA"><td><code>MaxVA</code></td><td>在规定的分析时段内最大视在功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxVAr"><td><code>MaxVAr</code></td><td>在规定的分析时段内最大无功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxVolts"><td><code>MaxVolts</code></td><td>在规定的分析时段内最大电压</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxW"><td><code>MaxW</code></td><td>在规定的分析时段内最大有功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MaxWrmStr"><td><code>MaxWrmStr</code></td><td>允许热启动次数</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MemClr"><td><code>MemClr</code></td><td>为TRUE时表示清除内存</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MemFull"><td><code>MemFull</code></td><td>内存满的百分数阈值；MemUsed 是占用百分比，MemOv 是溢出状态。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MemOv"><td><code>MemOv</code></td><td>为TRUE时表示内存溢出</td><td><a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MmeRs"><td><code>MmeRs</code><br><span class="meta">节点表：MemRs</span></td><td>原表 9 此处打印 MmeRs，RDRE 中打印 MemRs；用于复位存储器。保留拼写差异。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MemUsed"><td><code>MemUsed</code></td><td>占用内存百分比</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinAmps"><td><code>MinAmps</code></td><td>在规定的分析时段内最小电流</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinFwdAng"><td><code>MinFwdAng</code></td><td>正向最小相角</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinOpTmms"><td><code>MinOpTmms</code></td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinPPV"><td><code>MinPPV</code></td><td>最小线电压</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinRvAng"><td><code>MinRvAng</code></td><td>反向最小相角</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinVA"><td><code>MinVA</code></td><td>在规定的分析时段内最小视在功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinVAr"><td><code>MinVAr</code></td><td>在规定的分析时段内最小无功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinVolts"><td><code>MinVolts</code></td><td>在规定的分析时段内最小电压</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-MinW"><td><code>MinW</code></td><td>在规定的分析时段内最小有功功率</td><td><a href="ln-measurement.html#MSTA">MSTA</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 90</td></tr><tr data-filter-item="dictionary" id="data-Mod"><td><code>Mod</code></td><td>运行模式的可控请求；其枚举和全组合行为见取值页。</td><td><a href="ln-system.html#COMMON">公用信息</a></td><td><a href="ln-values-reference.html#mode">明示取值</a></td><td>PDF 91</td></tr><tr data-filter-item="dictionary" id="data-MotDrvA"><td><code>MotDrvA</code></td><td>电动机驱动电流</td><td><a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 91</td></tr><tr data-filter-item="dictionary" id="data-MotStr"><td><code>MotStr</code></td><td>电动机启动门槛</td><td><a href="ln-protection.html#PMSS">PMSS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 91</td></tr><tr data-filter-item="dictionary" id="data-MstAlm"><td><code>MstAlm</code></td><td>湿度传感器告警(FALSE表示正常；为TRUE时表示高湿）</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr></tbody></table></div></section>
<section><h2 id="letter-N">N：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-NamPlt"><td><code>NamPlt</code></td><td>逻辑节点铭牌</td><td><a href="ln-system.html#COMMON">公用信息</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NeutAlm"><td><code>NeutAlm</code></td><td>为TRUE时表示中性点告警</td><td><a href="ln-automatic.html#ARCO">ARCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NgEna"><td><code>NgEna</code></td><td>为TRUE时表示允许监视负序电流，以检测电网振荡中不对称故障</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NomA"><td><code>NomA</code><br><span class="meta">节点表：NormA</span></td><td>本版引用 IEEE 519 的 TDD 计算所用规格化需求电流；节点表 NormA 拼写差异另标。</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NumCntRs"><td><code>NumCntRs</code></td><td>计数器复位次数</td><td><a href="ln-control-generic.html#GSAL">GSAL</a> · <a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NumCyc"><td><code>NumCyc</code></td><td>基频周期数</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NumPwrUp"><td><code>NumPwrUp</code></td><td>自上次复位以来，物理/逻辑装置加电次数</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-NumRcd"><td><code>NumRcd</code></td><td>实际记录数</td><td><a href="ln-control-generic.html#IARC">IARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr></tbody></table></div></section>
<section><h2 id="letter-O">O：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-OANL"><td><code>OANL</code></td><td>TRUE表明一次设备正空载运行</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-Ofs"><td><code>Ofs</code></td><td>模拟量的偏移量</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OilFil"><td><code>OilFil</code></td><td>为TRUE时表示油过滤可操作/运行</td><td><a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OilMotA"><td><code>OilMotA</code></td><td>油循环电动机驱动电流</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OilTmpIn"><td><code>OilTmpIn</code></td><td>冷却器进油温</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OilTmpOut"><td><code>OilTmpOut</code></td><td>冷却器出油温</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OilTmpSet"><td><code>OilTmpSet</code></td><td>油温设定点</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-Op"><td><code>Op</code></td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PDIR">PDIR</a> · <a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PHIZ">PHIZ</a> · <a href="ln-protection.html#PIOC">PIOC</a> · <a href="ln-protection.html#PMRI">PMRI</a> · <a href="ln-protection.html#PMSS">PMSS</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PPAM">PPAM</a> · <a href="ln-protection.html#PSCH">PSCH</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTEF">PTEF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTRC">PTRC</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a> · <a href="ln-protection-related.html#RPSB">RPSB</a> · <a href="ln-protection-related.html#RREC">RREC</a> · <a href="ln-control-generic.html#GAPC">GAPC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpARem"><td><code>OpARem</code></td><td>差动测量/保护所用的远端动作电流相量。</td><td><a href="ln-measurement.html#MDIF">MDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpCls"><td><code>OpCls</code></td><td>开关合闸动作信息；控制模型服务不适用时原文允许用相应事件状态传送，须持续足够长供检出。</td><td><a href="ln-control-generic.html#CPOW">CPOW</a> · <a href="ln-control-generic.html#CSWI">CSWI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpCnt"><td><code>OpCnt</code></td><td>不可复位动作计数</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-monitoring-equipment.html#SPDC">SPDC</a> · <a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YLTC">YLTC</a> · <a href="ln-monitoring-equipment.html#ZSAR">ZSAR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpCntRs"><td><code>OpCntRs</code></td><td>可复位逻辑节点动作计数</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PDIR">PDIR</a> · <a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PHAR">PHAR</a> · <a href="ln-protection.html#PHIZ">PHIZ</a> · <a href="ln-protection.html#PIOC">PIOC</a> · <a href="ln-protection.html#PMRI">PMRI</a> · <a href="ln-protection.html#PMSS">PMSS</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PPAM">PPAM</a> · <a href="ln-protection.html#PSCH">PSCH</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTEF">PTEF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTRC">PTRC</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a> · <a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a> · <a href="ln-protection-related.html#RBRF">RBRF</a> · <a href="ln-protection-related.html#RFLO">RFLO</a> · <a href="ln-protection-related.html#RPSB">RPSB</a> · <a href="ln-protection-related.html#RREC">RREC</a> · <a href="ln-control-generic.html#CSWI">CSWI</a> · <a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-control-generic.html#GGIO">GGIO</a> · <a href="ln-control-generic.html#GSAL">GSAL</a> · <a href="ln-control-generic.html#IARC">IARC</a> · <a href="ln-automatic.html#ANCR">ANCR</a> · <a href="ln-automatic.html#ARCO">ARCO</a> · <a href="ln-automatic.html#ATCC">ATCC</a> · <a href="ln-automatic.html#AVCO">AVCO</a> · <a href="ln-monitoring-equipment.html#SARC">SARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpDlTmms"><td><code>OpDlTmms</code></td><td>动作条件满足后至动作前的延时，单位 ms。</td><td><a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PHAR">PHAR</a> · <a href="ln-protection.html#PHIZ">PHIZ</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PSCH">PSCH</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpEx"><td><code>OpEx</code></td><td>断路器失灵时跳开故障断路器以外的相关断路器，切除故障。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpIn"><td><code>OpIn</code></td><td>断路器失灵时再次尝试跳开故障断路器本体。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpOpn"><td><code>OpOpn</code></td><td>开关分闸动作信息；它不等于 Pos 已反馈分位。</td><td><a href="ln-control-generic.html#CPOW">CPOW</a> · <a href="ln-control-generic.html#CSWI">CSWI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpOvA"><td><code>OpOvA</code></td><td>为TRUE时表示装置在过电流条件下运行</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpOvExt"><td><code>OpOvExt</code></td><td>为TRUE时表示装置在过励磁条件下运行</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpOvV"><td><code>OpOvV</code></td><td>为TRUE时表示装置在过电压条件下运行</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OPSA"><td><code>OPSA</code></td><td>为TRUE时表示浪涌抑制器动作</td><td><a href="ln-monitoring-equipment.html#ZSAR">ZSAR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpTmh"><td><code>OpTmh</code></td><td>物理装置开始运行以来，运行小时数</td><td><a href="ln-system.html#COMMON">公用信息</a> · <a href="ln-system.html#LLN0">LLN0</a> · <a href="ln-control-generic.html#CCGR">CCGR</a> · <a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a> · <a href="ln-switch-transformer.html#YEFN">YEFN</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a> · <a href="ln-switch-transformer.html#YPTR">YPTR</a> · <a href="ln-monitoring-equipment.html#ZAXN">ZAXN</a> · <a href="ln-monitoring-equipment.html#ZCAB">ZCAB</a> · <a href="ln-monitoring-equipment.html#ZCAP">ZCAP</a> · <a href="ln-monitoring-equipment.html#ZCON">ZCON</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZGIL">ZGIL</a> · <a href="ln-monitoring-equipment.html#ZLIN">ZLIN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a> · <a href="ln-monitoring-equipment.html#ZREA">ZREA</a> · <a href="ln-monitoring-equipment.html#ZRRC">ZRRC</a> · <a href="ln-monitoring-equipment.html#ZTCF">ZTCF</a> · <a href="ln-monitoring-equipment.html#ZTCR">ZTCR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpUnExt"><td><code>OpUnExt</code></td><td>为TRUE时表示装置在欠励磁条件下运行</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 92</td></tr><tr data-filter-item="dictionary" id="data-OpUnV"><td><code>OpUnV</code></td><td>为TRUE时表示装置在欠电压条件下运行</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-OutOv"><td><code>OutOv</code></td><td>该数据指示输出缓冲区发生溢出，对于通信，重要信号可能丢失</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr></tbody></table></div></section>
<section><h2 id="letter-P">P：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-PaDschAlm"><td><code>PaDschAlm</code></td><td>为TRUE时表示局部放电已达到设定告警水平</td><td><a href="ln-monitoring-equipment.html#SPDC">SPDC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-ParOp"><td><code>ParOp</code></td><td>变压器处于并列运行状态</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PctOfs"><td><code>PctOfs</code></td><td>距离特性偏移按线路长度百分数表示，结合范围与斜率读保护区域。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PctRch"><td><code>PctRch</code></td><td>距离特性范围按线路长度百分数表示。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PerTrgTms"><td><code>PerTrgTms</code></td><td>周期触发时间，单位s</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PF"><td><code>PF</code></td><td>A、B、C相功率因数，包括相角</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhA"><td><code>PhA</code></td><td>A、B、C相电流(A)，包括相角</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhAng"><td><code>PhAng</code></td><td>假定正向潮流和 PF=1 参考时，负荷电流 LodA 的相角关系。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhDlMod"><td><code>PhDlMod</code></td><td>多相故障动作延时方式使能；TRUE 为启用，FALSE 为关闭。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhDlTmms"><td><code>PhDlTmms</code></td><td>多相故障动作延时，单位 ms。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhGndVal"><td><code>PhGndVal</code></td><td>对相对地测量，相对地是弱馈条件欠电压水平</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhStop"><td><code>PhStop</code></td><td>相停止值</td><td><a href="ln-protection.html#PHAR">PHAR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhStr"><td><code>PhStr</code></td><td>若相测量值超过该数值（对下降性质功能，则低于该数值),相关功能动作启动</td><td><a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PHAR">PHAR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhV"><td><code>PhV</code></td><td>A、B、C相电压，包括相角</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhVA"><td><code>PhVA</code></td><td>A、B、c相视在功率，包括相角</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhVAr"><td><code>PhVAr</code></td><td>A、B、C相无功功率，包括相角</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhW"><td><code>PhW</code></td><td>A、B、c相有功功率，包括相角</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhyHealth"><td><code>PhyHealth</code></td><td>物理设备健康状态，编码语义与 Health 相同；不等于外部一次设备健康 EEHealth。</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhyNam"><td><code>PhyNam</code><br><span class="meta">节点表：PhyName</span></td><td>原表 9 打印 PhyNam，而 LPHD 表打印 PhyName；表示物理设备铭牌。</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PhZ"><td><code>PhZ</code></td><td>各相阻抗相量；不是只有阻抗模的一个数字。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PlsTmms"><td><code>PlsTmms</code></td><td>规定重合逻辑节点发出的断路器合闸脉冲宽度</td><td><a href="ln-protection-related.html#RREC">RREC</a> · <a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PmpAlm"><td><code>PmpAlm</code><br><span class="meta">节点表：PumpAlm</span></td><td>水泵故障</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 93</td></tr><tr data-filter-item="dictionary" id="data-PmpCtlGen"><td><code>PmpCtlGen</code><br><span class="meta">节点表：PumpCtlGen</span></td><td>表 9 的 PmpCtlGen 对应冷却控制表的 PumpCtlGen；控制全部水泵。</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PmpCtl"><td><code>PmpCtl</code><br><span class="meta">节点表：PumpCtl</span></td><td>PmpCtl / PmpCtlGen 水泵控制；编码与完整含义见取值页。</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td><a href="ln-values-reference.html#PmpCtl">明示取值</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PmpOvCur"><td><code>PmpOvCur</code><br><span class="meta">节点表：PumpOvCur</span></td><td>水泵过电流跳闸</td><td><a href="ln-control-generic.html#CCGR">CCGR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PolQty"><td><code>PolQty</code></td><td>方向判定的极化参考量；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RDIR">RDIR</a></td><td><a href="ln-values-reference.html#PolQty">明示取值</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PoRch"><td><code>PoRch</code></td><td>极化范围是姆欧图直径</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-Pos"><td><code>Pos</code></td><td>设备位置状态与可选控制命令；手动开关仅表示状态，命令是否存在按 CDC/实例核对。</td><td><a href="ln-control-generic.html#CSWI">CSWI</a> · <a href="ln-switch-transformer.html#XCBR">XCBR</a> · <a href="ln-switch-transformer.html#XSWI">XSWI</a> · <a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PosA"><td><code>PosA</code></td><td>在A相可能单独操作处，该数据用于分合操作</td><td><a href="ln-control-generic.html#CSWI">CSWI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PosB"><td><code>PosB</code></td><td>在B相可能单独操作处，该数据用于分合操作</td><td><a href="ln-control-generic.html#CSWI">CSWI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PosC"><td><code>PosC</code></td><td>C 相独立分合的状态/控制对象。</td><td><a href="ln-control-generic.html#CSWI">CSWI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-POWCap"><td><code>POWCap</code></td><td>定点分合能力；编码与完整含义见取值页。</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a></td><td><a href="ln-values-reference.html#POWCap">明示取值</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PPV"><td><code>PPV</code></td><td>线电压</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PPVVal"><td><code>PPVVal</code></td><td>对相间测量，弱馈条件欠电压水平</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-Pres"><td><code>Pres</code></td><td>特殊容器压力</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 94</td></tr><tr data-filter-item="dictionary" id="data-PresAlm"><td><code>PresAlm</code></td><td>异常条件，压力告警（FALSE表示正常，为TRUE时表示告警）</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a> · <a href="ln-monitoring-equipment.html#ZMOT">ZMOT</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PresTr"><td><code>PresTr</code></td><td>原表名称为压力跳闸而中文解释写 Level 告警；存在语义不一致，需核对版次/设备文档。</td><td><a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PreTmms"><td><code>PreTmms</code></td><td>触发前记录窗口，单位 ms；不同于触发门槛。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-ProRx"><td><code>ProRx</code></td><td>为TRUE时表示保护功能已收到来自线路对端的正向故障信息</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-ProTx"><td><code>ProTx</code></td><td>为TRUE时表示保护检测到正向故障并已向线路对侧传输该信息</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Proxy"><td><code>Proxy</code></td><td>为TRUE时表示逻辑节点是代理服务器</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PstTmms"><td><code>PstTmms</code></td><td>触发后记录窗口，单位 ms。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PwrDn"><td><code>PwrDn</code></td><td>为TRUE时表示检测到装置电源断电</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PwrFact"><td><code>PwrFact</code></td><td>未指定相功率因数</td><td><a href="ln-measurement.html#MMXN">MMXN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PwrRtg"><td><code>PwrRtg</code></td><td>额定功率</td><td><a href="ln-switch-transformer.html#YPTR">YPTR</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PwrSupAlm"><td><code>PwrSupAlm</code></td><td>LPHD 所建模 IED 的本地电源告警；不等于整个站外部电源系统的健康。</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-PwrUp"><td><code>PwrUp</code></td><td>为TRUE时表示检测到装置加电</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr></tbody></table></div></section>
<section><h2 id="letter-R">R：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-R0"><td><code>R0</code></td><td>零序线路电阻</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-R1"><td><code>R1</code></td><td>正序线路电阻</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Rat"><td><code>Rat</code></td><td>仪用互感器/传感器变比</td><td><a href="ln-switch-transformer.html#TCTR">TCTR</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RcdMade"><td><code>RcdMade</code></td><td>为TRUE时表示扰动记录完成</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RcdMod"><td><code>RcdMod</code></td><td>记录存储策略；编码与完整含义见取值页。</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td><a href="ln-values-reference.html#RcdMod">明示取值</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RcdStr"><td><code>RcdStr</code></td><td>为TRUE时表示扰动记录过程开始</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RcdTrg"><td><code>RcdTrg</code></td><td>为TRUE时表示触发记录设备的外部命令</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RclTmms"><td><code>RclTmms</code></td><td>重合闸复归时间（成功重合之后），单位ms</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RCol"><td><code>RCol</code></td><td>可动铁心上升位置</td><td><a href="ln-automatic.html#ANCR">ANCR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-ReactPwrL"><td><code>ReactPwrL</code></td><td>为TRUE时表示降低无功功率：FALSE表示无动作</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-ReactPwrR"><td><code>ReactPwrR</code></td><td>为TRUE时表示提高无功功率，FALSE表示无动作</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Rec1Tmms"><td><code>Rec1Tmms</code></td><td>第一次重合闸延时，单位 ms。</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Rec2Tmms"><td><code>Rec2Tmms</code></td><td>第一次重合之后至第二次重合的延时，单位 ms。</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Rec3Tmms"><td><code>Rec3Tmms</code></td><td>第二次重合之后至第三次重合的延时，单位 ms。</td><td><a href="ln-protection-related.html#RREC">RREC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RefPF"><td><code>RefPF</code></td><td>运行时套管参考功率因数</td><td><a href="ln-monitoring-equipment.html#ZBSH">ZBSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RefReact"><td><code>RefReact</code></td><td>运行时套管参考电容</td><td><a href="ln-monitoring-equipment.html#ZBSH">ZBSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-RefV"><td><code>RefV</code></td><td>运行时套管参考电压</td><td><a href="ln-monitoring-equipment.html#ZBSH">ZBSH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 95</td></tr><tr data-filter-item="dictionary" id="data-Rel"><td><code>Rel</code></td><td>TRUE表明满足所有要求条件，着手分合和运行操作：FALSE表示闭锁</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-ReTrgMod"><td><code>ReTrgMod</code></td><td>采集先前记录期间再次触发：TRUE 开始新记录，FALSE 忽略该再次触发。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-ReTrMod"><td><code>ReTrMod</code></td><td>断路器失灵再次跳闸方式；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td><a href="ln-values-reference.html#ReTrMod">明示取值</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RHz"><td><code>RHz</code></td><td>为TRUE时表示上升频率；FALSE表示没有激活</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RisGndRch"><td><code>RisGndRch</code></td><td>四边形接地距离元件的电阻覆盖范围，须结合极化、零序补偿与线路角。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RisLod"><td><code>RisLod</code></td><td>负荷区的电阻范围；配合 AngLod 区分正常负荷与保护动作区。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RisPhRch"><td><code>RisPhRch</code></td><td>四边形单相距离元件的电阻覆盖范围。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-Rm0"><td><code>Rm0</code></td><td>并行线路耦合互阻</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RnbkRV"><td><code>RnbkRV</code></td><td>运行返回/回差相关的升压侧控制电压参考，需与降压动作门槛及控制带一起解释。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RsDlTmms"><td><code>RsDlTmms</code></td><td>复归条件满足后至复归前的延时，单位 ms。</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PDIR">PDIR</a> · <a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PHAR">PHAR</a> · <a href="ln-protection.html#PHIZ">PHIZ</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RsStat"><td><code>RsStat</code></td><td>装置统计复位命令；LPHD 的上下文与 GSAL 监视计数区分。</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RstA"><td><code>RstA</code></td><td>制动电流</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 96</td></tr><tr data-filter-item="dictionary" id="data-RstMod"><td><code>RstMod</code></td><td>差动制动方式；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PDIF">PDIF</a></td><td><a href="ln-values-reference.html#RstMod">明示取值</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-RV"><td><code>RV</code></td><td>TRUE 表示请求提高电压，FALSE 为未激活。</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-RvABlk"><td><code>RvABlk</code></td><td>电流反向功能的闭锁信号。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-RvAMod"><td><code>RvAMod</code></td><td>电流反向功能；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td><a href="ln-values-reference.html#RvAMod">明示取值</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-RvATmms"><td><code>RvATmms</code></td><td>电流反向逻辑的检出延时，单位 ms。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-RvRsTmms"><td><code>RvRsTmms</code></td><td>反向故障消失后，电流反向输出仍维持这一段时间</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr></tbody></table></div></section>
<section><h2 id="letter-S">S：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-SchTyp"><td><code>SchTyp</code></td><td>线路保护配置；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td><a href="ln-values-reference.html#SchTyp">明示取值</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-SecTmms"><td><code>SecTmms</code></td><td>监护信号丢失检出的安全定时，单位 ms；Sec 为 Security。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-SeqA"><td><code>SeqA</code></td><td>正序、负序、零序电流测量绝对值</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-SeqV"><td><code>SeqV</code></td><td>正序、负序、零序电压测量绝对值</td><td><a href="ln-measurement.html#MSQI">MSQI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-SetA"><td><code>SetA</code></td><td>限制电动机启动的电流定值（如考虑运行条件或热应力）</td><td><a href="ln-protection.html#PMRI">PMRI</a> · <a href="ln-protection.html#PMSS">PMSS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-SetTms"><td><code>SetTms</code></td><td>限制电动机启动的时间定值（如考虑运行条件或热应力）</td><td><a href="ln-protection.html#PMRI">PMRI</a> · <a href="ln-protection.html#PMSS">PMSS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 97</td></tr><tr data-filter-item="dictionary" id="data-ShOpCap"><td><code>ShOpCap</code></td><td>分流开关操作能力；编码与完整含义见取值页。</td><td><a href="ln-switch-transformer.html#YPSH">YPSH</a></td><td><a href="ln-values-reference.html#ShOpCap">明示取值</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SPCSO"><td><code>SPCSO</code></td><td>通用单点可控状态输出</td><td><a href="ln-control-generic.html#GAPC">GAPC</a> · <a href="ln-control-generic.html#GGIO">GGIO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SPlTrTmms"><td><code>SPlTrTmms</code></td><td>断路器失灵再次试跳故障断路器前的单相延时，单位 ms。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-StopVlv"><td><code>StopVlv</code></td><td>该数据控制和指示控制发电机动力的断流阀开度，如液体流量控制</td><td><a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-Str"><td><code>Str</code></td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PDIR">PDIR</a> · <a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PHAR">PHAR</a> · <a href="ln-protection.html#PHIZ">PHIZ</a> · <a href="ln-protection.html#PIOC">PIOC</a> · <a href="ln-protection.html#PMSS">PMSS</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PPAM">PPAM</a> · <a href="ln-protection.html#PSCH">PSCH</a> · <a href="ln-protection.html#PSDE">PSDE</a> · <a href="ln-protection.html#PTEF">PTEF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTRC">PTRC</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a> · <a href="ln-protection-related.html#RBRF">RBRF</a> · <a href="ln-protection-related.html#RPSB">RPSB</a> · <a href="ln-control-generic.html#GAPC">GAPC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-StrInh"><td><code>StrInh</code></td><td>禁止重新启动状态信息</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-StrInhTmm"><td><code>StrInhTmm</code></td><td>禁止重新启动的时间信息，名称后缀为分钟；原表 CDC 为 ISI 的差异另标。</td><td><a href="ln-protection.html#PMRI">PMRI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-StrPOW"><td><code>StrPOW</code></td><td>为TRUE时表示由CSWI或RREC请求启动CPOW（如通过选择）</td><td><a href="ln-control-generic.html#CPOW">CPOW</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-StrVal"><td><code>StrVal</code></td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td><td><a href="ln-protection.html#PDOP">PDOP</a> · <a href="ln-protection.html#PDUP">PDUP</a> · <a href="ln-protection.html#PFRC">PFRC</a> · <a href="ln-protection.html#PIOC">PIOC</a> · <a href="ln-protection.html#POPF">POPF</a> · <a href="ln-protection.html#PPAM">PPAM</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOF">PTOF</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PUPF">PUPF</a> · <a href="ln-protection.html#PTUF">PTUF</a> · <a href="ln-protection.html#PVPH">PVPH</a> · <a href="ln-protection.html#PZSU">PZSU</a> · <a href="ln-control-generic.html#GAPC">GAPC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SumSwARs"><td><code>SumSwARs</code></td><td>分合电流和，可复位</td><td><a href="ln-switch-transformer.html#XCBR">XCBR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SupVArh"><td><code>SupVArh</code></td><td>无功电能供给（缺省方向：无功流入母线）</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SupWh"><td><code>SupWh</code></td><td>有功电能供给（缺省方向；有功流入母线）</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SvcViol"><td><code>SvcViol</code><br><span class="meta">节点表：SvcVoil</span></td><td>对于受支持但远方未获准执行的服务的权限违规监视；原 GSAL 表打印 SvcVoil。</td><td><a href="ln-control-generic.html#GSAL">GSAL</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwArcDet"><td><code>SwArcDet</code></td><td>为TRUE时表示发现分合电弧告警</td><td><a href="ln-monitoring-equipment.html#SARC">SARC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwgReact"><td><code>SwgReact</code></td><td>电网振荡电抗值范围</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwgRis"><td><code>SwgRis</code></td><td>电网振荡电阻值范围</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwgTmms"><td><code>SwgTmms</code></td><td>电网振荡检测时间，单位ms</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwgVal"><td><code>SwgVal</code></td><td>电网振荡检测边界，与阻抗轨迹穿越内外边界的时间配合。</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 98</td></tr><tr data-filter-item="dictionary" id="data-SwOpCap"><td><code>SwOpCap</code></td><td>开关操作能力；编码与完整含义见取值页。</td><td><a href="ln-switch-transformer.html#XSWI">XSWI</a></td><td><a href="ln-values-reference.html#SwOpCap">明示取值</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-SwTyp"><td><code>SwTyp</code></td><td>开关类型；编码与完整含义见取值页。</td><td><a href="ln-switch-transformer.html#XSWI">XSWI</a></td><td><a href="ln-values-reference.html#SwTyp">明示取值</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-SynPrg"><td><code>SynPrg</code></td><td>同步进行中</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr></tbody></table></div></section>
<section><h2 id="letter-T">T：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-TapBlkL"><td><code>TapBlkL</code></td><td>闭锁自动降挡命令时有载分接开关调节器的分接开关位置</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TapBlkR"><td><code>TapBlkR</code></td><td>闭锁自动升挡命令时有载分接开关调节器的分接开关位置</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TapChg"><td><code>TapChg</code></td><td>表示步进或调节一挡分接开关位置过程控制</td><td><a href="ln-automatic.html#ANCR">ANCR</a> · <a href="ln-automatic.html#ARCO">ARCO</a> · <a href="ln-automatic.html#ATCC">ATCC</a> · <a href="ln-automatic.html#AVCO">AVCO</a> · <a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TapPos"><td><code>TapPos</code></td><td>表示变压器离散调节，例如，用于有载分接开关调节器调节分接开关到指定位置</td><td><a href="ln-automatic.html#ATCC">ATCC</a> · <a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddA"><td><code>TddA</code></td><td>相别有关电流总需求失真（TDD），全部相关分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddAmp"><td><code>TddAmp</code></td><td>相别无关电流总需求失真（TDD），全部相关分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddEvnA"><td><code>TddEvnA</code></td><td>相别有关电流总需求失真（TDD），偶分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddEvnAmp"><td><code>TddEvnAmp</code><br><span class="meta">节点表：TddEvenAmp</span></td><td>相别无关电流总需求失真（TDD），偶分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddOddA"><td><code>TddOddA</code></td><td>相别有关电流总需求失真（TDD），奇分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TddOddAmp"><td><code>TddOddAmp</code></td><td>相别无关电流总需求失真（TDD），奇分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-TestRsl"><td><code>TestRsl</code></td><td>测试结果值</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdA"><td><code>ThdA</code></td><td>相别有关电流总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdAmp"><td><code>ThdAmp</code></td><td>相别无关电流总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdATmms"><td><code>ThdATmms</code></td><td>电流总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdAVal"><td><code>ThdAVal</code></td><td>电流总谐波/间谐波失真告警门槛，按百分数表示。</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdEvnA"><td><code>ThdEvnA</code></td><td>相别有关电流总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdEvnAmp"><td><code>ThdEvnAmp</code><br><span class="meta">节点表：ThdEvenAmp</span></td><td>相别无关电流总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdEvnPhV"><td><code>ThdEvnPhV</code></td><td>相别有关相电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 99</td></tr><tr data-filter-item="dictionary" id="data-ThdEvnPPV"><td><code>ThdEvnPPV</code></td><td>相别有关线电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdEvnVol"><td><code>ThdEvnVol</code></td><td>相别无关电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdOddA"><td><code>ThdOddA</code></td><td>相别有关电流总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdOddAmp"><td><code>ThdOddAmp</code></td><td>相别无关电流总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdOddPhV"><td><code>ThdOddPhV</code></td><td>相别有关相电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdOddPPV"><td><code>ThdOddPPV</code></td><td>相别有关线电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdOddVol"><td><code>ThdOddVol</code></td><td>相别无关电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdPhV"><td><code>ThdPhV</code></td><td>相别有关相电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdPPV"><td><code>ThdPPV</code></td><td>相别有关线电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAI">MHAI</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdVol"><td><code>ThdVol</code></td><td>相别无关电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td><td><a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdVTmms"><td><code>ThdVTmms</code></td><td>电压总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-ThdVVal"><td><code>ThdVVal</code></td><td>电压总谐波/间谐波失真告警门槛，按百分数表示。</td><td><a href="ln-measurement.html#MHAI">MHAI</a> · <a href="ln-measurement.html#MHAN">MHAN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmACrv"><td><code>TmACrv</code></td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td><td><a href="ln-protection.html#PDIF">PDIF</a> · <a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PVOC">PVOC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmDlChr"><td><code>TmDlChr</code></td><td>TRUE 表示线性延时特性，FALSE 表示反时限特性。</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmDlMod"><td><code>TmDlMod</code></td><td>动作延时方式使能：TRUE 为启用，FALSE 为关闭。</td><td><a href="ln-protection.html#PDIS">PDIS</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmExc"><td><code>TmExc</code></td><td>TRUE 表示 CPOW 允许的最大时间差已超出。</td><td><a href="ln-control-generic.html#CPOW">CPOW</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmMult"><td><code>TmMult</code></td><td>主要用于保护的时间标度倍率或时间标度定值</td><td><a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PTUV">PTUV</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-Tmp"><td><code>Tmp</code></td><td>指定元件或容器的温度</td><td><a href="ln-protection.html#PTTR">PTTR</a> · <a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmpAlm"><td><code>TmpAlm</code></td><td>温度告警状态；FALSE 为正常，TRUE 为告警。</td><td><a href="ln-monitoring-equipment.html#SIMG">SIMG</a> · <a href="ln-monitoring-equipment.html#SIML">SIML</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmpMax"><td><code>TmpMax</code></td><td>最大温度</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmpRl"><td><code>TmpRl</code></td><td>温度和最大温度间关系</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmTmpCrv"><td><code>TmTmpCrv</code></td><td>温度—时间动作曲线：x 为温度，y 为时间。</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmTmpSt"><td><code>TmTmpSt</code></td><td>提供活动曲线特性</td><td><a href="ln-protection.html#PTTR">PTTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmVCrv"><td><code>TmVCrv</code></td><td>电压—时间动作曲线：x 为电压 V，y 为时间。</td><td><a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTUV">PTUV</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TmVSt"><td><code>TmVSt</code></td><td>提供活动曲线特性</td><td><a href="ln-protection.html#PTOV">PTOV</a> · <a href="ln-protection.html#PTUV">PTUV</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-Torq"><td><code>Torq</code></td><td>驱动力矩</td><td><a href="ln-switch-transformer.html#YLTC">YLTC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TotPF"><td><code>TotPF</code></td><td>三相电路平均功率因数</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TotVA"><td><code>TotVA</code></td><td>三相电路总视在功率</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 100</td></tr><tr data-filter-item="dictionary" id="data-TotVAh"><td><code>TotVAh</code></td><td>自上次复位以来，净视在电能</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TotVAr"><td><code>TotVAr</code></td><td>三相电路总无功功率</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TotVArh"><td><code>TotVArh</code></td><td>自上次复位以来，净无功电能</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TotW"><td><code>TotW</code></td><td>三相电路总有功功率</td><td><a href="ln-measurement.html#MMXU">MMXU</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TotWh"><td><code>TotWh</code></td><td>自上次复位以来，净有功电能</td><td><a href="ln-measurement.html#MMTR">MMTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TPTrTmms"><td><code>TPTrTmms</code></td><td>断路器失灵再次试跳故障断路器前的三相延时，单位 ms。</td><td><a href="ln-protection-related.html#RBRF">RBRF</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-Tr"><td><code>Tr</code></td><td>由 PTRC 形成的保护跳闸条件/命令信息；与实际断路器位置分开核对。</td><td><a href="ln-protection.html#PTRC">PTRC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TrgMod"><td><code>TrgMod</code></td><td>扰动记录触发来源；编码与完整含义见取值页。</td><td><a href="ln-protection-related.html#RDRE">RDRE</a> · <a href="ln-protection-related.html#RADR">RADR</a> · <a href="ln-protection-related.html#RBDR">RBDR</a></td><td><a href="ln-values-reference.html#TrgMod">明示取值</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TrMod"><td><code>TrMod</code></td><td>保护跳闸模式；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PTRC">PTRC</a></td><td><a href="ln-values-reference.html#TrMod">明示取值</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TrPlsTmms"><td><code>TrPlsTmms</code></td><td>跳闸脉冲时间是断路器操作的最小脉冲时间</td><td><a href="ln-protection.html#PTRC">PTRC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-TypRsCrv"><td><code>TypRsCrv</code></td><td>复归曲线；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PTOC">PTOC</a> · <a href="ln-protection.html#PTUC">PTUC</a> · <a href="ln-protection.html#PVOC">PVOC</a> · <a href="ln-protection.html#PVPH">PVPH</a></td><td><a href="ln-values-reference.html#TypRsCrv">明示取值</a></td><td>PDF 101</td></tr></tbody></table></div></section>
<section><h2 id="letter-U">U：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-UnBlkMod"><td><code>UnBlkMod</code></td><td>解除闭锁方式；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td><a href="ln-values-reference.html#UnBlkMod">明示取值</a></td><td>PDF 101</td></tr><tr data-filter-item="dictionary" id="data-UnBlkTmms"><td><code>UnBlkTmms</code></td><td>解除闭锁时间</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 101</td></tr></tbody></table></div></section>
<section><h2 id="letter-V">V：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-VHzCrv"><td><code>VHzCrv</code></td><td>电压/频率保护的曲线描述；原表以频率 Hz 为 x、电压 V 为 y。</td><td><a href="ln-protection.html#PVPH">PVPH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VHzSt"><td><code>VHzSt</code></td><td>提供活动曲线特性</td><td><a href="ln-protection.html#PVPH">PVPH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VInd"><td><code>VInd</code></td><td>该数据给出母线和线路电压绝对值之差检验结果·FALSE说明电压差小于所要求的限值，满足同步检查的电压差条件</td><td><a href="ln-protection-related.html#RSYN">RSYN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Vol"><td><code>Vol</code></td><td>相别无关电压</td><td><a href="ln-measurement.html#MMXN">MMXN</a> · <a href="ln-switch-transformer.html#TVTR">TVTR</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VoltAmp"><td><code>VoltAmp</code></td><td>非三相电路视在功率测量</td><td><a href="ln-measurement.html#MMXN">MMXN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VoltAmpr"><td><code>VoltAmpr</code></td><td>非三相电路无功功率</td><td><a href="ln-measurement.html#MMXN">MMXN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VolChgRte"><td><code>VolChgRte</code></td><td>电压改变速率（时间上变化）</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VOvSt"><td><code>VOvSt</code></td><td>为TRUE时表示电压强制控制状态</td><td><a href="ln-automatic.html#ARCO">ARCO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VRed"><td><code>VRed</code></td><td>为TRUE时表示降低电压激活，降低负荷侧电压至正常定值以下</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VRedVal"><td><code>VRedVal</code></td><td>当x级降低电压激活时，减少电压范围中间值（百分数）</td><td><a href="ln-automatic.html#ATCC">ATCC</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VRtg"><td><code>VRtg</code></td><td>额定电压</td><td><a href="ln-switch-transformer.html#TVTR">TVTR</a> · <a href="ln-monitoring-equipment.html#ZGEN">ZGEN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-VStr"><td><code>VStr</code></td><td>有关功能特定活动启动所必须达到的电压值</td><td><a href="ln-protection.html#PHIZ">PHIZ</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr></tbody></table></div></section>
<section><h2 id="letter-W">W：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-WacTrg"><td><code>WacTrg</code></td><td>自计数器复位以来，监视电路复位装置的次数</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Watt"><td><code>Watt</code></td><td>非三相电路有功功率</td><td><a href="ln-measurement.html#MMXN">MMXN</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-WeiMod"><td><code>WeiMod</code></td><td>弱馈功能模式；编码与完整含义见取值页。</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td><a href="ln-values-reference.html#WeiMod">明示取值</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-WeiOp"><td><code>WeiOp</code></td><td>弱馈功能动作信号</td><td><a href="ln-protection.html#PSCH">PSCH</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-WeiTmms"><td><code>WeiTmms</code></td><td>弱馈协调时间，单位ms</td><td>表 9 定义；节点分配按具体第 5 章表 / 扩展定义核对</td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-WrmStr"><td><code>WrmStr</code></td><td>自上次复位以来，物理/逻辑设备的热启动次数。</td><td><a href="ln-system.html#LPHD">LPHD</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr></tbody></table></div></section>
<section><h2 id="letter-X">X：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-X0"><td><code>X0</code></td><td>零序线路电抗</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-X1"><td><code>X1</code></td><td>正序线路电抗</td><td><a href="ln-protection.html#PDIS">PDIS</a> · <a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Xm0"><td><code>Xm0</code></td><td>并行线路互感电抗</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr></tbody></table></div></section>
<section><h2 id="letter-Z">Z：数据名称</h2><div class="reference-table"><table><thead><tr><th scope="col">数据名 DO</th><th scope="col">语义简述</th><th scope="col">节点反向引用</th><th scope="col">取值</th><th scope="col">来源</th></tr></thead><tbody><tr data-filter-item="dictionary" id="data-Z0Ang"><td><code>Z0Ang</code></td><td>零序阻抗角；原文字典举近端 A 的参考。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Z0Mod"><td><code>Z0Mod</code></td><td>零序阻抗模；原文字典举远端 B 的参考，不能只凭名称推断本工程端点。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Z1Ang"><td><code>Z1Ang</code></td><td>正序线路阻抗角。</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Z1Mod"><td><code>Z1Mod</code></td><td>正序线路阻抗模</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-ZeroEna"><td><code>ZeroEna</code></td><td>零序电流监视允许(TRUE)</td><td><a href="ln-protection-related.html#RPSB">RPSB</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Zm0Ang"><td><code>Zm0Ang</code></td><td>并行线互感阻抗角</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr><tr data-filter-item="dictionary" id="data-Zm0Mod"><td><code>Zm0Mod</code></td><td>并行线互感阻抗模</td><td><a href="ln-protection-related.html#RFLO">RFLO</a></td><td>单位/参考/边界见简述及 <a href="ln-values-reference.html#numeric">数值关系</a></td><td>PDF 102</td></tr></tbody></table></div></section>
<section><h2 id="variants">节点表的补充名称与别名</h2><div class="reference-table"><table><thead><tr><th scope="col">名称</th><th scope="col">说明</th><th scope="col">对应名称</th></tr></thead><tbody><tr><td><code>PhyName</code></td><td>原表 9 打印 PhyNam，而 LPHD 表打印 PhyName；表示物理设备铭牌。</td><td><a href="ln-data-dictionary.html#data-PhyNam">PhyNam</a></td></tr><tr><td><code>ChTrg</code></td><td>表 9 打印 Chtrg，通道表打印 ChTrg；表示记录通道触发。</td><td><a href="ln-data-dictionary.html#data-Chtrg">Chtrg</a></td></tr><tr><td><code>DiffAClc</code></td><td>差动电流</td><td><a href="ln-data-dictionary.html#data-DifAClc">DifAClc</a></td></tr><tr><td><code>PumpCtlGen</code></td><td>表 9 的 PmpCtlGen 对应冷却控制表的 PumpCtlGen；控制全部水泵。</td><td><a href="ln-data-dictionary.html#data-PmpCtlGen">PmpCtlGen</a></td></tr><tr><td><code>PumpCtl</code></td><td>PmpCtl / PmpCtlGen 水泵控制；编码与完整含义见取值页。</td><td><a href="ln-data-dictionary.html#data-PmpCtl">PmpCtl</a></td></tr><tr><td><code>PumpOvCur</code></td><td>水泵过电流跳闸</td><td><a href="ln-data-dictionary.html#data-PmpOvCur">PmpOvCur</a></td></tr><tr><td><code>PumpAlm</code></td><td>水泵故障</td><td><a href="ln-data-dictionary.html#data-PmpAlm">PmpAlm</a></td></tr><tr><td><code>MemRs</code></td><td>原表 9 此处打印 MmeRs，RDRE 中打印 MemRs；用于复位存储器。保留拼写差异。</td><td><a href="ln-data-dictionary.html#data-MmeRs">MmeRs</a></td></tr><tr><td><code>GnSpd</code></td><td>表 9 打印 GnSp，ZGEN 表打印 GnSpd；表示发电机速度。</td><td><a href="ln-data-dictionary.html#data-GnSp">GnSp</a></td></tr><tr><td><code>Dq0Seq</code></td><td>直轴、交轴、零轴参量</td><td><a href="ln-data-dictionary.html#data-DQ0Seq">DQ0Seq</a></td></tr><tr><td><code>ThdEvenAmp</code></td><td>相别无关电流总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td><td><a href="ln-data-dictionary.html#data-ThdEvnAmp">ThdEvnAmp</a></td></tr><tr><td><code>TddEvenAmp</code></td><td>相别无关电流总需求失真（TDD），偶分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td><td><a href="ln-data-dictionary.html#data-TddEvnAmp">TddEvnAmp</a></td></tr><tr><td><code>NormA</code></td><td>本版引用 IEEE 519 的 TDD 计算所用规格化需求电流；节点表 NormA 拼写差异另标。</td><td><a href="ln-data-dictionary.html#data-NomA">NomA</a></td></tr><tr><td><code>SvcVoil</code></td><td>对于受支持但远方未获准执行的服务的权限违规监视；原 GSAL 表打印 SvcVoil。</td><td><a href="ln-data-dictionary.html#data-SvcViol">SvcViol</a></td></tr></tbody></table></div><p id="data-A"><code>A</code>：相别有关电流复合量；WYE 将相量/相分量组织在子 DO 中。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-W"><code>W</code>：单相有功功率复合量。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-VAr"><code>VAr</code>：单相无功功率复合量。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-VA"><code>VA</code>：单相视在功率复合量。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-Z"><code>Z</code>：单相阻抗复合量。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-Amp1"><code>Amp1</code>：MDIF 的 A 相采样电流。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-Amp2"><code>Amp2</code>：MDIF 的 B 相采样电流。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-Amp3"><code>Amp3</code>：MDIF 的 C 相采样电流。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-Volt"><code>Volt</code>：ZAXN 辅助电源电压；该表打印 Volt，字典采用 Vol。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-PwrFrq"><code>PwrFrq</code>：ZTCF 目标频率。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-VRed1"><code>VRed1</code>：第一级降压命令；含编号的数据沿对应实例解释。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-VRed2"><code>VRed2</code>：第二级降压命令。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-MaxNumSlp"><code>MaxNumSlp</code>：电网振荡检测允许的最大滑差次数，需结合评估窗口。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-GndOp"><code>GndOp</code>：PSDE 表列的接地门槛（3I0）；原表中文写“接地启动值”，不是 ACT 动作状态。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-StrDlTmms"><code>StrDlTmms</code>：PSDE 启动延时，名称指毫秒；原表 CDC 仍列 ASG。（节点表语境的补充解读，非表 9 新增项）。</p><p id="data-OpMod"><code>OpMod</code>：RDRE/IARC 工作模式（全部使用、覆盖等）；表 9 用 RcdMod 描述存储策略，保留名称差异。（节点表语境的补充解读，非表 9 新增项）。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 6 章，表 9；PDF 79～102。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
