<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>附录 A/B/C：扩展规则与功能建模｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>附录 A/B/C：扩展规则与功能建模</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="extension">附录 A：优先复用，再扩展</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="extend74-title extend74-desc"><title id="extend74-title">扩展选择路径</title><desc id="extend74-desc">A.1～A.8 的原创决策图。命名空间是定义追溯，不自动保证互操作。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">已有合适 LN 类？→ 使用它及全部必备数据</text><text class="svg-note" x="35" y="65">功能变体、相别、段别优先用多个实例</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">已有该 LN 的可选数据？→ 使用可选项</text><text class="svg-note" x="35" y="153">不要为相同标准功能另造名字</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">需要同语义多份数据？→ 用编号扩展</text><text class="svg-note" x="35" y="241">如多个热点测点，实例描述解释每个编号</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">需要其他标准数据？→ 优先查第 6 章</text><text class="svg-note" x="35" y="329">保持原语义并指定合适 CDC</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">确无标准覆盖？→ 新 LN / DO / CDC</text><text class="svg-note" x="35" y="417">按命名约定、定义来源、唯一性和公开文档管理</text></svg><figcaption>A.1～A.8 的原创决策图。命名空间是定义追溯，不自动保证互操作。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">条款</th><th scope="col">规范性要点</th><th scope="col">应用说明</th></tr></thead><tbody><tr><td>A.1</td><td>可用标准类及必备数据优先；变体用实例</td><td>不能为相同功能随意改类名</td></tr><tr><td>A.2</td><td>同类多实例表示不同用途/相别/区间</td><td>PTOC 的相/地用途，PDIS1/2/3，YPTR 各相，ZAXN 各电源</td></tr><tr><td>A.3</td><td>同语义数据多次定义使用编号扩展</td><td>HPTmp1…4 是不同测温点，不是四种 CDC</td></tr><tr><td>A.4</td><td>新 LN 首字母按组，其他字符与功能英文相关</td><td>命名空间、系统内唯一及公开说明</td></tr><tr><td>A.5</td><td>新 LN 的自动门入口控制与灭火示例</td><td>ADEC 示例展示四字符助记；示例不等于设备必须支持</td></tr><tr><td>A.6</td><td>新 DO 优先用第 4 章缩写，每一数据名指定一个 CDC</td><td>不同层级的名字与结构定义分别记录</td></tr><tr><td>A.7</td><td>油颜色的新数据示例</td><td>原例为 ColrTOil，类型打印 ISI；保留与 INS 差异</td></tr><tr><td>A.8</td><td>没有合适 CDC 才扩展/新增 CDC</td><td>属性结构定义来源与 DO 业务来源分别说明</td></tr></tbody></table></div><p>命名空间向下继承与差异声明见 <a href="standard-part-7-3.html#namespace">ldNs / lnNs / dataNs / cdcNs</a>。XML xmlns 的语法命名空间不代替这些业务模型定义来源。</p></section>
<section><h2 id="examples">实例化、编号与定义来源示例</h2><div class="reference-table"><table><thead><tr><th scope="col">方式</th><th scope="col">原创例子</th><th scope="col">什么意思</th></tr></thead><tbody><tr><td>多个 LN 实例</td><td>DemoPDIS1 / DemoPDIS2 / DemoPDIS3</td><td>同类用于不同区间；具体范围由定值和描述给出</td></tr><tr><td>同一 LN 中编号 DO</td><td>HPTmp1 / HPTmp2</td><td>同语义不同测点，CDC 可以相同</td></tr><tr><td>多个物理相单元</td><td>DemoYPTR1 / DemoYPTR2 / DemoYPTR3</td><td>按相建模时用明确描述关联相别</td></tr><tr><td>不同电源实例</td><td>DemoZAXN1 / DemoZAXN2</td><td>电源额定值/位置有明示文档，不靠实例数字猜电压</td></tr></tbody></table></div><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; id=&quot;Example_YPTR&quot; lnClass=&quot;YPTR&quot;&gt;
  &lt;DO name=&quot;Mod&quot; type=&quot;ExampleINC&quot;/&gt;
  &lt;DO name=&quot;Beh&quot; type=&quot;ExampleINS&quot;/&gt;
  &lt;DO name=&quot;Health&quot; type=&quot;ExampleINS&quot;/&gt;
  &lt;DO name=&quot;NamPlt&quot; type=&quot;ExampleLPL&quot;/&gt;
  &lt;DO name=&quot;HPTmp1&quot; type=&quot;ExampleMV&quot;/&gt;
  &lt;DO name=&quot;HPTmp2&quot; type=&quot;ExampleMV&quot;/&gt;
&lt;/LNodeType&gt;</code></pre><p>以上为原创 XML 结构片段；引用的 Example* 类型未在片段中展开，不是完整可投产 SCL。测点与定义来源由配套模型文档说明。完整语法成立不代表通过 XSD 或功能校验。</p></section>
<section><h2 id="b1">B.1：补偿接地网络的瞬态与持续信息</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 294" role="img" aria-labelledby="earth74-title earth74-desc"><title id="earth74-title">PTEF 与 PSDE</title><desc id="earth74-desc">按 B.1 重绘；不提供真实故障电流波形或整定值。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">接地故障发生 → 对地电容的瞬态充电过程</text><text class="svg-note" x="35" y="65">PTEF 用于检出故障开始</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">补偿网络还有残余电流与方向信息</text><text class="svg-note" x="35" y="153">PSDE 可用于观察故障开始与结束</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">是否送跳闸 → 由保护策略与互感器性能决定</text><text class="svg-note" x="35" y="241">不是所有接地检出都立即等同跳闸</text></svg><figcaption>按 B.1 重绘；不提供真实故障电流波形或整定值。</figcaption></figure></section>
<section><h2 id="b2">B.2：PSCH 协调，PTRC 形成跳闸条件</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 382" role="img" aria-labelledby="psch74-title psch74-desc"><title id="psch74-title">线路两端保护协作</title><desc id="psch74-desc">可以跨多个逻辑设备和 IED；参考 SCD 的存在不证明已复原此图全部绑定。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">站 A：PDIS 多段 / PTOC 等保护</text><text class="svg-note" x="35" y="65">各实例给启动与动作信息</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">PSCH：站 A 与站 B 的方案协调</text><text class="svg-note" x="35" y="153">传送正向故障信息、允许/闭锁与弱馈等</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">PTRC：组合直接动作与 PSCH 动作</text><text class="svg-note" x="35" y="241">处理相别、脉冲等跳闸条件</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">XCBR：每端断路器过程模型</text><text class="svg-note" x="35" y="329">执行结果沿位置、品质和事件检查</text></svg><figcaption>可以跨多个逻辑设备和 IED；参考 SCD 的存在不证明已复原此图全部绑定。</figcaption></figure></section>
<section><h2 id="b3">B.3：MDIF 与 PDIF 的分工</h2><p>MDIF 组织本地/对端测量，PDIF 用这些输入形成保护判断。多端差动需先处理方向、尺度和时间一致性，比较相量和并计算制动量。原附录给三端线路示例；实际算法、对端数据交换机制与常数不由本示例统一规定。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 382" role="img" aria-labelledby="diff74-title diff74-desc"><title id="diff74-title">多端测量与差动判断</title><desc id="diff74-desc">按 B.3 改画的功能关系。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">端 A / B / C 的测量</text><text class="svg-note" x="35" y="65">本地采样与对端测量各有来源、品质、时间</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">MDIF 组织相量或采样数据</text><text class="svg-note" x="35" y="153">测量可供观察，不等于保护已经动作</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">PDIF 计算差流/制动并判断</text><text class="svg-note" x="35" y="241">范围、算法、制动与延时一起决定</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">PTRC → XCBR</text><text class="svg-note" x="35" y="329">保护条件与物理状态分开</text></svg><figcaption>按 B.3 改画的功能关系。</figcaption></figure></section>
<section><h2 id="b4">B.4：扰动记录的逻辑设备</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 382" role="img" aria-labelledby="recorder74-title recorder74-desc"><title id="recorder74-title">一个记录 LD 的功能节点</title><desc id="recorder74-desc">图为包含/协作关系；文件内容访问遵循 COMTRADE 语境。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">输入：TCTR / TVTR / XCBR / GGIO</text><text class="svg-note" x="35" y="65">传统接线时输入映像可在本地；过程总线可在外部</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">每个模拟通道 → RADR；状态通道 → RBDR</text><text class="svg-note" x="35" y="153">N 个模拟、M 个状态通道按实例组织</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">RDRE：共同参数与触发协调</text><text class="svg-note" x="35" y="241">前/后窗口、记录开始/完成与存储策略</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">LLN0：该记录 LD 的公共信息</text><text class="svg-note" x="35" y="329">不是把 RADR 作为 RDRE 的继承子类</text></svg><figcaption>图为包含/协作关系；文件内容访问遵循 COMTRADE 语境。</figcaption></figure></section>
<section><h2 id="b5">B.5：同一功能可分配在不同 IED 中</h2><div class="reference-table"><table><thead><tr><th scope="col">分配示例</th><th scope="col">功能模型</th><th scope="col">传送关系</th></tr></thead><tbody><tr><td>保护 IED 通过电缆跳开断路器</td><td>PTOC / PDIS / PTRC，过程输入映像</td><td>跳闸逻辑与硬接线分开</td></tr><tr><td>保护与过程 IED 分离</td><td>保护功能与 XCBR 可在不同设备</td><td>GSE 类事件交换用于协调</td></tr><tr><td>两种保护分置专用 IED</td><td>节点类不因分配变化而改名</td><td>总线及通信性能按实际工程确定</td></tr></tbody></table></div><p>“逻辑功能在哪台机器运行”和“数据经过什么协议传输”是不同问题。图中 GSE 是通用变电站事件服务语境，具体 GOOSE/GSSE 映射另查 <a href="service-mapping.html">映射专题</a>，不能根据节点类自动推断网络报文。</p></section>
<section><h2 id="b6">B.6：PDIR 的母线方向比较</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 294" role="img" aria-labelledby="bus74-title bus74-desc"><title id="bus74-title">多个间隔的方向汇集</title><desc id="bus74-desc">没有完整拓扑/方向绑定时不推断参考工程实际采用此方案。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">间隔 1…n：PTOC 等检出故障并给方向</text><text class="svg-note" x="35" y="65">方向参考与母线拓扑须明确</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">PDIR 比较围绕母线的方向信息</text><text class="svg-note" x="35" y="153">结合母线映像判断保护范围内的故障</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">各间隔 PTRC → 各间隔 XCBR</text><text class="svg-note" x="35" y="241">方向决策和每个断路器的跳闸条件分开</text></svg><figcaption>没有完整拓扑/方向绑定时不推断参考工程实际采用此方案。</figcaption></figure></section>
<section><h2 id="b7">B.7：RREC、CSWI 与 XCBR 协调</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 382" role="img" aria-labelledby="reclose74-title reclose74-desc"><title id="reclose74-title">重合闸协作</title><desc id="reclose74-desc">按 B.7 原理重绘；不替代现场试验。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">PTOC 等动作，经 PTRC 请求跳闸</text><text class="svg-note" x="35" y="65">跳闸事件与断路器位置反馈分别观察</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">RREC：自动使能、闭锁、次数与延时</text><text class="svg-note" x="35" y="153">首次/再次间隔、复归与状态 AutoRecSt</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">RSYN / CSWI：相关检查与合闸请求</text><text class="svg-note" x="35" y="241">传统服务或事件传送按分配和实时能力决定</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">XCBR：过程设备的实际位置</text><text class="svg-note" x="35" y="329">成功合闸需靠反馈，而不是仅凭 RREC.Op</text></svg><figcaption>按 B.7 原理重绘；不替代现场试验。</figcaption></figure></section>
<section><h2 id="b8">B.8：PDIS 不是一张固定的万能定值表</h2><div class="reference-table"><table><thead><tr><th scope="col">实例变体</th><th scope="col">原附录重点</th><th scope="col">阅读方法</th></tr></thead><tbody><tr><td>正常段</td><td>相/地共用时间模式与阻抗/电阻边界</td><td>TmDlMod + OpDlTmms，联合范围/负荷区</td></tr><tr><td>高端段</td><td>多相与单相接地有独立计时器</td><td>PhDlMod/PhDlTmms 与 GndDlMod/GndDlTmms 分别读</td></tr><tr><td>简单阻抗单相段</td><td>只保留少量动作延时与阻抗范围字段</td><td>不从简化表反推所有复杂定值均应存在</td></tr></tbody></table></div><p>同类不同实例的合理可选集合可以不同。第 5 章给允许的模型，第 6 章解释数据，附录展示组合变化；它们不能合并成每台设备必须具备的完整定值清单。</p></section>
<section><h2 id="annex-c">附录 C：功能要求与节点建模的分工</h2><div class="reference-table"><table><thead><tr><th scope="col">7-5 功能要求名</th><th scope="col">本版 7-4 状态</th><th scope="col">为什么</th></tr></thead><tbody><tr><td>STIM：主定时</td><td>未使用专用节点</td><td>系统时间可由外部资源与服务提供</td></tr><tr><td>SSYS：系统监视</td><td>未使用该专用节点</td><td>强烈依赖实现，L 组可提供部分基本监视</td></tr><tr><td>GTES：测试信号发生器</td><td>未使用该专用节点</td><td>原附录指向范围外测试功能及第 10 部分</td></tr></tbody></table></div><p>未建立专用 LN 不等于功能不存在。7-5 提要求，7-4 定模型，服务与通信栈也可以实现部分系统功能。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：附录 A.1～A.8、B.1～B.8、C；PDF 103～113。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
