<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>测量、计量与电气基础：M 组｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>测量、计量与电气基础：M 组</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="learning-prerequisites">入门前置与关联学习</h2><p><a href="electrical-fundamentals.html">电气量、三相与功率入门</a> · <a href="measurement-chain.html">采样与测量链</a></p></section><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="electrical">电气基础：电流、电压、功率与电能</h2><div class="reference-table"><table><thead><tr><th scope="col">量 / 缩写</th><th scope="col">直观含义</th><th scope="col">单位 / 关系</th><th scope="col">模型例</th></tr></thead><tbody><tr><td>电流 I / A</td><td>通过导体的电荷流动；模型名 A 与单位 A 需按位置区分</td><td>ampere / A</td><td>TCTR、MMXU.A</td></tr><tr><td>电压 U / V</td><td>两个电位之间的差；相对中性点或两相之间不同</td><td>volt / V</td><td>PhV 相电压；PPV 线电压</td></tr><tr><td>有功功率 P / W</td><td>转为有用功或热的平均传能速率</td><td>watt / W；例如电阻发热</td><td>TotW、PhW / W</td></tr><tr><td>无功功率 Q / VAr</td><td>交流电磁场与电源间的周期交换成分</td><td>var；正负方向取决于约定</td><td>TotVAr、VAr</td></tr><tr><td>视在功率 S / VA</td><td>电压/电流有效值的乘积形成的容量量</td><td>VA；正弦单相时 S=U×I</td><td>TotVA、VA</td></tr><tr><td>功率因数 PF</td><td>有功功率相对于视在功率的比例</td><td>正弦单相时 |PF|=|cosφ|；非正弦不能简化成同一相角</td><td>TotPF、PF</td></tr><tr><td>电能 Wh</td><td>功率对时间累计</td><td>100 kW 恒定用 2 h → 200 kWh（原创）</td><td>MMTR.TotWh / BCR</td></tr><tr><td>频率 Hz</td><td>交流重复变化的每秒周期数</td><td>50 Hz 对应 20 ms 周期</td><td>Hz、HzRtg、HzSet</td></tr></tbody></table></div><p>上述功率关系限定正弦、适当参考方向与相/总量语境；三相量、不平衡和非正弦测量应采用相应定义。不能把不平衡三相直接套成单相量乘三。RMS（Root Mean Square，有效值）表示平方平均再开方，采样瞬时值与有效值不能互换。</p></section>
<section><h2 id="phase">相量、相电压、线电压与序分量</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="phasor-title phasor-desc"><title id="phasor-title">平衡三相相电压与线电压</title><desc id="phasor-desc">三条相电压向量以中性点为参考，夹角为120度。AB线电压是A相电位向量减B相电位向量，画为从B端点指向A端点的向量。</desc><path d="M80 235 H745 M300 430 V40" stroke="#cbdce6" stroke-width="2"/><circle cx="300" cy="235" r="170" fill="none" stroke="#d2e0e6" stroke-dasharray="6 6"/><path d="M300 235 H470 l-13 -7 m13 7 l-13 7 M300 235 L215 87.8 l5 15 m-5 -15 l15 5 M300 235 L215 382.2 l15 -5 m-15 5 l5 -15" fill="none" stroke="#086baf" stroke-width="4"/><path d="M215 87.8 L470 235 l-16 1 m16 -1 l-11 -12" fill="none" stroke="#d36a29" stroke-width="4"/><text class="svg-text" x="485" y="230">A 相</text><text class="svg-text" x="160" y="65">B 相</text><text class="svg-text" x="160" y="420">C 相</text><text class="svg-text" x="315" y="270">N / 参考原点</text><text class="svg-text" x="315" y="210">AN：相电压</text><text class="svg-text" x="335" y="115">AB：线电压 = AN − BN</text><text class="svg-note" x="430" y="375">PhV → WYE，相别分量</text><text class="svg-note" x="430" y="405">PPV → DEL，相间分量</text></svg><figcaption>原创平衡三相相量示意，箭头长度无工程数值意义。相电压与线电压的参考点不同；不平衡时不能套用固定比例。</figcaption></figure><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="phase74-title phase74-desc"><title id="phase74-title">量的组织方式</title><desc id="phase74-desc">数据包含结构按 7-3 继续展开。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">采样值 SAV：某一采样时刻的值</text><text class="svg-note" x="35" y="65">时域序列；TCTR / TVTR / MDIF</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">相量 CMV：幅值 + 相角</text><text class="svg-note" x="35" y="153">相角必须说明参考相量；不是一个普通 FLOAT32</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">WYE：按相组织复合量</text><text class="svg-note" x="35" y="241">phsA / phsB / phsC、neut、net、res 等按 CDC</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">DEL：按相间组织复合量</text><text class="svg-note" x="35" y="329">phsAB / phsBC / phsCA，不能当三相相电压</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">SEQ：正序 / 负序 / 零序分量</text><text class="svg-note" x="35" y="417">用于描述三相不平衡；不是三条原始相波形</text></svg><figcaption>数据包含结构按 7-3 继续展开。</figcaption></figure><p>正序表示正常相序的一组三相分量，负序为相反相序分量，零序三相同相。它们是分析表示，不是新增三根实际导线。中性点电流、残余电流、零序电流与接线/比例约定相关，不把 N、Res、3I0、I0 不加说明地等同。</p></section>
<section><h2 id="harmonics">谐波、间谐波与统计窗口</h2><div class="reference-table"><table><thead><tr><th scope="col">概念 / 名称</th><th scope="col">如何理解</th><th scope="col">相关字段</th></tr></thead><tbody><tr><td>谐波 H / Ha</td><td>相对于基频的整数倍；50 Hz 基频的二次为 100 Hz</td><td>HA/HPhV/HPPV 等频谱</td></tr><tr><td>次谐波 / 间谐波</td><td>低于基频或非整数倍频率成分；例如 25 Hz、75 Hz 相对于 50 Hz</td><td>同一类实例的频率与分析窗决定用途</td></tr><tr><td>Thd / Td</td><td>总谐波失真/总失真；分母与方法要核对</td><td>ThdA、ThdVol，另有 Odd/Evn 分量</td></tr><tr><td>Tdd</td><td>总需求失真；IEEE 519 引用的需求电流基准</td><td>TddA、TddAmp、NomA/NormA</td></tr><tr><td>Ts / Tu</td><td>谐波功率带符号代数和 / 绝对值和</td><td>HTsW/HTuW、HaTsWatt/HaTuWatt</td></tr><tr><td>Cf / K 因子 / Tdf / TiF</td><td>峰值、附加负担、降额与电话影响指标</td><td>按对应计算定义，不仅凭名称套统一公式</td></tr><tr><td>平均 / 最大 / 最小</td><td>必须指定时间窗；读到的最大值不是实时值</td><td>MSTA.Av*/Max*/Min* 与 EvTmms</td></tr></tbody></table></div><p>本版 5.10.3 原文写 EvTmms=1/Hz，但字段名和单位指毫秒，解释周期时应先统一单位：T(ms)=1000/f(Hz)，50 Hz 为 20 ms，60 Hz 约 16.667 ms。原文还混用 EvalTmms/EvTmms、NumCycl/NumCyc、SmpRte/其他采样命名；保留来源差异，不自动生成配置。Hz/HzSet 二选一；NumCyc 和窗口影响可分析频率，最高频率还受采样率限制。</p><p>已有 <a href="cdc-measurement.html">7-3 频谱结构与数组</a> 提供 HWYE/HDEL/HMV 和索引边界；本页解释功能用途。</p></section>
<section><h2 id="MDIF">MDIF：差动测量</h2><p>Differential measurement；差动测量用于支持保护；OpARem 或 Amp1/Amp2/Amp3 至少一个（C）。测量模型与 PDIF 的保护判断分开。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpARem">OpARem</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>C</td><td>—</td><td>差动测量/保护所用的远端动作电流相量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp1">Amp1</a></td><td><a href="cdc-measurement.html#sav">SAV</a></td><td>C</td><td>—</td><td>MDIF 的 A 相采样电流。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp2">Amp2</a></td><td><a href="cdc-measurement.html#sav">SAV</a></td><td>C</td><td>—</td><td>MDIF 的 B 相采样电流。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp3">Amp3</a></td><td><a href="cdc-measurement.html#sav">SAV</a></td><td>C</td><td>—</td><td>MDIF 的 C 相采样电流。</td></tr></tbody></table></div><p>原文：5.10，PDF 55；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="MHAI">MHAI：相别有关谐波与间谐波</h2><p>Phase related harmonics and interharmonics；按相表示谐波/间谐波，Hz 与 HzSet 二者取一（C）。HWYE/HDEL 是频谱结构，不是单个浮点值。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Hz">Hz</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>C</td><td>—</td><td>电网频率，Hz</td></tr><tr><td><a href="ln-data-dictionary.html#data-HA">HA</a></td><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>O</td><td>—</td><td>谐波或间谐波电流A相、B相、C相、N、Net,Res相别相关序列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HPhV">HPhV</a></td><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>O</td><td>—</td><td>相电压及中性线对地电压谐波或间谐波系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HPPV">HPPV</a></td><td><a href="cdc-measurement.html#hdel">HDEL</a></td><td>O</td><td>—</td><td>线电压谐波或间谐波系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HW">HW</a></td><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>O</td><td>—</td><td>A、B、C 各相的谐波/间谐波有功功率序列。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HVAr">HVAr</a></td><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>O</td><td>—</td><td>A、B、C 各相的谐波/间谐波无功功率序列。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HVA">HVA</a></td><td><a href="cdc-measurement.html#hwye">HWYE</a></td><td>O</td><td>—</td><td>A、B、C各相谐波或间谐波视在功率系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HRmsA">HRmsA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>按相给出的电流谐波/间谐波有效值；与总谐波失真百分数分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HRmsPhV">HRmsPhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>按相给出的相电压谐波/间谐波有效值。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HRmsPPV">HRmsPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>按相间给出的线电压谐波/间谐波有效值。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HTuW">HTuW</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关，总的单相谐波或间谐波有功功率绝对值和（无基波）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HTsW">HTsW</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关，总的单相谐波或间谐波有功功率代数和（无基波）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HATm">HATm</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流时间积</td></tr><tr><td><a href="ln-data-dictionary.html#data-Hkf">Hkf</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>A、B、C 各相的 K 因子；不是一个统一的全设备标量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HTdf">HTdf</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>按相给出的变压器降额系数，反映相关频谱的影响。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdA">ThdA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdOddA">ThdOddA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdEvnA">ThdEvnA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddA">TddA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总需求失真（TDD），全部相关分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddOddA">TddOddA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总需求失真（TDD），奇分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddEvnA">TddEvnA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流总需求失真（TDD），偶分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdPhV">ThdPhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关相电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdOddPhV">ThdOddPhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关相电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdEvnPhV">ThdEvnPhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关相电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdPPV">ThdPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>相别有关线电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdOddPPV">ThdOddPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>相别有关线电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdEvnPPV">ThdEvnPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>相别有关线电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HCfPhV">HCfPhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相电压峰值因子，按各相给出。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HCfPPV">HCfPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>线电压峰值因子，按相间给出。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HCfA">HCfA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流的峰值因子，按各相给出。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HTif">HTif</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>按相给出的电压电话影响因子；不同方法的定义须核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HzSet">HzSet</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>C</td><td>—</td><td>频率定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-EvTmms">EvTmms</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>确定最低频率的评估时间（时间窗），单位ms</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumCyc">NumCyc</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>基频周期数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdAVal">ThdAVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电流总谐波/间谐波失真告警门槛，按百分数表示。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdVVal">ThdVVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电压总谐波/间谐波失真告警门槛，按百分数表示。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdATmms">ThdATmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电流总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdVTmms">ThdVTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电压总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td></tr><tr><td><a href="ln-data-dictionary.html#data-NomA">NomA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>本版引用 IEEE 519 的 TDD 计算所用规格化需求电流；节点表 NormA 拼写差异另标。</td></tr></tbody></table></div><p>原文：5.10，PDF 55～57；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="MHAN">MHAN：相别无关谐波与间谐波</h2><p>Non phase related harmonics and interharmonics；相别无关频谱。原表写 ThdEvenAmp/TddEvenAmp/NormA，表 9 对应 ThdEvnAmp/TddEvnAmp/NomA，保留拼写差异。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Hz">Hz</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>C</td><td>—</td><td>电网频率，Hz</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaAmp">HaAmp</a></td><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>O</td><td>—</td><td>相别无关谐波或间谐波电流序列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaVol">HaVol</a></td><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>O</td><td>—</td><td>相别无关谐波或间谐波电压系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaWatt">HaWatt</a></td><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>O</td><td>—</td><td>相别无关谐波或间谐波有功功率系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaVolAmpr">HaVolAmpr</a></td><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>O</td><td>—</td><td>相别无关谐波或间谐波无功功率系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaVolAmp">HaVolAmp</a></td><td><a href="cdc-measurement.html#hmv">HMV</a></td><td>O</td><td>—</td><td>相别无关谐波或间谐波视在功率系列</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaRmsAmp">HaRmsAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流谐波/间谐波有效值；与归一化失真百分数分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaRmsVol">HaRmsVol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压谐波/间谐波有效值；与归一化失真百分数分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaTuWatt">HaTuWatt</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关总谐波或间谐波有功功率绝对值和（无基波）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaTsWatt">HaTsWatt</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关总谐波或间谐波有功功率代数和（无基波）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaAmpTm">HaAmpTm</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流时间积</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaKFact">HaKFact</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关K因子</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaTdFact">HaTdFact</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关变压器额定值下降系数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdAmp">ThdAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdOddAmp">ThdOddAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdEvnAmp">ThdEvenAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddAmp">TddAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总需求失真（TDD），全部相关分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddOddAmp">TddOddAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总需求失真（TDD），奇分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TddEvnAmp">TddEvenAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流总需求失真（TDD），偶分量；按本版引用的 IEEE 519 定义和需求电流参考读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdVol">ThdVol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压总谐波/间谐波失真，全部相关分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdOddVol">ThdOddVol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压总谐波/间谐波失真，奇分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdEvnVol">ThdEvnVol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压总谐波/间谐波失真，偶分量；计算方法与参考量须明确。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaCfAmp">HaCfAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电流的峰值因子；基波与峰值参考的计算约定按适用定义核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaCfVol">HaCfVol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压的峰值因子；基波与峰值参考的计算约定按适用定义核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaTiFact">HaTiFact</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压的电话影响因子；不同计算方法分别解释。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HzSet">HzSet</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>C</td><td>—</td><td>频率定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-EvTmms">EvTmms</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>确定最低频率的评估时间（时间窗），单位ms</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumCyc">NumCyc</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>基频周期数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdAVal">ThdAVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电流总谐波/间谐波失真告警门槛，按百分数表示。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdVVal">ThdVVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电压总谐波/间谐波失真告警门槛，按百分数表示。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdATmms">ThdATmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电流总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ThdVTmms">ThdVTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电压总谐波/间谐波失真告警延时，单位 ms；与对应 Val 门槛配合。</td></tr><tr><td><a href="ln-data-dictionary.html#data-NomA">NormA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>本版引用 IEEE 519 的 TDD 计算所用规格化需求电流；节点表 NormA 拼写差异另标。</td></tr></tbody></table></div><p>原文：5.10，PDF 57～59；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="MMTR">MMTR：计量</h2><p>Metering；电能计量，将功率对时间累计；本工程未发现此节点，计量案例为原创。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotVAh">TotVAh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>自上次复位以来，净视在电能</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotWh">TotWh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>自上次复位以来，净有功电能</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotVArh">TotVArh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>自上次复位以来，净无功电能</td></tr><tr><td><a href="ln-data-dictionary.html#data-SupWh">SupWh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>有功电能供给（缺省方向；有功流入母线）</td></tr><tr><td><a href="ln-data-dictionary.html#data-SupVArh">SupVArh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>无功电能供给（缺省方向：无功流入母线）</td></tr><tr><td><a href="ln-data-dictionary.html#data-DmdWh">DmdWh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>有功电能需求（缺省方向：有功功率流出母线）</td></tr><tr><td><a href="ln-data-dictionary.html#data-DmdVArh">DmdVArh</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>无功电能需求（缺省方向：无功功率流出母线）</td></tr></tbody></table></div><p>原文：5.10，PDF 59；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="MMXN">MMXN：相别无关测量</h2><p>Non phase related measurement；单相或相别无关量；不要把 Watt/VoltAmpr 简化为三相总量。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp">Amp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-Vol">Vol</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>相别无关电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-Watt">Watt</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路有功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-VoltAmpr">VoltAmpr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路无功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-VoltAmp">VoltAmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路视在功率测量</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrFact">PwrFact</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>未指定相功率因数</td></tr><tr><td><code>Imp</code></td><td><a href="cdc-measurement.html#cmv">CMV</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Hz">Hz</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电网频率，Hz</td></tr></tbody></table></div><p>原文：5.10，PDF 59～60；工程观察：14 个实例。<a href="ln-scd-evidence.html#scd-MMXN">查看真实类型链</a></p></section>
<section><h2 id="MMXU">MMXU：三相测量</h2><p>Three phase measurement；三相电流、电压、功率、阻抗及频率。PhV 是相电压，PPV 是线电压；WYE/DEL 给相分量或相间分量。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotW">TotW</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>三相电路总有功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotVAr">TotVAr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>三相电路总无功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotVA">TotVA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>三相电路总视在功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-TotPF">TotPF</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>三相电路平均功率因数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Hz">Hz</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电网频率，Hz</td></tr><tr><td><a href="ln-data-dictionary.html#data-PPV">PPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>线电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhV">PhV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>A、B、C相电压，包括相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-A">A</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>相别有关电流复合量；WYE 将相量/相分量组织在子 DO 中。</td></tr><tr><td><a href="ln-data-dictionary.html#data-W">W</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>单相有功功率复合量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VAr">VAr</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>单相无功功率复合量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VA">VA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>单相视在功率复合量。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PF">PF</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>A、B、C相功率因数，包括相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-Z">Z</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>单相阻抗复合量。</td></tr></tbody></table></div><p>原文：5.10，PDF 60～61；工程观察：354 个实例。<a href="ln-scd-evidence.html#scd-MMXU">查看真实类型链</a></p></section>
<section><h2 id="MSQI">MSQI：相序与不平衡</h2><p>Sequence and imbalance；提供正序、负序、零序和不平衡信息。原节点表 Dq0Seq 与字典 DQ0Seq 大小写不同。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-SeqA">SeqA</a></td><td><a href="cdc-measurement.html#seq">SEQ</a></td><td>O</td><td>—</td><td>正序、负序、零序电流测量绝对值</td></tr><tr><td><a href="ln-data-dictionary.html#data-SeqV">SeqV</a></td><td><a href="cdc-measurement.html#seq">SEQ</a></td><td>O</td><td>—</td><td>正序、负序、零序电压测量绝对值</td></tr><tr><td><a href="ln-data-dictionary.html#data-DQ0Seq">Dq0Seq</a></td><td><a href="cdc-measurement.html#seq">SEQ</a></td><td>O</td><td>—</td><td>直轴、交轴、零轴参量</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbA">ImbA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>平均相电流偏差</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbNgA">ImbNgA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电流不平衡负序方法</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbNgV">ImbNgV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电压不平衡负序方法</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbPPV">ImbPPV</a></td><td><a href="cdc-measurement.html#del">DEL</a></td><td>O</td><td>—</td><td>平均线电压偏差</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbV">ImbV</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>平均相电压偏差</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbZroA">ImbZroA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电流不平衡零序方法</td></tr><tr><td><a href="ln-data-dictionary.html#data-ImbZroV">ImbZroV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电压不平衡零序方法</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxImbA">MaxImbA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>平均电流最大偏差</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxImbPPV">MaxImbPPV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>平均线电压最大偏差</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxImbV">MaxImbV</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>各相相电压相对于平均值的最大偏差。</td></tr></tbody></table></div><p>原文：5.10，PDF 61～62；工程观察：33 个实例。<a href="ln-scd-evidence.html#scd-MSQI">查看真实类型链</a></p></section>
<section><h2 id="MSTA">MSTA：计量统计</h2><p>Measurement statistics；在分析窗口内求平均/最大/最小量，EvStr 启动分析间隔，EvTmms 给窗口。窗口统计不等于即时值或长期电能。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-AvAmps">AvAmps</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在所规定的分析时段内，平均电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxAmps">MaxAmps</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>所规定分析时段中最大电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinAmps">MinAmps</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最小电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-AvVolts">AvVolts</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在所定义分析时段内平均电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxVolts">MaxVolts</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最大电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinVolts">MinVolts</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最小电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-AvVA">AvVA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在所定义分析时段内平均视在功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxVA">MaxVA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最大视在功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinVA">MinVA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最小视在功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-AvW">AvW</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在所定义分析时段内平均有功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxW">MaxW</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最大有功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinW">MinW</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最小有功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-AvVAr">AvVAr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在所定义分析时段内平均无功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxVAr">MaxVAr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最大无功功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinVAr">MinVAr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>在规定的分析时段内最小无功功率</td></tr><tr><td><code>EvStr</code></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EvTmms">EvTmms</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>确定最低频率的评估时间（时间窗），单位ms</td></tr></tbody></table></div><p>原文：5.10，PDF 62～63；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
