<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>传感器监视与其他电力设备：S / Z 组｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>传感器监视与其他电力设备：S / Z 组</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="monitoring">监视、设备健康与保护动作</h2><div class="reference-table"><table><thead><tr><th scope="col">监视量</th><th scope="col">实际含义</th><th scope="col">告警/闭锁/跳闸区别</th></tr></thead><tbody><tr><td>电弧</td><td>故障电弧或开关电弧相关监视</td><td>SARC.FADet 与 SwArcDet 的来源不同</td></tr><tr><td>气体绝缘</td><td>压力、密度、温度及介质水平</td><td>SIMG.InsAlm/InsBlk/InsTr 不能合成一个告警</td></tr><tr><td>液体绝缘</td><td>温度、液位、压力、油中湿度/氢气</td><td>SIML.H2O 要与 H2OTmp 一起读</td></tr><tr><td>局部放电</td><td>绝缘局部区域放电活动</td><td>SPDC.AcuPaDsch 表达声学水平；不凭一次告警确定损坏程度</td></tr><tr><td>套管 / 电池</td><td>损耗系数、参考电容等 / 电压与测试</td><td>当前扫描缺印刷 68，节点表有明确缺页边界</td></tr></tbody></table></div><p>告警表示需要关注，闭锁表示禁止某操作，跳闸信息表示应隔离异常设备的动作条件；门槛和具体处置依赖应用/设备。设备节点 Z* 表达实体功能，S* 表达监视功能，P* 表达保护判定，它们可同时出现在同一 IED。</p></section>
<section><h2 id="SARC">SARC：电弧监视与诊断</h2><p>Arc monitoring and diagnostics；电弧监视与诊断功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-FACntRs">FACntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>故障电弧计数，可复位</td></tr><tr><td><a href="ln-data-dictionary.html#data-FADet">FADet</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示检测到故障电弧告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-ArcCntRs">ArcCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>电弧计数，可复位</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwArcDet">SwArcDet</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示发现分合电弧告警</td></tr></tbody></table></div><p>原文：5.11，PDF 63；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="SIMG">SIMG：气体绝缘介质监视</h2><p>Gas insulation monitoring；气体绝缘介质监视功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pres">Pres</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>特殊容器压力</td></tr><tr><td><a href="ln-data-dictionary.html#data-Den">Den</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>绝缘介质密度</td></tr><tr><td><a href="ln-data-dictionary.html#data-Tmp">Tmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>指定元件或容器的温度</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsAlm">InsAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示在达到预定限值后，如绝缘水平降低，给出告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsBlk">InsBlk</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>绝缘状态不允许安全操作时施加设备闭锁；门槛依赖介质及设备。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsTr">InsTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示装置绝缘不能保证</td></tr><tr><td><a href="ln-data-dictionary.html#data-PresAlm">PresAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>异常条件，压力告警（FALSE表示正常，为TRUE时表示告警）</td></tr><tr><td><a href="ln-data-dictionary.html#data-DenAlm">DenAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>异常条件，密度告警（FALSE表示正常；为TRUE时表示异常）</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmpAlm">TmpAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>温度告警状态；FALSE 为正常，TRUE 为告警。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsLevMax">InsLevMax</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 表示绝缘介质水平已达到预设高限。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsLevMin">InsLevMin</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 表示绝缘介质水平已达到预设低限。</td></tr></tbody></table></div><p>原文：5.11，PDF 63～64；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="SIML">SIML：液体绝缘介质监视</h2><p>Liquid insulation monitoring；液体绝缘介质监视功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-Tmp">Tmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>指定元件或容器的温度</td></tr><tr><td><a href="ln-data-dictionary.html#data-Lev">Lev</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>绝缘介质水平</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pres">Pres</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>特殊容器压力</td></tr><tr><td><a href="ln-data-dictionary.html#data-H2O">H2O</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>油中相对饱和湿度百分数，须与同测点 H2OTmp 油温一起读。</td></tr><tr><td><a href="ln-data-dictionary.html#data-H2OTmp">H2OTmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>测量油中相对饱和湿度时的油温，单位 ℃。</td></tr><tr><td><a href="ln-data-dictionary.html#data-H2">H2</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>油中氢气测量反映绝缘状态；浓度单位/倍率必须沿 CDC.units 与工程配置核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsAlm">InsAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示在达到预定限值后，如绝缘水平降低，给出告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsBlk">InsBlk</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>绝缘状态不允许安全操作时施加设备闭锁；门槛依赖介质及设备。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsTr">InsTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示装置绝缘不能保证</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmpAlm">TmpAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>温度告警状态；FALSE 为正常，TRUE 为告警。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PresTr">PresTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>原表名称为压力跳闸而中文解释写 Level 告警；存在语义不一致，需核对版次/设备文档。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PresAlm">PresAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>异常条件，压力告警（FALSE表示正常，为TRUE时表示告警）</td></tr><tr><td><a href="ln-data-dictionary.html#data-GasInsAlm">GasInsAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于异常条件，绝缘液体中气体报警(FALSE表示正常；为TRUE时表示告警，可用于瓦斯跳闸）</td></tr><tr><td><a href="ln-data-dictionary.html#data-GasInsTr">GasInsTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于危险条件，绝缘液体中气体跳闸（可用于瓦斯跳闸）</td></tr><tr><td><a href="ln-data-dictionary.html#data-GasFlwTr">GasFlwTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于产生气体，绝缘液体流（如油）跳闸（可用于瓦斯跳闸）</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsLevMax">InsLevMax</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 表示绝缘介质水平已达到预设高限。</td></tr><tr><td><a href="ln-data-dictionary.html#data-InsLevMin">InsLevMin</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 表示绝缘介质水平已达到预设低限。</td></tr><tr><td><a href="ln-data-dictionary.html#data-H2Alm">H2Alm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>氢气监视告警；FALSE 为正常，TRUE 为告警。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MstAlm">MstAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>湿度传感器告警(FALSE表示正常；为TRUE时表示高湿）</td></tr></tbody></table></div><p>原文：5.11，PDF 64～65；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="SPDC">SPDC：局部放电监视与诊断</h2><p>Partial discharge monitoring；局部放电监视与诊断功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-AcuPaDsch">AcuPaDsch</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>C</td><td>—</td><td>局部放电噪声水平，单位dB</td></tr><tr><td><a href="ln-data-dictionary.html#data-PaDschAlm">PaDschAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>C</td><td>—</td><td>为TRUE时表示局部放电已达到设定告警水平</td></tr></tbody></table></div><p>原文：5.11，PDF 65～66；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZAXN">ZAXN：辅助电源</h2><p>Auxiliary network；辅助电源功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Volt">Volt</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>ZAXN 辅助电源电压；该表打印 Volt，字典采用 Vol。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp">Amp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路电流</td></tr></tbody></table></div><p>原文：5.15，PDF 71；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZBAT">ZBAT：电池</h2><p>Battery；本扫描印刷 68 缺失，不能声称列完节点专用数据。结合表 9 可学习 BatHi/BatLo/BatTest/HiBatVal/LoBatVal，但不补造 CDC 或必选性。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><p><strong>扫描缺页边界：</strong>本扫描印刷 68 缺失，不能声称列完节点专用数据。结合表 9 可学习 BatHi/BatLo/BatTest/HiBatVal/LoBatVal，但不补造 CDC 或必选性。</p><p>本扫描可核对表中仅公用信息；ZBAT 的专用表受上述缺页限制。</p><p>原文：5.15，PDF 71～73；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZBSH">ZBSH：套管</h2><p>Bushing；本扫描仅保留续表的参考量 RefReact/RefPF/RefV，首表缺失；表 9 还给 LosFact 等相关定义，但不据此补造首表。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><p><strong>扫描缺页边界：</strong>本扫描仅保留续表的参考量 RefReact/RefPF/RefV，首表缺失；表 9 还给 LosFact 等相关定义，但不据此补造首表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-RefReact">RefReact</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>运行时套管参考电容</td></tr><tr><td><a href="ln-data-dictionary.html#data-RefPF">RefPF</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>运行时套管参考功率因数</td></tr><tr><td><a href="ln-data-dictionary.html#data-RefV">RefV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>运行时套管参考电压</td></tr></tbody></table></div><p>原文：5.15，PDF 73；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZCAB">ZCAB：电力电缆</h2><p>Power cable；电力电缆功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 73；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZCAP">ZCAP：电容器组</h2><p>Capacitor bank；电容器组功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-CapDS">CapDS</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示电容器组在线，或其开关闭合：FALSE表示电容器组离线，或其开关断开</td></tr><tr><td><a href="ln-data-dictionary.html#data-DschBlk">DschBlk</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示因电容器组处于放电状态，闭锁电容器组投入</td></tr></tbody></table></div><p>原文：5.15，PDF 73～74；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZCON">ZCON：转换器</h2><p>Converter；转换器功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 74；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZGEN">ZGEN：发电机</h2><p>Generator；发电机设备状态与控制。节点表 GnSpd 与字典 GnSp 拼写不同；额定功率/电压、速度、励磁状态不能混为一种量。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-GnCtl">GnCtl</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>发电机控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-DExt">DExt</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>为TRUE时表示发电机去磁命令</td></tr><tr><td><a href="ln-data-dictionary.html#data-AuxSCO">AuxSCO</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示切换至辅助电源运行命令</td></tr><tr><td><a href="ln-data-dictionary.html#data-StopVlv">StopVlv</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>该数据控制和指示控制发电机动力的断流阀开度，如液体流量控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-ReactPwrR">ReactPwrR</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示提高无功功率，FALSE表示无动作</td></tr><tr><td><a href="ln-data-dictionary.html#data-ReactPwrL">ReactPwrL</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示降低无功功率：FALSE表示无动作</td></tr><tr><td><a href="ln-data-dictionary.html#data-GnSp">GnSpd</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>表 9 打印 GnSp，ZGEN 表打印 GnSpd；表示发电机速度。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GnSt">GnSt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>发电机状态；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OANL">OANL</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>TRUE表明一次设备正空载运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-ClkRot">ClkRot</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>TRUE 指示相序按规定参考方向顺时针旋转。</td></tr><tr><td><a href="ln-data-dictionary.html#data-CntClkRot">CntClkRot</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>TRUE指示相序逆时针旋转（反向）</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpUnExt">OpUnExt</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示装置在欠励磁条件下运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpOvExt">OpOvExt</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示装置在过励磁条件下运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-LosOil">LosOil</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示发觉油损耗</td></tr><tr><td><a href="ln-data-dictionary.html#data-LosVac">LosVac</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示真空度下降至预定水平之下</td></tr><tr><td><a href="ln-data-dictionary.html#data-PresAlm">PresAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>异常条件，压力告警（FALSE表示正常，为TRUE时表示告警）</td></tr><tr><td><a href="ln-data-dictionary.html#data-DmdPwr">DmdPwr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>功率需求</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrRtg">PwrRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定功率</td></tr><tr><td><a href="ln-data-dictionary.html#data-VRtg">VRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电压</td></tr></tbody></table></div><p>原文：5.15，PDF 74～75；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZGIL">ZGIL：气体绝缘线路</h2><p>Gas insulated line；气体绝缘线路功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 75～76；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZLIN">ZLIN：电力架空线</h2><p>Power overhead line；电力架空线功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 76；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZMOT">ZMOT：电动机</h2><p>Motor；电动机功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-DExt">DExt</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>为TRUE时表示发电机去磁命令</td></tr><tr><td><a href="ln-data-dictionary.html#data-LosOil">LosOil</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示发觉油损耗</td></tr><tr><td><a href="ln-data-dictionary.html#data-LosVac">LosVac</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示真空度下降至预定水平之下</td></tr><tr><td><a href="ln-data-dictionary.html#data-PresAlm">PresAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>异常条件，压力告警（FALSE表示正常，为TRUE时表示告警）</td></tr></tbody></table></div><p>原文：5.15，PDF 76；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZREA">ZREA：电抗器</h2><p>Reactor；电抗器功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 76～77；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZRRC">ZRRC：旋转无功元件</h2><p>Rotating reactive component；旋转无功元件功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 77；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZSAR">ZSAR：浪涌抑制器</h2><p>Surge arrester；浪涌抑制器动作 OPSA 带 T 瞬态标志，操作计数与动作瞬态分开。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-OPSA">OPSA</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>T</td><td>为TRUE时表示浪涌抑制器动作</td></tr></tbody></table></div><p>原文：5.15，PDF 77～78；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZTCF">ZTCF：晶闸管控制频率转换器</h2><p>Thyristor controlled frequency converter；晶闸管控制频率转换器功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrFrq">PwrFrq</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>ZTCF 目标频率。</td></tr></tbody></table></div><p>原文：5.15，PDF 78；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="ZTCR">ZTCR：晶闸管控制无功元件</h2><p>Thyristor controlled reactive component；晶闸管控制无功元件功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。设备本体功能与保护、控制或监视功能分开查阅。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.15，PDF 78；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
