<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>保护相关逻辑节点：R 组全表｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>保护相关逻辑节点：R 组全表</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="coordination">保护相关节点：记录、方向、失灵和重合</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="related74-title related74-desc"><title id="related74-title">故障后的协调过程</title><desc id="related74-desc">表达功能协作，不预设所有工程都采用这条时序。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">保护 Str / Op → PTRC.Tr</text><text class="svg-note" x="35" y="65">先说明哪个动作条件触发，再看跳闸</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">RBRF 检查动作后电流/位置是否响应</text><text class="svg-note" x="35" y="153">再跳本断路器与跳其他断路器输出分开</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">RDRE 协调 RADR / RBDR 的记录</text><text class="svg-note" x="35" y="241">记录开始/完成、通道编号、前后窗口分开</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">RREC 协调重合闸与 CSWI / RSYN</text><text class="svg-note" x="35" y="329">是否允许重合、同期条件、次数/时间分开</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">RFLO / RPSB / RDIR 提供专用信息</text><text class="svg-note" x="35" y="417">位置估算、振荡判断、方向参考各有用途</text></svg><figcaption>表达功能协作，不预设所有工程都采用这条时序。</figcaption></figure><p>扰动记录的 COMTRADE（Common format for Transient Data Exchange for power systems）是文件交换格式；它不等于 IEC 61850 的在线采样协议。原标准引用 IEC 60255-24，按本次范围仅解释模型与记录参数。</p></section>
<section><h2 id="RDRE">RDRE：扰动记录功能</h2><p>Disturbance recorder；共同记录参数与协调；RADR/RBDR 按通道实例化。原表文件数据只经 COMTRADE 访问；网页只解释文件与模型关系。 原表说明触发方式有关联：RDRE 为内部触发时，RADR/RBDR 也须内部触发；RDRE 为外部触发时，通道采用外部触发无扩展，采用内部触发可扩展外部触发模式。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-RcdTrg">RcdTrg</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示触发记录设备的外部命令</td></tr><tr><td><a href="ln-data-dictionary.html#data-MmeRs">MemRs</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>T</td><td>原表 9 此处打印 MmeRs，RDRE 中打印 MemRs；用于复位存储器。保留拼写差异。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemClr">MemClr</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>T</td><td>为TRUE时表示清除内存</td></tr><tr><td><a href="ln-data-dictionary.html#data-RcdMade">RcdMade</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示扰动记录完成</td></tr><tr><td><a href="ln-data-dictionary.html#data-FltNum">FltNum</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>M</td><td>—</td><td>故障序号（序号分配是本地的事宜）</td></tr><tr><td><a href="ln-data-dictionary.html#data-GriFltNum">GriFltNum</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>O</td><td>—</td><td>电网故障编号用于标识公用故障扰动记录〔编号分配是当地事宜）</td></tr><tr><td><a href="ln-data-dictionary.html#data-RcdStr">RcdStr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示扰动记录过程开始</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemUsed">MemUsed</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>O</td><td>—</td><td>占用内存百分比</td></tr><tr><td><a href="ln-data-dictionary.html#data-TrgMod">TrgMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录触发来源；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LevMod">LevMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录内部电平触发；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PreTmms">PreTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发前记录窗口，单位 ms；不同于触发门槛。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PstTmms">PstTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发后记录窗口，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MemFull">MemFull</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>内存满的百分数阈值；MemUsed 是占用百分比，MemOv 是溢出状态。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxNumRcd">MaxNumRcd</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>可记录的最大记录数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ReTrgMod">ReTrgMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>采集先前记录期间再次触发：TRUE 开始新记录，FALSE 忽略该再次触发。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PerTrgTms">PerTrgTms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>周期触发时间，单位s</td></tr><tr><td><a href="ln-data-dictionary.html#data-ExclTmms">ExclTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>忽略来自同一信号源接连触发的抑制时间，单位ms</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpMod">OpMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>RDRE/IARC 工作模式（全部使用、覆盖等）；表 9 用 RcdMod 描述存储策略，保留名称差异。</td></tr></tbody></table></div><p>原文：5.5，PDF 37～38；工程观察：38 个实例。<a href="ln-scd-evidence.html#scd-RDRE">查看真实类型链</a></p></section>
<section><h2 id="RADR">RADR：扰动记录模拟通道</h2><p>Analogue disturbance channel；模拟记录通道，通道编号与触发参数由此组织；原表“仅经过 COMTRADE 访问”不是名为 COMTRADE 的 DO。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td>仅通过 COMTRADE 文件访问的通道数据（非 DO 名）</td><td>文件格式，原表 CDC 列为空</td><td>M</td><td>—</td><td>对应模拟/状态输入通道数据；通过文件格式访问，原表没有 DO 名或 CDC 定义。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Chtrg">ChTrg</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>表 9 打印 Chtrg，通道表打印 ChTrg；表示记录通道触发。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChNum">ChNum</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>被监视通道编号（如COMTRADE中使用）</td></tr><tr><td><a href="ln-data-dictionary.html#data-TrgMod">TrgMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录触发来源；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LevMod">LevMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录内部电平触发；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiTrgLev">HiTrgLev</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>高（正）触发电平</td></tr><tr><td><a href="ln-data-dictionary.html#data-LoTrgLev">LoTrgLev</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>低（负）触发电平</td></tr><tr><td><a href="ln-data-dictionary.html#data-PreTmms">PreTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发前记录窗口，单位 ms；不同于触发门槛。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PstTmms">PstTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发后记录窗口，单位 ms。</td></tr></tbody></table></div><p>原文：5.5，PDF 38～39；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RBDR">RBDR：扰动记录状态量通道</h2><p>Binary disturbance channel；状态记录通道；同样按通道实例化并与 RDRE 协调。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td>仅通过 COMTRADE 文件访问的通道数据（非 DO 名）</td><td>文件格式，原表 CDC 列为空</td><td>M</td><td>—</td><td>对应模拟/状态输入通道数据；通过文件格式访问，原表没有 DO 名或 CDC 定义。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Chtrg">ChTrg</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>表 9 打印 Chtrg，通道表打印 ChTrg；表示记录通道触发。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChNum">ChNum</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>被监视通道编号（如COMTRADE中使用）</td></tr><tr><td><a href="ln-data-dictionary.html#data-TrgMod">TrgMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录触发来源；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LevMod">LevMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>扰动记录内部电平触发；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PreTmms">PreTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发前记录窗口，单位 ms；不同于触发门槛。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PstTmms">PstTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>触发后记录窗口，单位 ms。</td></tr></tbody></table></div><p>原文：5.5，PDF 39～40；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RDRS">RDRS：扰动记录处理</h2><p>Disturbance record handling；扰动记录处理功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-AutoUpLod">AutoUpLod</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示扰动记录文件自动上载</td></tr><tr><td><a href="ln-data-dictionary.html#data-DltRcd">DltRcd</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示删除选定记录</td></tr></tbody></table></div><p>原文：5.5，PDF 40；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RBRF">RBRF：断路器失灵</h2><p>Breaker failure；保护发出跳闸后，检查电流和/或断路器状态是否按时响应，决定再跳本断路器或跳其他断路器。OpEx/OpIn 至少一个出现（C）。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpEx">OpEx</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C</td><td>T</td><td>断路器失灵时跳开故障断路器以外的相关断路器，切除故障。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpIn">OpIn</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C</td><td>T</td><td>断路器失灵时再次尝试跳开故障断路器本体。</td></tr><tr><td><a href="ln-data-dictionary.html#data-FailMod">FailMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>断路器失灵检测方式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-FailTmms">FailTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>到断路器失灵功能向另一个装置发出跳闸命令为止的延时时间</td></tr><tr><td><a href="ln-data-dictionary.html#data-SPlTrTmms">SPlTrTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>断路器失灵再次试跳故障断路器前的单相延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TPTrTmms">TPTrTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>断路器失灵再次试跳故障断路器前的三相延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DetValA">DetValA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>用于在电流小于该定值时，确认断路器已断开</td></tr><tr><td><a href="ln-data-dictionary.html#data-ReTrMod">ReTrMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>断路器失灵再次跳闸方式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.5，PDF 40～41；工程观察：4 个实例。<a href="ln-scd-evidence.html#scd-RBRF">查看真实类型链</a></p></section>
<section><h2 id="RDIR">RDIR：方向元件</h2><p>Directional element；方向元件以极化参考量判方向；方向可由保护 Str 自带，只有需要独立元件或其定值时才另建 RDIR。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Dir">Dir</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>故障或潮流方向</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChrAng">ChrAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>为得到最大灵敏度，电流极化量偏离角度</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinFwdAng">MinFwdAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正向最小相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinRvAng">MinRvAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>反向最小相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxFwdAng">MaxFwdAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正方向最大相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxRvAng">MaxRvAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>反方向最大相角</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValA">BlkValA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁值（最小动作电流）</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValV">BlkValV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁电压门槛，原表举最小动作电压。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PolQty">PolQty</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向判定的极化参考量；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinPPV">MinPPV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>最小线电压</td></tr></tbody></table></div><p>原文：5.5，PDF 41；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RFLO">RFLO：故障定位</h2><p>Fault location；提供故障阻抗和位置估算；位置不是实测地理坐标，不应凭电阻、电抗独立生成现场结论。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-FltZ">FltZ</a></td><td><a href="cdc-measurement.html#cmv">CMV</a></td><td>M</td><td>—</td><td>故障阻抗</td></tr><tr><td><a href="ln-data-dictionary.html#data-FltDiskm">FltDiskm</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>M</td><td>—</td><td>故障位置估算距离，单位 km；不能直接当作地理坐标。</td></tr><tr><td><a href="ln-data-dictionary.html#data-FltLoop">FltLoop</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>故障回路；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LinLenKm">LinLenKm</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>线路长度，单位 km。</td></tr><tr><td><a href="ln-data-dictionary.html#data-R1">R1</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正序线路电阻</td></tr><tr><td><a href="ln-data-dictionary.html#data-X1">X1</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正序线路电抗</td></tr><tr><td><a href="ln-data-dictionary.html#data-R0">R0</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序线路电阻</td></tr><tr><td><a href="ln-data-dictionary.html#data-X0">X0</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序线路电抗</td></tr><tr><td><a href="ln-data-dictionary.html#data-Z1Mod">Z1Mod</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正序线路阻抗模</td></tr><tr><td><a href="ln-data-dictionary.html#data-Z1Ang">Z1Ang</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正序线路阻抗角。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Z0Mod">Z0Mod</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序阻抗模；原文字典举远端 B 的参考，不能只凭名称推断本工程端点。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Z0Ang">Z0Ang</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序阻抗角；原文字典举近端 A 的参考。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rm0">Rm0</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>并行线路耦合互阻</td></tr><tr><td><a href="ln-data-dictionary.html#data-Xm0">Xm0</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>并行线路互感电抗</td></tr><tr><td><a href="ln-data-dictionary.html#data-Zm0Mod">Zm0Mod</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>并行线互感阻抗模</td></tr><tr><td><a href="ln-data-dictionary.html#data-Zm0Ang">Zm0Ang</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>并行线互感阻抗角</td></tr></tbody></table></div><p>原文：5.5，PDF 41～42；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RPSB">RPSB：电网振荡检测与闭锁</h2><p>Power swing detection and blocking；区分阻抗轨迹的电网振荡与故障。C1 对应检测用途（Str/BlkZn），C2 对应滑极用途（Op）；不能把 C1/C2 当数值枚举。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>C1</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C2</td><td>—</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkZn">BlkZn</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>C1</td><td>—</td><td>闭锁某个距离保护实例/区间的动作；结合对应 PDIS 实例和 RPSB 用途。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ZeroEna">ZeroEna</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>零序电流监视允许(TRUE)</td></tr><tr><td><a href="ln-data-dictionary.html#data-NgEna">NgEna</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>为TRUE时表示允许监视负序电流，以检测电网振荡中不对称故障</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxEna">MaxEna</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>为TRUE时表示允许对超过设定值的电流进行监视，以检测电网振荡期间所发生的故障</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwgVal">SwgVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电网振荡检测边界，与阻抗轨迹穿越内外边界的时间配合。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwgRis">SwgRis</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电网振荡电阻值范围</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwgReact">SwgReact</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电网振荡电抗值范围</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwgTmms">SwgTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电网振荡检测时间，单位ms</td></tr><tr><td><a href="ln-data-dictionary.html#data-UnBlkTmms">UnBlkTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>解除闭锁时间</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxNumSlp">MaxNumSlp</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电网振荡检测允许的最大滑差次数，需结合评估窗口。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EvTmms">EvTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>确定最低频率的评估时间（时间窗），单位ms</td></tr></tbody></table></div><p>原文：5.5，PDF 42～43；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="RREC">RREC：自动重合闸</h2><p>Auto reclosing；保护跳闸后的自动重合闸协调，涉及次数、间隔、复归、同期条件与闭锁；自动重合输出不代表物理断路器一定成功闭合。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkRec">BlkRec</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>闭锁重合闸</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChkRec">ChkRec</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>是否采用检同期重合；TRUE 为检同期，FALSE 为不检同期。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Auto">Auto</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据允许或禁止自动控制器的输出电路输出</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AutoRecSt">AutoRecSt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>自动重合闸状态；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rec1Tmms">Rec1Tmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>第一次重合闸延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rec2Tmms">Rec2Tmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>第一次重合之后至第二次重合的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rec3Tmms">Rec3Tmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>第二次重合之后至第三次重合的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PlsTmms">PlsTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>规定重合逻辑节点发出的断路器合闸脉冲宽度</td></tr><tr><td><a href="ln-data-dictionary.html#data-RclTmms">RclTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>重合闸复归时间（成功重合之后），单位ms</td></tr></tbody></table></div><p>原文：5.5，PDF 43～44；工程观察：24 个实例。<a href="ln-scd-evidence.html#scd-RREC">查看真实类型链</a></p></section>
<section><h2 id="RSYN">RSYN：同步检查与同步调节</h2><p>Synchronism check and synchronising；检同期比对两侧电压、频率、相角；VInd/HzInd/AngInd 为 TRUE 是越限，不是“允许合闸”。Rel 才表达相关条件满足的释放信息。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-RHz">RHz</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示上升频率；FALSE表示没有激活</td></tr><tr><td><a href="ln-data-dictionary.html#data-LHz">LHz</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示低周；FALSE表示无动作</td></tr><tr><td><a href="ln-data-dictionary.html#data-RV">RV</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>TRUE 表示请求提高电压，FALSE 为未激活。</td></tr><tr><td><a href="ln-data-dictionary.html#data-LV">LV</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示低电压：FALSE表示无动作</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rel">Rel</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>TRUE表明满足所有要求条件，着手分合和运行操作：FALSE表示闭锁</td></tr><tr><td><a href="ln-data-dictionary.html#data-VInd">VInd</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据给出母线和线路电压绝对值之差检验结果·FALSE说明电压差小于所要求的限值，满足同步检查的电压差条件</td></tr><tr><td><a href="ln-data-dictionary.html#data-AngInd">AngInd</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>母线与线路电压相角差的检查结果；TRUE 为越限，FALSE 为未越限。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HzInd">HzInd</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>母线与线路电压频差的检查结果；TRUE 为越限，FALSE 为未越限。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SynPrg">SynPrg</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>同步进行中</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifVClc">DifVClc</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>两被测值间压差计算值，同步检查逻辑节点使用</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifHzClc">DifHzClc</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>两被测值间频差计算值，同步检查逻辑节点使用</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifAngClc">DifAngClc</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>用于同期检查的两侧相角差计算值；不是相角差定值 DifAng。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifV">DifV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>两被测值间压差定值，同步检查逻辑节点使用</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifHz">DifHz</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>用于同期检查的两侧频差定值。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifAng">DifAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>两被测值间相角差定值，同步检查逻辑节点使用</td></tr><tr><td><a href="ln-data-dictionary.html#data-LivDeaMod">LivDeaMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>带电/不带电检验组合；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DeaLinVal">DeaLinVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动重合闸等用，确认线路不带电的电压定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-LivLinVal">LivLinVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动重合/同期检查中判定线路带电的电压门槛。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DeaBusVal">DeaBusVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动重合闸等用，确认母线不带电的电压定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-LivBusVal">LivBusVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>自动重合/同期检查中判定母线带电的电压门槛。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PlsTmms">PlsTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>规定重合逻辑节点发出的断路器合闸脉冲宽度</td></tr><tr><td><a href="ln-data-dictionary.html#data-BkrTmms">BkrTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>断路器闭合时间，包括断路器动作前的其他延时</td></tr></tbody></table></div><p>原文：5.5，PDF 44～45；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
