<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>保护功能逻辑节点：P 组全表｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>保护功能逻辑节点：P 组全表</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="basics">保护功能：从观察量到动作条件</h2><p>保护在异常电流、电压、温度、频率或阻抗等条件下作出动作判定。它需要范围、门槛和时间配合：过流阈值可越限，延时可用于避免暂态或让更接近故障的保护先切除。本站的数例用于理解，不用于计算现场整定。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="trip74-title trip74-desc"><title id="trip74-title">测量、判定与跳闸</title><desc id="trip74-desc">原创功能链。节点可分布于多个 LD/IED；传送方式不能只凭这幅图决定。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">TCTR / TVTR 提供过程电流与电压</text><text class="svg-note" x="35" y="65">采样、比例、品质和时间决定输入是否可解释</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">PTOC / PDIS / PDIF 等保护实例</text><text class="svg-note" x="35" y="153">Str 检出启动条件；Op 表示保护动作</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">需要时 PSCH 协调对端信息</text><text class="svg-note" x="35" y="241">线路两端信号、允许或闭锁方案另有边界</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">PTRC 汇集动作并处理跳闸条件</text><text class="svg-note" x="35" y="329">Tr、TrMod、TrPlsTmms 不等于物理触头状态</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">XCBR 表达断路器过程状态</text><text class="svg-note" x="35" y="417">Pos、操作能力与 OpCnt 用于查看执行结果</text></svg><figcaption>原创功能链。节点可分布于多个 LD/IED；传送方式不能只凭这幅图决定。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">常见对象</th><th scope="col">非电气读者的理解</th><th scope="col">功能边界</th></tr></thead><tbody><tr><td>过电流 / 欠电流</td><td>电流高于 / 低于门槛</td><td>PIOC 瞬时；PTOC 延时；PTUC 欠量</td></tr><tr><td>过电压 / 欠电压</td><td>电压偏高 / 偏低</td><td>PTOV / PTUV；单靠名称不能决定接地/相间测量</td></tr><tr><td>频率与变化率</td><td>交流变化的快慢，以及快慢改变的速率</td><td>PTOF / PTUF / PFRC</td></tr><tr><td>差动</td><td>保护范围各端电流经过方向/尺度配合后的不平衡</td><td>PDIF；PHAR 为制动相关功能</td></tr><tr><td>距离</td><td>电压、电流给出的阻抗落入动作区</td><td>PDIS；每段一个实例</td></tr><tr><td>热</td><td>电流、温度、热模型与历史共同影响温升</td><td>PTTR；不把电流阈值代替温度过程</td></tr><tr><td>功率方向、功率因数、相角</td><td>功率流向以及电压/电流相位关系</td><td>PDOP / PDUP / POPF / PUPF / PPAM</td></tr></tbody></table></div></section>
<section><h2 id="requirements-map">表 3：功能要求标签与本版保护模型</h2><p>这是所给版次引用的 DL/T 860.5 与 IEEE C37.2 功能标签对照，帮助识别历史名称；不是从设备名反推保护功能的规则，也不是跨版次全集。</p><div class="reference-table"><table><thead><tr><th scope="col">功能</th><th scope="col">IEEE 引用标签</th><th scope="col">7-5 要求名</th><th scope="col">本版 7-4 建模</th><th scope="col">关系说明</th></tr></thead><tbody><tr><td>瞬时接地</td><td><code>—</code></td><td><code>PTEF</code></td><td>PTEF</td><td>补偿接地示例见 B.1</td></tr><tr><td>方向接地故障功率保护</td><td><code>—</code></td><td><code>PWDE</code></td><td>PSDE</td><td>按灵敏方向接地模型说明</td></tr><tr><td>零速和欠速</td><td><code>14</code></td><td><code>PZSU</code></td><td>PZSU</td><td>同类功能</td></tr><tr><td>距离</td><td><code>21</code></td><td><code>PDIS</code></td><td>PDIS / PSCH</td><td>各区间单独实例，方案协调另用 PSCH</td></tr><tr><td>电压频率</td><td><code>24</code></td><td><code>PVPH</code></td><td>PVPH</td><td>电压与频率的关系</td></tr><tr><td>定时欠电压</td><td><code>27</code></td><td><code>PTUV</code></td><td>PTUV</td><td>欠量门槛与延时</td></tr><tr><td>方向/反向功率</td><td><code>32</code></td><td><code>PDPR</code></td><td>PDOP / PDUP</td><td>方向模式决定反向用途</td></tr><tr><td>欠电流/欠功率</td><td><code>37</code></td><td><code>PUCP</code></td><td>PTUC / PDUP</td><td>根据实际受监视量拆分</td></tr><tr><td>失磁和欠励</td><td><code>40</code></td><td><code>PUEX</code></td><td>PDUP</td><td>原表以方向欠功率建模</td></tr><tr><td>反相或相平衡电流</td><td><code>46</code></td><td><code>PPBR</code></td><td>PTOC</td><td>结合序电流或负序/正序关系</td></tr><tr><td>相序电压</td><td><code>47</code></td><td><code>PPBV</code></td><td>PTOV</td><td>结合三相信息与处理</td></tr><tr><td>过热</td><td><code>49</code></td><td><code>PTTR</code></td><td>PTTR</td><td>热模型</td></tr><tr><td>转子过热</td><td><code>49R</code></td><td><code>PROL</code></td><td>PTTR</td><td>相同类的特定用途</td></tr><tr><td>定子过热</td><td><code>49S</code></td><td><code>PSOL</code></td><td>PTTR</td><td>相同类的特定用途</td></tr><tr><td>瞬时过电流或上升率</td><td><code>50</code></td><td><code>PIOC</code></td><td>PIOC</td><td>瞬时过流功能</td></tr><tr><td>交流定时过电流</td><td><code>51</code></td><td><code>PTOC</code></td><td>PTOC</td><td>门槛与延时</td></tr><tr><td>电压控制或反时限过电流</td><td><code>51V</code></td><td><code>PVOC</code></td><td>PVOC</td><td>电压/电流特性与延时</td></tr><tr><td>功率因数</td><td><code>55</code></td><td><code>PPFR</code></td><td>POPF / PUPF</td><td>过量和欠量拆分</td></tr><tr><td>定时过电压</td><td><code>59</code></td><td><code>PTOV</code></td><td>PTOV</td><td>过量门槛与延时</td></tr><tr><td>直流过电压</td><td><code>59DC</code></td><td><code>PDOV</code></td><td>PTOV</td><td>原表合并交流/直流用途</td></tr><tr><td>电压或电流平衡</td><td><code>60</code></td><td><code>PVCB</code></td><td>PTOV / PTOC</td><td>按电压/电流范围建模</td></tr><tr><td>接地故障/接地检测</td><td><code>64</code></td><td><code>PHIZ</code></td><td>PHIZ</td><td>测量原理按节点说明</td></tr><tr><td>转子接地</td><td><code>64R</code></td><td><code>PREF</code></td><td>PTOC</td><td>定时过流功能实例</td></tr><tr><td>定子接地</td><td><code>64S</code></td><td><code>PSEF</code></td><td>PTOC</td><td>定时过流功能实例</td></tr><tr><td>匝间故障</td><td><code>64W</code></td><td><code>PITF</code></td><td>PTOC</td><td>定时过流功能实例</td></tr><tr><td>交流方向过电流</td><td><code>67</code></td><td><code>PDOC</code></td><td>PTOC</td><td>结合方向信息</td></tr><tr><td>方向接地故障</td><td><code>67N</code></td><td><code>PDEF</code></td><td>PTOC</td><td>结合接地/方向信息</td></tr><tr><td>直流定时过电流</td><td><code>76</code></td><td><code>PDCO</code></td><td>PTOC</td><td>原表同时适用于交流/直流</td></tr><tr><td>相角或失步</td><td><code>78</code></td><td><code>PPAM</code></td><td>PPAM</td><td>相角条件</td></tr><tr><td>频率</td><td><code>81</code></td><td><code>PFRQ</code></td><td>PTOF / PTUF / PFRC</td><td>过频、欠频与变化率拆分</td></tr><tr><td>高频或纵联保护</td><td><code>85</code></td><td><code>RCPW</code></td><td>PSCH</td><td>方案协调取代旧要求名</td></tr><tr><td>差动</td><td><code>87</code></td><td><code>PDIF</code></td><td>PDIF</td><td>按保护范围/测量输入具体化</td></tr><tr><td>比相</td><td><code>87P</code></td><td><code>PPDF</code></td><td>PDIF</td><td>原表按差动类建模</td></tr><tr><td>线路差动</td><td><code>87L</code></td><td><code>PLDF</code></td><td>PDIF</td><td>同一类的线路用途</td></tr><tr><td>零序差动</td><td><code>87N</code></td><td><code>PNDF</code></td><td>PDIF</td><td>同一类的序分量用途</td></tr><tr><td>变压器差动</td><td><code>87T</code></td><td><code>PTDF</code></td><td>PDIF / PHAR</td><td>差动与谐波制动分开</td></tr><tr><td>母线差动</td><td><code>87B</code></td><td><code>PBDF</code></td><td>PDIF / PDIR</td><td>差动或方向比较原理</td></tr><tr><td>电动机差动</td><td><code>87M</code></td><td><code>PMDF</code></td><td>PDIF</td><td>同一类的电动机用途</td></tr><tr><td>发电机差动</td><td><code>87G</code></td><td><code>PGDF</code></td><td>PDIF</td><td>同一类的发电机用途</td></tr><tr><td>电动机启动</td><td><code>49R, 66, 48, 51LR</code></td><td><code>PMSU</code></td><td>PMRI / PMSS</td><td>启动禁止与时间监视分开</td></tr></tbody></table></div><p>多个旧功能名可归入同一 LN 类；不同输入、定值、方向或区间通常通过不同实例表示。</p></section>
<section><h2 id="PDIF">PDIF：差动保护</h2><p>Differential protection；比较进入保护范围与流出保护范围的电流。区内故障可能出现差流；变比、极性、同步、励磁涌流及制动影响判定。原理不等于某厂家算法。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><code>TmASt</code></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DifAClc">DiffAClc</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>差动电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-RstA">RstA</a></td><td><a href="cdc-measurement.html#wye">WYE</a></td><td>O</td><td>—</td><td>制动电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-LinCapac">LinCapac</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>线路电容</td></tr><tr><td><a href="ln-data-dictionary.html#data-LoSet">LoSet</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>低运行值，标称电流的百分数</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiSet">HiSet</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>高动作值，用标称电流百分比表示</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-RstMod">RstMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>差动制动方式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmACrv">TmACrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td></tr></tbody></table></div><p>原文：5.4，PDF 19～20；工程观察：12 个实例。<a href="ln-scd-evidence.html#scd-PDIF">查看真实类型链</a></p></section>
<section><h2 id="PDIR">PDIR：方向比较</h2><p>Directional comparison；比较多个方向信号形成保护决策，例如母线各间隔方向信息；它不同于单个方向元件 RDIR。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 20；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PDIS">PDIS：距离保护</h2><p>Distance protection；用测得的电压、电流计算阻抗并按阻抗平面区域判定。多段对应多个实例；不能仅凭 inst 编号推断实际整定范围。参考工程无 PDIS。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PoRch">PoRch</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>极化范围是姆欧图直径</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhStr">PhStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>若相测量值超过该数值（对下降性质功能，则低于该数值),相关功能动作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndStr">GndStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>如果对地测量值超过这个数值（对反映下降数值功能情况，低于这个数值），相关功能操作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PctRch">PctRch</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>距离特性范围按线路长度百分数表示。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Ofs">Ofs</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>模拟量的偏移量</td></tr><tr><td><a href="ln-data-dictionary.html#data-PctOfs">PctOfs</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>距离特性偏移按线路长度百分数表示，结合范围与斜率读保护区域。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RisLod">RisLod</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>负荷区的电阻范围；配合 AngLod 区分正常负荷与保护动作区。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AngLod">AngLod</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>距离保护负荷区域的幅角；与 RisLod 一起限定负荷侵入区域，不能当作相量测量角。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmDlMod">TmDlMod</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>动作延时方式使能：TRUE 为启用，FALSE 为关闭。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhDlMod">PhDlMod</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>多相故障动作延时方式使能；TRUE 为启用，FALSE 为关闭。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhDlTmms">PhDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>多相故障动作延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndDlMod">GndDlMod</a></td><td><a href="cdc-setting.html#spg">SPG</a></td><td>O</td><td>—</td><td>单相接地故障的动作延时方式使能；TRUE 为启用，FALSE 为关闭。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndDlTmms">GndDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>单相接地故障动作延时，单位 ms；原节点表类型仍逐项核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-X1">X1</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>正序线路电抗</td></tr><tr><td><a href="ln-data-dictionary.html#data-LinAng">LinAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>馈线/线路阻抗的相角，用于保护范围或相应功能。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RisGndRch">RisGndRch</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>四边形接地距离元件的电阻覆盖范围，须结合极化、零序补偿与线路角。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RisPhRch">RisPhRch</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>四边形单相距离元件的电阻覆盖范围。</td></tr><tr><td><a href="ln-data-dictionary.html#data-K0Fact">K0Fact</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序补偿系数</td></tr><tr><td><a href="ln-data-dictionary.html#data-K0FactAng">K0FactAng</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>零序补偿系数Ko角</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 20～22；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PDOP">PDOP：方向过功率</h2><p>Directional overpower；方向过功率功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 22；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PDUP">PDUP：方向欠功率</h2><p>Directional underpower；方向欠功率功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.4，PDF 22～23；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PFRC">PFRC：频率变化率</h2><p>Rate of change of frequency；频率变化率功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkV">BlkV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkVal">BlkVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>当测量值超过该值时（对反映下降数值功能，低于该值），闭锁功能运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 23；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PHAR">PHAR：谐波制动</h2><p>Harmonic restraint；谐波制动用于区分某些非故障过程与保护条件；它输出 Str 的含义应结合保护组合，不能把“谐波”自动等同于故障。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-HaRst">HaRst</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>为（差动保护）制动而监视的谐波次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhStr">PhStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>若相测量值超过该数值（对下降性质功能，则低于该数值),相关功能动作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhStop">PhStop</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相停止值</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 23～24；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PHIZ">PHIZ：接地检测</h2><p>Earth fault detection；接地检测功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AStr">AStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电流水平</td></tr><tr><td><a href="ln-data-dictionary.html#data-VStr">VStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>有关功能特定活动启动所必须达到的电压值</td></tr><tr><td><a href="ln-data-dictionary.html#data-HVStr">HVStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>当三次谐波相电压测量值超过该数值时，PHIZ保护控制动作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 24；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PIOC">PIOC：瞬时过电流</h2><p>Instantaneous overcurrent；瞬时过电流功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr></tbody></table></div><p>原文：5.4，PDF 24～25；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PMRI">PMRI：禁止电动机重新启动</h2><p>Motor restart inhibition；限制电动机重复启动，关注冷/热启动次数、温度与时间窗。原表 StrInhTmm 的 CDC 写 ISI，需与 7-3 INS 定义核版。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrInh">StrInh</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>禁止重新启动状态信息</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrInhTmm">StrInhTmm</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>O</td><td>—</td><td>禁止重新启动的时间信息，名称后缀为分钟；原表 CDC 为 ISI 的差异另标。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SetA">SetA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>限制电动机启动的电流定值（如考虑运行条件或热应力）</td></tr><tr><td><a href="ln-data-dictionary.html#data-SetTms">SetTms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>限制电动机启动的时间定值（如考虑运行条件或热应力）</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxNumStr">MaxNumStr</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>允许的最大启动次数；必须与 MaxStrTmm 时间窗一起解释。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxWrmStr">MaxWrmStr</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>允许热启动次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxStrTmm">MaxStrTmm</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>允许最大启动次数的时间段</td></tr><tr><td><a href="ln-data-dictionary.html#data-EqTmm">EqTmm</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>温度平衡时间(min),在温度平衡时间内，热记忆保持不变，即热记忆冻结</td></tr><tr><td><a href="ln-data-dictionary.html#data-InhTmm">InhTmm</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>激活禁止重新启动条件后，电动机不得再次启动的时间，单位 min。</td></tr></tbody></table></div><p>原文：5.4，PDF 25；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PMSS">PMSS：电动机启动时间监视</h2><p>Motor starting supervision；监视启动电流与允许启动/堵转时间；与 PMRI 的再次启动许可分开。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SetA">SetA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>限制电动机启动的电流定值（如考虑运行条件或热应力）</td></tr><tr><td><a href="ln-data-dictionary.html#data-SetTms">SetTms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>限制电动机启动的时间定值（如考虑运行条件或热应力）</td></tr><tr><td><a href="ln-data-dictionary.html#data-MotStr">MotStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>电动机启动门槛</td></tr><tr><td><a href="ln-data-dictionary.html#data-LokRotTms">LokRotTms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>锁转子时间(s).该时间是启动期间，允许转子堵转时间</td></tr></tbody></table></div><p>原文：5.4，PDF 25～26；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="POPF">POPF：过功率因数</h2><p>Over power factor；过功率因数功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkA">BlkA</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示因电流闭锁操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkV">BlkV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValA">BlkValA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁值（最小动作电流）</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValV">BlkValV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁电压门槛，原表举最小动作电压。</td></tr></tbody></table></div><p>原文：5.4，PDF 26；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PPAM">PPAM：相角测量保护</h2><p>Phase angle measuring protection；相角测量保护功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr></tbody></table></div><p>原文：5.4，PDF 26～27；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PSCH">PSCH：保护配置</h2><p>Protection scheme；协调线路两端保护信息。允许欠范围、允许超范围和闭锁是不同方案；原表 ProTx/ProRx 是瞬态 SPS，其他输出的 CDC 仍按表分别读取。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ProTx">ProTx</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>T</td><td>为TRUE时表示保护检测到正向故障并已向线路对侧传输该信息</td></tr><tr><td><a href="ln-data-dictionary.html#data-ProRx">ProRx</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>T</td><td>为TRUE时表示保护功能已收到来自线路对端的正向故障信息</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-CarRx">CarRx</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>解锁逻辑启动后，已接收到载波</td></tr><tr><td><a href="ln-data-dictionary.html#data-LosOfGrd">LosOfGrd</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>监护信号丢失</td></tr><tr><td><a href="ln-data-dictionary.html#data-Echo">Echo</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>弱馈功能回馈信号</td></tr><tr><td><a href="ln-data-dictionary.html#data-WeiOp">WeiOp</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>弱馈功能动作信号</td></tr><tr><td><a href="ln-data-dictionary.html#data-RvABlk">RvABlk</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>电流反向功能的闭锁信号。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GrdRx">GrdRx</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 表示接收到载波机接口的监护信号。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SchTyp">SchTyp</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>线路保护配置；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-CrdTmms">CrdTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>调用相关功能后，等待附加输入的协调延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DurTmms">DurTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>根据方案，发送载波信号的最小持续时间，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-UnBlkMod">UnBlkMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>解除闭锁方式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SecTmms">SecTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>监护信号丢失检出的安全定时，单位 ms；Sec 为 Security。</td></tr><tr><td><a href="ln-data-dictionary.html#data-WeiMod">WeiMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>弱馈功能模式；编码与完整含义见取值页。</td></tr><tr><td><code>WeiTms</code></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PPVVal">PPVVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>对相间测量，弱馈条件欠电压水平</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhGndVal">PhGndVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>对相对地测量，相对地是弱馈条件欠电压水平</td></tr><tr><td><a href="ln-data-dictionary.html#data-RvAMod">RvAMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电流反向功能；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RvATmms">RvATmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>电流反向逻辑的检出延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RvRsTmms">RvRsTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>反向故障消失后，电流反向输出仍维持这一段时间</td></tr></tbody></table></div><p>原文：5.4，PDF 27～28；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PSDE">PSDE：灵敏方向接地故障</h2><p>Sensitive directional earth fault；检测灵敏方向接地故障，可观察残余电流；若用于跳闸，应核对策略和互感器性能。原表时间定值 StrDlTmms/OpDlTmms 列为 ASG，勿据名称擅自改 ING。 此表 Ang 为 U0 与 I0 间的相角，GndStr 为 3U0 门槛、GndOp 为 3I0 门槛；零序量与残余量的比例约定不能省略。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Ang">Ang</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相电压和电流之间角度</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndStr">GndStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>如果对地测量值超过这个数值（对反映下降数值功能情况，低于这个数值），相关功能操作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndOp">GndOp</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>PSDE 表列的接地门槛（3I0）；原表中文写“接地启动值”，不是 ACT 动作状态。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrDlTmms">StrDlTmms</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>PSDE 启动延时，名称指毫秒；原表 CDC 仍列 ASG。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.4，PDF 28；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTEF">PTEF：瞬时接地故障</h2><p>Transient earth fault；检测补偿网络接地故障产生的瞬态充电电流；Str 或 Op 至少一个出现（C）。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>C</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-GndStr">GndStr</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>如果对地测量值超过这个数值（对反映下降数值功能情况，低于这个数值），相关功能操作启动</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.4，PDF 28～29；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTOC">PTOC：延时过电流</h2><p>Time overcurrent；延时过电流功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><code>TmASt</code></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmACrv">TmACrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TypRsCrv">TypRsCrv</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归曲线；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.4，PDF 29；工程观察：383 个实例。<a href="ln-scd-evidence.html#scd-PTOC">查看真实类型链</a></p></section>
<section><h2 id="PTOF">PTOF：过频率</h2><p>Overfrequency；过频率功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkV">BlkV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>M</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkVal">BlkVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>当测量值超过该值时（对反映下降数值功能，低于该值），闭锁功能运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 29～30；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTOV">PTOV：过电压</h2><p>Overvoltage；过电压功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmVSt">TmVSt</a></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>提供活动曲线特性</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmVCrv">TmVCrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电压—时间动作曲线：x 为电压 V，y 为时间。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 30～31；工程观察：48 个实例。<a href="ln-scd-evidence.html#scd-PTOV">查看真实类型链</a></p></section>
<section><h2 id="PTRC">PTRC：保护跳闸条件</h2><p>Protection trip conditioning；汇集与调理保护动作，形成 Tr；可处理跳闸模式与最小脉冲等。Op 表示动作、Tr 表示送往断路器的跳闸条件，不能把每个 Op 都当成断路器已跳开。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Tr">Tr</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C</td><td>—</td><td>由 PTRC 形成的保护跳闸条件/命令信息；与实际断路器位置分开核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>C</td><td>—</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TrMod">TrMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>保护跳闸模式；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TrPlsTmms">TrPlsTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>跳闸脉冲时间是断路器操作的最小脉冲时间</td></tr></tbody></table></div><p>原文：5.4，PDF 31；工程观察：429 个实例。<a href="ln-scd-evidence.html#scd-PTRC">查看真实类型链</a></p></section>
<section><h2 id="PTTR">PTTR：过热保护</h2><p>Thermal overload；过热保护功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp">Amp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>非三相电路电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-Tmp">Tmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>指定元件或容器的温度</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmpRl">TmpRl</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>温度和最大温度间关系</td></tr><tr><td><a href="ln-data-dictionary.html#data-LodRsvAlm">LodRsvAlm</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>到报警前的负荷储备</td></tr><tr><td><a href="ln-data-dictionary.html#data-LodRsvTr">LodRsvTr</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>到跳闸前的负荷储备</td></tr><tr><td><a href="ln-data-dictionary.html#data-AgeRat">AgeRat</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>老化速率，如变压器老化速率</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>O</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AlmThm">AlmThm</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>O</td><td>—</td><td>热告警</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmTmpSt">TmTmpSt</a></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>提供活动曲线特性</td></tr><tr><td><code>TmASt</code></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmTmpCrv">TmTmpCrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>温度—时间动作曲线：x 为温度，y 为时间。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmACrv">TmACrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmpMax">TmpMax</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>最大温度</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ConsTms">ConsTms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>时间常数，如热模型</td></tr><tr><td><a href="ln-data-dictionary.html#data-AlmVal">AlmVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>测量量告警定值</td></tr></tbody></table></div><p>原文：5.4，PDF 31～32；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTUC">PTUC：欠电流</h2><p>Undercurrent；欠电流功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><code>TmASt</code></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmACrv">TmACrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-TypRsCrv">TypRsCrv</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归曲线；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-DirMod">DirMod</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>方向模式；编码与完整含义见取值页。</td></tr></tbody></table></div><p>原文：5.4，PDF 32～33；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTUV">PTUV：欠电压</h2><p>Undervoltage；欠电压功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmVSt">TmVSt</a></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>提供活动曲线特性</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmVCrv">TmVCrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电压—时间动作曲线：x 为电压 V，y 为时间。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 33～34；工程观察：26 个实例。<a href="ln-scd-evidence.html#scd-PTUV">查看真实类型链</a></p></section>
<section><h2 id="PUPF">PUPF：欠功率因数</h2><p>Under power factor；欠功率因数功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkA">BlkA</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示因电流闭锁操作</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkV">BlkV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValA">BlkValA</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁值（最小动作电流）</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkValV">BlkValV</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>闭锁电压门槛，原表举最小动作电压。</td></tr></tbody></table></div><p>原文：5.4，PDF 34；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PTUF">PTUF：欠频率</h2><p>Underfrequency；欠频率功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkV">BlkV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>由于电压条件而闭锁相关功能；TRUE 表示施加闭锁。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkVal">BlkVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>当测量值超过该值时（对反映下降数值功能，低于该值），闭锁功能运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 34～35；工程观察：24 个实例。<a href="ln-scd-evidence.html#scd-PTUF">查看真实类型链</a></p></section>
<section><h2 id="PVOC">PVOC：电压闭锁延时过电流</h2><p>Voltage controlled time overcurrent；电压闭锁延时过电流功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AVSt">AVSt</a></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>当前活动电压—电流动作特性的描述信息，不是一个电流采样值。</td></tr><tr><td><code>TmASt</code></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>按本节点的功能与数据名组成词解释；原表语境见下述定位。</td></tr><tr><td><a href="ln-data-dictionary.html#data-AVCrv">AVCrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电压—电流动作特性曲线（x 为 V，y 为 A）；曲线类型和点结构沿 CURVE 读取。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmACrv">TmACrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电流—时间动作曲线：x 为电流 A，y 为时间；曲线结构查 CURVE。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TypRsCrv">TypRsCrv</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归曲线；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 35～36；工程观察：289 个实例。<a href="ln-scd-evidence.html#scd-PVOC">查看真实类型链</a></p></section>
<section><h2 id="PVPH">PVPH：电压频率保护</h2><p>Volts per hertz；电压频率保护功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VHzSt">VHzSt</a></td><td><a href="cdc-description.html#csd">CSD</a></td><td>O</td><td>—</td><td>提供活动曲线特性</td></tr><tr><td><a href="ln-data-dictionary.html#data-VHzCrv">VHzCrv</a></td><td><a href="cdc-setting.html#curve">CURVE</a></td><td>O</td><td>—</td><td>电压/频率保护的曲线描述；原表以频率 Hz 为 x、电压 V 为 y。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TypRsCrv">TypRsCrv</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归曲线；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-TmMult">TmMult</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>主要用于保护的时间标度倍率或时间标度定值</td></tr><tr><td><a href="ln-data-dictionary.html#data-MinOpTmms">MinOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最小动作时间(ms),用于与老式机电型继电器配合</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpTmms">MaxOpTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>逻辑接点最大动作时间(ms),用于相关功能协调工作</td></tr></tbody></table></div><p>原文：5.4，PDF 36；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="PZSU">PZSU：零速或欠速</h2><p>Zero speed or underspeed；零速或欠速功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Str">Str</a></td><td><a href="cdc-status.html#acd">ACD</a></td><td>M</td><td>—</td><td>检出故障或不可接受条件的启动信息（ACD）；可包含相别与方向。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Op">Op</a></td><td><a href="cdc-status.html#act">ACT</a></td><td>M</td><td>T</td><td>保护功能的动作判断（ACT）；是否形成 Tr 以及断路器是否执行另读 PTRC/XCBR。</td></tr><tr><td><a href="ln-data-dictionary.html#data-StrVal">StrVal</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>被监视量的启动门槛；对应什么量由父 LN 的功能决定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpDlTmms">OpDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>动作条件满足后至动作前的延时，单位 ms。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsDlTmms">RsDlTmms</a></td><td><a href="cdc-setting.html#ing">ING</a></td><td>O</td><td>—</td><td>复归条件满足后至复归前的延时，单位 ms。</td></tr></tbody></table></div><p>原文：5.4，PDF 36～37；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
