<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>参考 SCD：逻辑节点实例、类型链与枚举｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">SCL 配置 · 第 7-4 部分专题</p><h1>参考 SCD：逻辑节点实例、类型链与枚举</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="overview">工程观测集合与原始名称</h2><p>本页从指定 SCD 实际读取，保留 IED、LD、LN 和类型 ID 原名，不根据名称或地址猜业务。desc 仅作为配置声明引用；它不是运行状态。源文件 <a href="../../source/南雷变2026041614.scd">南雷变2026041614.scd</a> 未修改；完整统计见 <a href="../data/part74-evidence.json">part74-evidence.json</a>。</p><div class="reference-table"><table><thead><tr><th scope="col">统计项</th><th scope="col">实际读取</th></tr></thead><tbody><tr><td>SCL 根版本</td><td>2007 / B / 4</td></tr><tr><td>IED</td><td>82</td></tr><tr><td>LN / LN0 实例</td><td>7229</td></tr><tr><td>lnClass 字符串</td><td>32</td></tr><tr><td>LNodeType / DOType / DAType / EnumType</td><td>987 / 735 / 107 / 115</td></tr><tr><td>本版观察到 / 未观察到的类</td><td>26 / 65</td></tr></tbody></table></div><p>SCD SHA-256：<code>d6a4ab874091fc1df326b59ca6df5bd340360d7eaeec0d916fb3989642ae236f</code>。配置只声明模型，不证明设备在线服务、定值合法、XSD 完整符合或现场动作成功。</p></section>
<section><h2 id="classes">实际类与基线范围对照</h2><div class="reference-table"><table><thead><tr><th scope="col">lnClass</th><th scope="col">实例数</th><th scope="col">本版关系</th><th scope="col">实例证据</th></tr></thead><tbody><tr><td><code>ATCC</code></td><td>27</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-ATCC">实际模板</a></td></tr><tr><td><code>CILO</code></td><td>340</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-CILO">实际模板</a></td></tr><tr><td><code>CSWI</code></td><td>560</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-CSWI">实际模板</a></td></tr><tr><td><code>GAPC</code></td><td>128</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-GAPC">实际模板</a></td></tr><tr><td><code>GGIO</code></td><td>2617</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-GGIO">实际模板</a></td></tr><tr><td><code>LLN0</code></td><td>344</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-LLN0">实际模板</a></td></tr><tr><td><code>LPHD</code></td><td>344</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-LPHD">实际模板</a></td></tr><tr><td><code>LTSM</code></td><td>64</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-LTSM">实际模板</a></td></tr><tr><td><code>LXHD</code></td><td>18</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-LXHD">实际模板</a></td></tr><tr><td><code>MMXN</code></td><td>14</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-MMXN">实际模板</a></td></tr><tr><td><code>MMXU</code></td><td>354</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-MMXU">实际模板</a></td></tr><tr><td><code>MSQI</code></td><td>33</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-MSQI">实际模板</a></td></tr><tr><td><code>PDIF</code></td><td>12</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PDIF">实际模板</a></td></tr><tr><td><code>PTOC</code></td><td>383</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PTOC">实际模板</a></td></tr><tr><td><code>PTOV</code></td><td>48</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PTOV">实际模板</a></td></tr><tr><td><code>PTRC</code></td><td>429</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PTRC">实际模板</a></td></tr><tr><td><code>PTUF</code></td><td>24</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PTUF">实际模板</a></td></tr><tr><td><code>PTUV</code></td><td>26</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PTUV">实际模板</a></td></tr><tr><td><code>PVOC</code></td><td>289</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-PVOC">实际模板</a></td></tr><tr><td><code>RBRF</code></td><td>4</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-RBRF">实际模板</a></td></tr><tr><td><code>RBZT</code></td><td>1</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-RBZT">实际模板</a></td></tr><tr><td><code>RDRE</code></td><td>38</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-RDRE">实际模板</a></td></tr><tr><td><code>RREC</code></td><td>24</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-RREC">实际模板</a></td></tr><tr><td><code>SCLI</code></td><td>144</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-SCLI">实际模板</a></td></tr><tr><td><code>SPVT</code></td><td>61</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-SPVT">实际模板</a></td></tr><tr><td><code>STMP</code></td><td>56</td><td>本版 91 类之外；定义来源另查</td><td><a href="ln-scd-evidence.html#scd-STMP">实际模板</a></td></tr><tr><td><code>TCTR</code></td><td>328</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-TCTR">实际模板</a></td></tr><tr><td><code>TVTR</code></td><td>321</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-TVTR">实际模板</a></td></tr><tr><td><code>XCBR</code></td><td>16</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-XCBR">实际模板</a></td></tr><tr><td><code>XSWI</code></td><td>176</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-XSWI">实际模板</a></td></tr><tr><td><code>YLTC</code></td><td>2</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-YLTC">实际模板</a></td></tr><tr><td><code>YPTR</code></td><td>4</td><td>本版类</td><td><a href="ln-scd-evidence.html#scd-YPTR">实际模板</a></td></tr></tbody></table></div><p>未出现的本版类：ANCR、ARCO、AVCO、CALH、CCGR、CPOW、GSAL、IARC、IHMI、ITCI、ITMI、MDIF、MHAI、MHAN、MMTR、MSTA、PDIR、PDIS、PDOP、PDUP、PFRC、PHAR、PHIZ、PIOC、PMRI、PMSS、POPF、PPAM、PSCH、PSDE、PTEF、PTOF、PTTR、PTUC、PUPF、PVPH、PZSU、RADR、RBDR、RDIR、RDRS、RFLO、RPSB、RSYN、SARC、SIMG、SIML、SPDC、YEFN、YPSH、ZAXN、ZBAT、ZBSH、ZCAB、ZCAP、ZCON、ZGEN、ZGIL、ZLIN、ZMOT、ZREA、ZRRC、ZSAR、ZTCF、ZTCR。其中 PDIS/MMTR 的解释采用标准模型与原创教学例。超出基线的类 LTSM、LXHD、RBZT、SCLI、SPVT、STMP 仅按工程声明列出，不把它们自动解释成标准早期类。</p></section>
<section><h2 id="trace">实例、DO、SDO、DA 与枚举引用</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="scd74-title scd74-desc"><title id="scd74-title">一条可以核对的证据链</title><desc id="scd74-desc">以下示例保留实际名称，每个 XML 片段为源元素摘录；不声称完整引用链已通过模式校验。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">真实 LN：IED / LD / prefix / lnClass / inst</text><text class="svg-note" x="35" y="65">源行定位实例，desc 是配置文字</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">LN.lnType → LNodeType.id</text><text class="svg-note" x="35" y="153">LNodeType.DO.name 与 type 列出信息对象</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">DO.type → DOType.cdc / DA / SDO</text><text class="svg-note" x="35" y="241">CDC 是声明；与本版差异分开</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">SDO.type → 另一个 DOType</text><text class="svg-note" x="35" y="329">例如三相量的相分量继续引用</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">DA.type → DAType 或 EnumType</text><text class="svg-note" x="35" y="417">EnumVal.ord 是工程编码，不用表的行号代替</text></svg><figcaption>以下示例保留实际名称，每个 XML 片段为源元素摘录；不声称完整引用链已通过模式校验。</figcaption></figure></section>
<section><h2 id="scd-ATCC">ATCC：实际实例与模板</h2><p>实例：<code>C_L1101X/CTRL/ATCC1</code>；源行 164951；lnType=<code>CK1_CTRL_V01_ATCC1_GZK</code>（模板行 1139463）。desc=<code>调压</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1139464</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1139465</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1139466</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1139467</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Loc</code></td><td><code>CN_SPS_GZK</code> / 1139468</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>TapChg</code></td><td><code>CN_BSC_GZK</code> / 1139469</td><td><code>BSC</code></td><td>本类表列名称</td></tr><tr><td><code>ParOp</code></td><td><code>CN_DPC_GZK</code> / 1139470</td><td><code>DPC</code></td><td>本类表列名称</td></tr><tr><td><code>TapChgA</code></td><td><code>CN_BSC_GZK_EX</code> / 1139471</td><td><code>BSC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TapChgB</code></td><td><code>CN_BSC_GZK_EX</code> / 1139472</td><td><code>BSC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TapChgC</code></td><td><code>CN_BSC_GZK_EX</code> / 1139473</td><td><code>BSC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>CtlV</code></td><td><code>CN_MV_GZK</code> / 1139474</td><td><code>MV</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;调压&quot; inst=&quot;1&quot; lnClass=&quot;ATCC&quot; lnType=&quot;CK1_CTRL_V01_ATCC1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK1_CTRL_V01_ATCC1_GZK&quot; lnClass=&quot;ATCC&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;Loc&quot; type=&quot;CN_SPS_GZK&quot;/&gt;
			&lt;DO name=&quot;TapChg&quot; type=&quot;CN_BSC_GZK&quot;/&gt;
			&lt;DO name=&quot;ParOp&quot; type=&quot;CN_DPC_GZK&quot;/&gt;
			&lt;DO name=&quot;TapChgA&quot; type=&quot;CN_BSC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;TapChgB&quot; type=&quot;CN_BSC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;TapChgC&quot; type=&quot;CN_BSC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;CtlV&quot; type=&quot;CN_MV_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-CILO">CILO：实际实例与模板</h2><p>实例：<code>C_M1101X/CTRL/CILO1</code>；源行 48846；lnType=<code>CK3_CTRL_V01_CILO1_GZK</code>（模板行 1137773）。desc=<code>对象01逻辑</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137774</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137775</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137776</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1137777</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>EnaOpn</code></td><td><code>CN_SPS_GZK</code> / 1137778</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>EnaCls</code></td><td><code>CN_SPS_GZK</code> / 1137779</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>EnaOp</code></td><td><code>CN_SPS_GZK_EX</code> / 1137780</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;对象01逻辑&quot; inst=&quot;1&quot; lnClass=&quot;CILO&quot; lnType=&quot;CK3_CTRL_V01_CILO1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK3_CTRL_V01_CILO1_GZK&quot; lnClass=&quot;CILO&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;EnaOpn&quot; type=&quot;CN_SPS_GZK&quot;/&gt;
			&lt;DO name=&quot;EnaCls&quot; type=&quot;CN_SPS_GZK&quot;/&gt;
			&lt;DO name=&quot;EnaOp&quot; type=&quot;CN_SPS_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-CSWI">CSWI：实际实例与模板</h2><p>实例：<code>C_M1101X/CTRL/CSWI1</code>；源行 52979；lnType=<code>CK3_CTRL_V01_CSWI1_GZK</code>（模板行 1137757）。desc=<code>对象01控制</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Beh</code></td><td><code>CN_ENS_Beh_GZK</code> / 1137758</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_ENS_Health_GZK</code> / 1137759</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1137760</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Pos</code></td><td><code>CN_DPC_GZK</code> / 1137761</td><td><code>DPC</code></td><td>本类表列名称</td></tr><tr><td><code>Mod</code></td><td><code>CN_ENC_Mod_GZK</code> / 1137762</td><td><code>ENC</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;对象01控制&quot; inst=&quot;1&quot; lnClass=&quot;CSWI&quot; lnType=&quot;CK3_CTRL_V01_CSWI1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK3_CTRL_V01_CSWI1_GZK&quot; lnClass=&quot;CSWI&quot;&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_ENS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_ENS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;Pos&quot; type=&quot;CN_DPC_GZK&quot;/&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_ENC_Mod_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Pos 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Pos.SBOw</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156536</td></tr><tr><td>Pos.SBOw.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164700</td></tr><tr><td>Pos.SBOw.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164701</td></tr><tr><td>Pos.SBOw.origin.orCat</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164708</td></tr><tr><td>Pos.SBOw.origin.orIdent</td><td><code>BDA</code></td><td><code>Octet64</code></td><td><code>—</code></td><td>1164709</td></tr><tr><td>Pos.SBOw.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164702</td></tr><tr><td>Pos.SBOw.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164703</td></tr><tr><td>Pos.SBOw.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164704</td></tr><tr><td>Pos.SBOw.Check</td><td><code>BDA</code></td><td><code>Check</code></td><td><code>—</code></td><td>1164705</td></tr><tr><td>Pos.Oper</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156537</td></tr><tr><td>Pos.Cancel</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156538</td></tr><tr><td>Pos.Cancel.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164712</td></tr><tr><td>Pos.Cancel.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164713</td></tr><tr><td>Pos.Cancel.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164714</td></tr><tr><td>Pos.Cancel.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164715</td></tr><tr><td>Pos.Cancel.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164716</td></tr><tr><td>Pos.stVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>ST</code></td><td>1156539</td></tr><tr><td>Pos.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156540</td></tr><tr><td>Pos.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156541</td></tr><tr><td>Pos.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1156542</td></tr><tr><td>Pos.subVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>SV</code></td><td>1156543</td></tr><tr><td>Pos.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1156544</td></tr><tr><td>Pos.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1156545</td></tr><tr><td>Pos.pulseConfig</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156546</td></tr><tr><td>Pos.pulseConfig.cmdQual</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164719</td></tr><tr><td>Pos.pulseConfig.onDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164720</td></tr><tr><td>Pos.pulseConfig.offDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164721</td></tr><tr><td>Pos.pulseConfig.numPls</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164722</td></tr><tr><td>Pos.ctlModel</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156547</td></tr><tr><td>Pos.sboTimeout</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156548</td></tr><tr><td>Pos.sboClass</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156549</td></tr><tr><td>Pos.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156550</td></tr><tr><td>Pos.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156551</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_DPC_GZK</code> / 源行 1156535</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;DPC&quot; id=&quot;CN_DPC_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; fc=&quot;SV&quot; name=&quot;subVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;CN_PulseConfig&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_SBOw_Oper_SDPC</code> / 源行 1164699</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_SBOw_Oper_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Originator</code> / 源行 1164707</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot;/&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>orCategory</code> / 源行 1165200</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Cancel_SDPC</code> / 源行 1164711</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Cancel_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_PulseConfig</code> / 源行 1164718</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_PulseConfig&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;cmdQual&quot; type=&quot;PulseConfigCmdQual&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;onDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;offDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;numPls&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>PulseConfigCmdQual</code> / 源行 1165196</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;PulseConfigCmdQual&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pulse&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;persistent&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>ctlModel</code> / 源行 1165321</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>sboClass</code> / 源行 1165192</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-GAPC">GAPC：实际实例与模板</h2><p>实例：<code>C_G1101X/CTRL/GAPC1</code>；源行 15009；lnType=<code>CK8_CTRL_V01_GAPC1_GZK</code>（模板行 1137016）。desc=<code>对象01控制</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Beh</code></td><td><code>CN_ENS_Beh_GZK</code> / 1137017</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_ENS_Health_GZK</code> / 1137018</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1137019</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Mod</code></td><td><code>CN_ENC_Mod_GZK</code> / 1137020</td><td><code>ENC</code></td><td>本类表列名称</td></tr><tr><td><code>SPCSO</code></td><td><code>CN_SPC_GZK</code> / 1137021</td><td><code>SPC</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;对象01控制&quot; inst=&quot;1&quot; lnClass=&quot;GAPC&quot; lnType=&quot;CK8_CTRL_V01_GAPC1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_CTRL_V01_GAPC1_GZK&quot; lnClass=&quot;GAPC&quot;&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_ENS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_ENS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_ENC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;SPCSO&quot; type=&quot;CN_SPC_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156507</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156508</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156509</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ENS_Health_GZK</code> / 源行 1156506</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ENS&quot; id=&quot;CN_ENS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-GGIO">GGIO：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/DevAlmGGIO1</code>；源行 9163；lnType=<code>CK8_LD0_V01_DevAlmGGIO1_GZK</code>（模板行 1137009）。desc=<code>装置告警</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1137010</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_ENS_Beh_GZK</code> / 1137011</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_ENS_Health_GZK</code> / 1137012</td><td><code>ENS</code></td><td>本类表列名称</td></tr><tr><td><code>Mod</code></td><td><code>CN_ENC_Mod_GZK</code> / 1137013</td><td><code>ENC</code></td><td>本类表列名称</td></tr><tr><td><code>Alm1</code></td><td><code>CN_SPS_GZK</code> / 1137014</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;装置告警&quot; inst=&quot;1&quot; lnClass=&quot;GGIO&quot; lnType=&quot;CK8_LD0_V01_DevAlmGGIO1_GZK&quot; prefix=&quot;DevAlm&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_DevAlmGGIO1_GZK&quot; lnClass=&quot;GGIO&quot;&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_ENS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_ENS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_ENC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Alm1&quot; type=&quot;CN_SPS_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156507</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156508</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156509</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ENS_Health_GZK</code> / 源行 1156506</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ENS&quot; id=&quot;CN_ENS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-LLN0">LLN0：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/LLN0</code>；源行 8571；lnType=<code>CK8_LD0_V01_LLN0_GZK</code>（模板行 1136862）。desc=<code>管理逻辑节点</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1136863</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1136864</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1136865</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1136866</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>LEDRs</code></td><td><code>CN_SPC_DC_GZK</code> / 1136867</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>TimeMode</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136868</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>EquipTime</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136869</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>EquipVer</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136870</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna1</code></td><td><code>CN_SPC_GZK_EX</code> / 1136871</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna2</code></td><td><code>CN_SPC_GZK_EX</code> / 1136872</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna3</code></td><td><code>CN_SPC_GZK_EX</code> / 1136873</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna4</code></td><td><code>CN_SPC_GZK_EX</code> / 1136874</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna5</code></td><td><code>CN_SPC_GZK_EX</code> / 1136875</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FunEna6</code></td><td><code>CN_SPC_GZK_EX</code> / 1136876</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN0 xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;管理逻辑节点&quot; inst=&quot;&quot; lnClass=&quot;LLN0&quot; lnType=&quot;CK8_LD0_V01_LLN0_GZK&quot;&gt;&lt;DataSet desc=&quot;软压板&quot; name=&quot;dsRelayEna&quot;&gt;
							&lt;FCDA doName=&quot;FunEna1&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
							&lt;FCDA doName=&quot;FunEna2&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
							&lt;FCDA doName=&quot;FunEna3&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
							&lt;FCDA doName=&quot;FunEna4&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
							&lt;FCDA doName=&quot;FunEna5&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
							&lt;FCDA doName=&quot;FunEna6&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot;/&gt;
						&lt;/DataSet&gt;
						&lt;DataSet desc=&quot;故障信号&quot; name=&quot;dsAlarm&quot;&gt;
							&lt;FCDA doName=&quot;Alm1&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;DevAlm&quot;/&gt;
						&lt;/DataSet&gt;
						&lt;/LN0&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_LLN0_GZK&quot; lnClass=&quot;LLN0&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;LEDRs&quot; type=&quot;CN_SPC_DC_GZK&quot;/&gt;
			&lt;DO name=&quot;TimeMode&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;EquipTime&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;EquipVer&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna1&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna2&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna3&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna4&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna5&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;FunEna6&quot; type=&quot;CN_SPC_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-LPHD">LPHD：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/LPHD1</code>；源行 8949；lnType=<code>CK8_LD0_V01_LPHD_GZK</code>（模板行 1136911）。desc=<code>物理设备逻辑节点</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>PhyNam</code></td><td><code>CN_DPL_GZK</code> / 1136912</td><td><code>DPL</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>PhyHealth</code></td><td><code>CN_INS_Health_GZK</code> / 1136913</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Proxy</code></td><td><code>CN_SPS_GZK</code> / 1136914</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>SASPinCrc</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136915</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>IEDPinCrc</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136916</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;物理设备逻辑节点&quot; inst=&quot;1&quot; lnClass=&quot;LPHD&quot; lnType=&quot;CK8_LD0_V01_LPHD_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;物理设备铭牌&quot; name=&quot;PhyNam&quot;&gt;
							&lt;DAI name=&quot;vendor&quot;&gt;
								&lt;Val&gt;DFDZ&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;hwRev&quot;&gt;
								&lt;Val&gt;V1.10&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;swRev&quot;&gt;
								&lt;Val&gt;EPS-3171 V1.10 20210520 44abdca9&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;swDate&quot;&gt;
								&lt;Val&gt;20210520&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;swRevCrc&quot;&gt;
								&lt;Val&gt;44abdca9&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;adSwRev&quot;&gt;
								&lt;Val&gt;V1.10&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;adSwDate&quot;&gt;
								&lt;Val&gt;20210520&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;adSwRevCrc&quot;&gt;
								&lt;Val&gt;44abdca9&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;serNum&quot;&gt;
								&lt;Val&gt;DFDZ31713202112010001&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;model&quot;&gt;
								&lt;Val&gt;EPS-3171&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;物理设备健康状态&quot; name=&quot;PhyHealth&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;Ok&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_LPHD_GZK&quot; lnClass=&quot;LPHD&quot;&gt;
			&lt;DO name=&quot;PhyNam&quot; type=&quot;CN_DPL_GZK&quot;/&gt;
			&lt;DO name=&quot;PhyHealth&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;Proxy&quot; type=&quot;CN_SPS_GZK&quot;/&gt;
			&lt;DO name=&quot;SASPinCrc&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;IEDPinCrc&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 PhyHealth 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>PhyHealth.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>PhyHealth.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>PhyHealth.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-LTSM">LTSM：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/LTSM1</code>；源行 9205；lnType=<code>CK8_LD0_V01_LTSM1_GZK</code>（模板行 1137072）。desc=<code>对时状态</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137073</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137074</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137075</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137076</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>HostTPortAlm</code></td><td><code>CN_SPS_GZK_EX</code> / 1137077</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>HostTSrvAlm</code></td><td><code>CN_SPS_GZK_EX</code> / 1137078</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>HostContAlm</code></td><td><code>CN_SPS_GZK_EX</code> / 1137079</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;对时状态&quot; inst=&quot;1&quot; lnClass=&quot;LTSM&quot; lnType=&quot;CK8_LD0_V01_LTSM1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_LTSM1_GZK&quot; lnClass=&quot;LTSM&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;HostTPortAlm&quot; type=&quot;CN_SPS_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;HostTSrvAlm&quot; type=&quot;CN_SPS_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;HostContAlm&quot; type=&quot;CN_SPS_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-LXHD">LXHD：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/LXHD1</code>；源行 9018；lnType=<code>CK8_LD0_V01_LXHD_GZK</code>（模板行 1136896）。desc=<code>通用台账</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>DevType</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136897</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DevName</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136898</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DevDesc</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136899</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DevModel</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136900</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ManuFacturer</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136901</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Madein</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136902</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ProductNum</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136903</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ProductDate</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136904</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>PhyassetID</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136905</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Positionx</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136906</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Positiony</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136907</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Region</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136908</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cabinet</code></td><td><code>CN_STG_SP_GZK_EX</code> / 1136909</td><td><code>STG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;通用台账&quot; inst=&quot;1&quot; lnClass=&quot;LXHD&quot; lnType=&quot;CK8_LD0_V01_LXHD_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;设备类型&quot; name=&quot;DevType&quot;&gt;
							&lt;DAI name=&quot;setVal&quot;&gt;
								&lt;Val&gt;CK设备&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;d&quot;&gt;
								&lt;Val&gt;DevType&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;dU&quot;&gt;
								&lt;Val&gt;设备类型&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;设备名称&quot; name=&quot;DevName&quot;&gt;
							&lt;DAI name=&quot;setVal&quot;&gt;
								&lt;Val&gt;测控装置&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;d&quot;&gt;
								&lt;Val&gt;DevName&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;dU&quot;&gt;
								&lt;Val&gt;设备名称&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_LXHD_GZK&quot; lnClass=&quot;LXHD&quot;&gt;
			&lt;DO desc=&quot;设备类型&quot; name=&quot;DevType&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;设备名称&quot; name=&quot;DevName&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;中文描述&quot; name=&quot;DevDesc&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;设备型号&quot; name=&quot;DevModel&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;生产厂家&quot; name=&quot;ManuFacturer&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;生产国家&quot; name=&quot;Madein&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;出厂编号&quot; name=&quot;ProductNum&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;出厂日期&quot; name=&quot;ProductDate&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;实物ID&quot; name=&quot;PhyassetID&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;相对空间位置x&quot; name=&quot;Positionx&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;相对空间位置y&quot; name=&quot;Positiony&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;所属区域标识&quot; name=&quot;Region&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
			&lt;DO desc=&quot;所属屏柜（GIS、AIS等一次设备直接关联到区域）&quot; name=&quot;Cabinet&quot; type=&quot;CN_STG_SP_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 DevType 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DevType.setVal</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>SP</code></td><td>1156441</td></tr><tr><td>DevType.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156442</td></tr><tr><td>DevType.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156443</td></tr><tr><td>DevType.cdcNs</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>EX</code></td><td>1156444</td></tr><tr><td>DevType.cdcName</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>EX</code></td><td>1156447</td></tr><tr><td>DevType.dataNs</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>EX</code></td><td>1156448</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_STG_SP_GZK_EX</code> / 源行 1156440</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;STG&quot; id=&quot;CN_STG_SP_GZK_EX&quot;&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;SP&quot; name=&quot;setVal&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;cdcNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2020&lt;/Val&gt;
			&lt;/DA&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;cdcName&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;EX&quot; name=&quot;dataNs&quot;&gt;
				&lt;Val&gt;SGCC MODEL:2020&lt;/Val&gt;
			&lt;/DA&gt;
		&lt;/DOType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-MMXN">MMXN：实际实例与模板</h2><p>实例：<code>SPV1101X/PROT/meaMMXN12</code>；源行 139607；lnType=<code>SF_CSD_V1.00_MMXN_1</code>（模板行 1138125）。desc=<code>保护测量</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1138126</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1138127</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1138128</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1138129</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Amp</code></td><td><code>SPV1101X_CN_MV</code> / 1138130</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>Vol</code></td><td><code>SPV1101X_CN_MV</code> / 1138131</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>Watt</code></td><td><code>SPV1101X_CN_MV</code> / 1138132</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>VolAmpr</code></td><td><code>SPV1101X_CN_MV</code> / 1138133</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>VolAmp</code></td><td><code>SPV1101X_CN_MV</code> / 1138134</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>PwrFact</code></td><td><code>SPV1101X_CN_MV</code> / 1138135</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>Imp</code></td><td><code>SPV1101X_CN_CMV</code> / 1138136</td><td><code>CMV</code></td><td>本类表列名称</td></tr><tr><td><code>Hz</code></td><td><code>SPV1101X_CN_MV</code> / 1138137</td><td><code>MV</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;保护测量&quot; inst=&quot;12&quot; lnClass=&quot;MMXN&quot; lnType=&quot;SF_CSD_V1.00_MMXN_1&quot; prefix=&quot;mea&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_MMXN_1&quot; lnClass=&quot;MMXN&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;Amp&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;Vol&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;Watt&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;VolAmpr&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;VolAmp&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;PwrFact&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
			&lt;DO name=&quot;Imp&quot; type=&quot;SPV1101X_CN_CMV&quot;/&gt;
			&lt;DO name=&quot;Hz&quot; type=&quot;SPV1101X_CN_MV&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Amp 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Amp.mag</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>MX</code></td><td>1156784</td></tr><tr><td>Amp.mag.f</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164689</td></tr><tr><td>Amp.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>MX</code></td><td>1156785</td></tr><tr><td>Amp.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>MX</code></td><td>1156786</td></tr><tr><td>Amp.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1156787</td></tr><tr><td>Amp.subMag</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>SV</code></td><td>1156788</td></tr><tr><td>Amp.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1156789</td></tr><tr><td>Amp.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1156790</td></tr><tr><td>Amp.units</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156791</td></tr><tr><td>Amp.units.SIUnit</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164740</td></tr><tr><td>Amp.units.multiplier</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164741</td></tr><tr><td>Amp.db</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156792</td></tr><tr><td>Amp.zeroDb</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156793</td></tr><tr><td>Amp.sVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156794</td></tr><tr><td>Amp.sVC.scaleFactor</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164696</td></tr><tr><td>Amp.sVC.offset</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164697</td></tr><tr><td>Amp.rangeC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156795</td></tr><tr><td>Amp.rangeC.hhLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164725</td></tr><tr><td>Amp.rangeC.hLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164726</td></tr><tr><td>Amp.rangeC.lLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164727</td></tr><tr><td>Amp.rangeC.llLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164728</td></tr><tr><td>Amp.rangeC.min</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164729</td></tr><tr><td>Amp.rangeC.max</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164730</td></tr><tr><td>Amp.smpRate</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156796</td></tr><tr><td>Amp.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156797</td></tr></tbody></table></div><p><code>DOType</code> <code>SPV1101X_CN_MV</code> / 源行 1156783</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;MV&quot; id=&quot;SPV1101X_CN_MV&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subMag&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;SPV1101X_CN_units&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_AnalogueValue</code> / 源行 1164688</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>SPV1101X_CN_units</code> / 源行 1164739</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SPV1101X_CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SPV1101X_SIUnit&quot;/&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>SPV1101X_SIUnit</code> / 源行 1165354</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SPV1101X_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;/&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>multiplier</code> / 源行 1165211</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot;/&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_ScaledValueConfig</code> / 源行 1164695</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot;/&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_RangeConfig</code> / 源行 1164724</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-MMXU">MMXU：实际实例与模板</h2><p>实例：<code>C_G1101X/MEAS/CBMMXU1</code>；源行 10980；lnType=<code>CK8_MEAS_V01_CBMMXU1_GZK</code>（模板行 1137023）。desc=<code>断路器1测量</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137024</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137025</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137026</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_GZK_EX</code> / 1137027</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>TotW</code></td><td><code>CN_MV_GZK</code> / 1137028</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>TotVAr</code></td><td><code>CN_MV_GZK</code> / 1137029</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>TotPF</code></td><td><code>CN_MV_GZK</code> / 1137030</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>Hz</code></td><td><code>CN_MV_GZK</code> / 1137031</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>PPV</code></td><td><code>CN_DEL_GZK</code> / 1137032</td><td><code>DEL</code></td><td>本类表列名称</td></tr><tr><td><code>PhV</code></td><td><code>CN_WYE_ALL_GZK</code> / 1137033</td><td><code>WYE</code></td><td>本类表列名称</td></tr><tr><td><code>A</code></td><td><code>CN_WYE_ALL_GZK</code> / 1137034</td><td><code>WYE</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;断路器1测量&quot; inst=&quot;1&quot; lnClass=&quot;MMXU&quot; lnType=&quot;CK8_MEAS_V01_CBMMXU1_GZK&quot; prefix=&quot;CB&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_MEAS_V01_CBMMXU1_GZK&quot; lnClass=&quot;MMXU&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;TotW&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;TotVAr&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;TotPF&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;Hz&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;PPV&quot; type=&quot;CN_DEL_GZK&quot;/&gt;
			&lt;DO name=&quot;PhV&quot; type=&quot;CN_WYE_ALL_GZK&quot;/&gt;
			&lt;DO name=&quot;A&quot; type=&quot;CN_WYE_ALL_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 A 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>A.phsA</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156371</td></tr><tr><td>A.phsA.cVal</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>MX</code></td><td>1156382</td></tr><tr><td>A.phsA.cVal.mag</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164733</td></tr><tr><td>A.phsA.cVal.mag.f</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164689</td></tr><tr><td>A.phsA.cVal.ang</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164734</td></tr><tr><td>A.phsA.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>MX</code></td><td>1156383</td></tr><tr><td>A.phsA.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>MX</code></td><td>1156384</td></tr><tr><td>A.phsA.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1156385</td></tr><tr><td>A.phsA.subCVal</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>SV</code></td><td>1156386</td></tr><tr><td>A.phsA.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1156387</td></tr><tr><td>A.phsA.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1156388</td></tr><tr><td>A.phsA.units</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156389</td></tr><tr><td>A.phsA.units.SIUnit</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164692</td></tr><tr><td>A.phsA.units.multiplier</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164693</td></tr><tr><td>A.phsA.db</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156390</td></tr><tr><td>A.phsA.zeroDb</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156391</td></tr><tr><td>A.phsA.rangeC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156392</td></tr><tr><td>A.phsA.rangeC.hhLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164725</td></tr><tr><td>A.phsA.rangeC.hLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164726</td></tr><tr><td>A.phsA.rangeC.lLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164727</td></tr><tr><td>A.phsA.rangeC.llLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164728</td></tr><tr><td>A.phsA.rangeC.min</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164729</td></tr><tr><td>A.phsA.rangeC.max</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164730</td></tr><tr><td>A.phsA.magSVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156393</td></tr><tr><td>A.phsA.magSVC.scaleFactor</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164696</td></tr><tr><td>A.phsA.magSVC.offset</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164697</td></tr><tr><td>A.phsA.angSVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156394</td></tr><tr><td>A.phsA.angRef</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156395</td></tr><tr><td>A.phsA.smpRate</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156396</td></tr><tr><td>A.phsA.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156397</td></tr><tr><td>A.phsA.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156398</td></tr><tr><td>A.phsB</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156372</td></tr><tr><td>A.phsC</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156373</td></tr><tr><td>A.neut</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156374</td></tr><tr><td>A.net</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156375</td></tr><tr><td>A.res</td><td><code>SDO</code></td><td><code>CN_CMV_GZK</code></td><td><code>—</code></td><td>1156376</td></tr><tr><td>A.angRef</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156377</td></tr><tr><td>A.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156378</td></tr><tr><td>A.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156379</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_WYE_ALL_GZK</code> / 源行 1156370</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;WYE&quot; id=&quot;CN_WYE_ALL_GZK&quot;&gt;
			&lt;SDO name=&quot;phsA&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;SDO name=&quot;phsB&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;SDO name=&quot;phsC&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;SDO name=&quot;neut&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;SDO name=&quot;net&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;SDO name=&quot;res&quot; type=&quot;CN_CMV_GZK&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angid&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DOType</code> <code>CN_CMV_GZK</code> / 源行 1156381</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;CMV&quot; id=&quot;CN_CMV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Vector</code> / 源行 1164732</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_AnalogueValue</code> / 源行 1164688</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_units</code> / 源行 1164691</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot;/&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>SIUnit</code> / 源行 1165234</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;/&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>multiplier</code> / 源行 1165211</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot;/&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_RangeConfig</code> / 源行 1164724</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_ScaledValueConfig</code> / 源行 1164695</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot;/&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>angidCMV</code> / 源行 1165187</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>angid</code> / 源行 1165173</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;angid&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;Va&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Vb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Vc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Aa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;Ab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;Ac&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;Vab&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;Vbc&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;Vca&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;Vother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;Aother&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;Synchrophasor&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-MSQI">MSQI：实际实例与模板</h2><p>实例：<code>PCL1001X/PROT/MSQI1</code>；源行 622606；lnType=<code>DFE_MSQI_EPS31_V10</code>（模板行 1141035）。desc=<code></code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1141036</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1141037</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1141038</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1141039</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>SeqA</code></td><td><code>CN_SEQ</code> / 1141040</td><td><code>SEQ</code></td><td>本类表列名称</td></tr><tr><td><code>SeqV</code></td><td><code>CN_SEQ</code> / 1141041</td><td><code>SEQ</code></td><td>本类表列名称</td></tr><tr><td><code>DQ0Seq</code></td><td><code>CN_SEQ</code> / 1141042</td><td><code>SEQ</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ImbA</code></td><td><code>PCL1001X_CN_WYE_ALL</code> / 1141043</td><td><code>WYE</code></td><td>本类表列名称</td></tr><tr><td><code>ImbNgA</code></td><td><code>PCL1001X_CN_MV</code> / 1141044</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>ImbNgV</code></td><td><code>PCL1001X_CN_MV</code> / 1141045</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>ImbPPV</code></td><td><code>PCL1001X_CN_DEL</code> / 1141046</td><td><code>DEL</code></td><td>本类表列名称</td></tr><tr><td><code>ImbV</code></td><td><code>PCL1001X_CN_WYE_ALL</code> / 1141047</td><td><code>WYE</code></td><td>本类表列名称</td></tr><tr><td><code>ImbZroA</code></td><td><code>PCL1001X_CN_MV</code> / 1141048</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>ImbZroV</code></td><td><code>PCL1001X_CN_MV</code> / 1141049</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>MaxImbA</code></td><td><code>PCL1001X_CN_MV</code> / 1141050</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>MaxImbPPV</code></td><td><code>PCL1001X_CN_MV</code> / 1141051</td><td><code>MV</code></td><td>本类表列名称</td></tr><tr><td><code>MaxImbV</code></td><td><code>PCL1001X_CN_MV</code> / 1141052</td><td><code>MV</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; inst=&quot;1&quot; lnClass=&quot;MSQI&quot; lnType=&quot;DFE_MSQI_EPS31_V10&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;MSQI&quot; id=&quot;DFE_MSQI_EPS31_V10&quot; lnClass=&quot;MSQI&quot;&gt;
			&lt;DO desc=&quot;Mode&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;Behaviour&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;Health&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;Name Plate&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;序分量电流&quot; name=&quot;SeqA&quot; type=&quot;CN_SEQ&quot;/&gt;
			&lt;DO desc=&quot;序分量电压&quot; name=&quot;SeqV&quot; type=&quot;CN_SEQ&quot;/&gt;
			&lt;DO desc=&quot;轴分量&quot; name=&quot;DQ0Seq&quot; type=&quot;CN_SEQ&quot;/&gt;
			&lt;DO desc=&quot;不平衡电流&quot; name=&quot;ImbA&quot; type=&quot;PCL1001X_CN_WYE_ALL&quot;/&gt;
			&lt;DO desc=&quot;不平衡负序电流&quot; name=&quot;ImbNgA&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;不平衡负序电压&quot; name=&quot;ImbNgV&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;不平衡线电压&quot; name=&quot;ImbPPV&quot; type=&quot;PCL1001X_CN_DEL&quot;/&gt;
			&lt;DO desc=&quot;不平衡相电压&quot; name=&quot;ImbV&quot; type=&quot;PCL1001X_CN_WYE_ALL&quot;/&gt;
			&lt;DO desc=&quot;不平衡零序电流&quot; name=&quot;ImbZroA&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;不平衡零序电压&quot; name=&quot;ImbZroV&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;最大不平衡电流&quot; name=&quot;MaxImbA&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;最大不平衡线电压&quot; name=&quot;MaxImbPPV&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
			&lt;DO desc=&quot;最大不平衡相电压&quot; name=&quot;MaxImbV&quot; type=&quot;PCL1001X_CN_MV&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 SeqA 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>SeqA.c1</td><td><code>SDO</code></td><td><code>PCL1001X_CN_CMV</code></td><td><code>—</code></td><td>1158164</td></tr><tr><td>SeqA.c1.cVal</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>MX</code></td><td>1158042</td></tr><tr><td>SeqA.c1.cVal.mag</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164733</td></tr><tr><td>SeqA.c1.cVal.mag.f</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164689</td></tr><tr><td>SeqA.c1.cVal.ang</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164734</td></tr><tr><td>SeqA.c1.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>MX</code></td><td>1158043</td></tr><tr><td>SeqA.c1.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>MX</code></td><td>1158044</td></tr><tr><td>SeqA.c1.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1158045</td></tr><tr><td>SeqA.c1.subCVal</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>SV</code></td><td>1158046</td></tr><tr><td>SeqA.c1.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1158047</td></tr><tr><td>SeqA.c1.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1158048</td></tr><tr><td>SeqA.c1.units</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1158049</td></tr><tr><td>SeqA.c1.units.SIUnit</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164782</td></tr><tr><td>SeqA.c1.units.multiplier</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164783</td></tr><tr><td>SeqA.c1.db</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1158050</td></tr><tr><td>SeqA.c1.zeroDb</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1158051</td></tr><tr><td>SeqA.c1.rangeC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1158052</td></tr><tr><td>SeqA.c1.rangeC.hhLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164725</td></tr><tr><td>SeqA.c1.rangeC.hLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164726</td></tr><tr><td>SeqA.c1.rangeC.lLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164727</td></tr><tr><td>SeqA.c1.rangeC.llLim</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164728</td></tr><tr><td>SeqA.c1.rangeC.min</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164729</td></tr><tr><td>SeqA.c1.rangeC.max</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164730</td></tr><tr><td>SeqA.c1.magSVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1158053</td></tr><tr><td>SeqA.c1.magSVC.scaleFactor</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164696</td></tr><tr><td>SeqA.c1.magSVC.offset</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164697</td></tr><tr><td>SeqA.c1.angSVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1158054</td></tr><tr><td>SeqA.c1.angRef</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1158055</td></tr><tr><td>SeqA.c1.smpRate</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1158056</td></tr><tr><td>SeqA.c1.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1158057</td></tr><tr><td>SeqA.c2</td><td><code>SDO</code></td><td><code>PCL1001X_CN_CMV</code></td><td><code>—</code></td><td>1158165</td></tr><tr><td>SeqA.c3</td><td><code>SDO</code></td><td><code>PCL1001X_CN_CMV</code></td><td><code>—</code></td><td>1158166</td></tr><tr><td>SeqA.seqT</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>MX</code></td><td>1158167</td></tr><tr><td>SeqA.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1158168</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_SEQ</code> / 源行 1158163</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;SEQ&quot; id=&quot;CN_SEQ&quot;&gt;
			&lt;SDO name=&quot;c1&quot; type=&quot;PCL1001X_CN_CMV&quot;/&gt;
			&lt;SDO name=&quot;c2&quot; type=&quot;PCL1001X_CN_CMV&quot;/&gt;
			&lt;SDO name=&quot;c3&quot; type=&quot;PCL1001X_CN_CMV&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;MX&quot; name=&quot;seqT&quot; type=&quot;seqT&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DOType</code> <code>PCL1001X_CN_CMV</code> / 源行 1158041</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;CMV&quot; id=&quot;PCL1001X_CN_CMV&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; dchg=&quot;true&quot; fc=&quot;MX&quot; name=&quot;cVal&quot; type=&quot;CN_Vector&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;MX&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;SV&quot; name=&quot;subCVal&quot; type=&quot;CN_Vector&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;PCL1001X_CN_units&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;db&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;zeroDb&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;rangeC&quot; type=&quot;CN_RangeConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;magSVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;angSVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;angidCMV&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;smpRate&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Vector</code> / 源行 1164732</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Vector&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;mag&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;ang&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_AnalogueValue</code> / 源行 1164688</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_AnalogueValue&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>PCL1001X_CN_units</code> / 源行 1164781</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;PCL1001X_CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;PCL1001X_SIUnit&quot;/&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>PCL1001X_SIUnit</code> / 源行 1165800</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;PCL1001X_SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;V/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;/&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>multiplier</code> / 源行 1165211</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot;/&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_RangeConfig</code> / 源行 1164724</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_RangeConfig&quot;&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hhLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;hLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;lLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;llLim&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_ScaledValueConfig</code> / 源行 1164695</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot;/&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>angidCMV</code> / 源行 1165187</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;angidCMV&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;other&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>seqT</code> / 源行 1165796</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;seqT&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pos-neg-zero&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;dir-quad-zero&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PDIF">PDIF：实际实例与模板</h2><p>实例：<code>P_T1101A/PROT/evePDIF52</code>；源行 226576；lnType=<code>SF_CSD_V1.00_PDIF_2</code>（模板行 1139670）。desc=<code>纵差保护</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1139671</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1139672</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1139673</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1139674</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD_3P</code> / 1139675</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT_3P</code> / 1139676</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>StrValSG</code></td><td><code>P_T1101A_CN_ASG_SG_EX</code> / 1139677</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>CTWrnSet</code></td><td><code>P_T1101A_CN_ASG_SG_EX</code> / 1139678</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>CTBlkSet</code></td><td><code>P_T1101A_CN_ASG_SG_EX</code> / 1139679</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1139680</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>CTBlkEna</code></td><td><code>CN_SPG_SG_EX</code> / 1139681</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BrkDifEna</code></td><td><code>CN_SPG_SG_EX</code> / 1139682</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TrMtx</code></td><td><code>CN_ING_SG_EX</code> / 1139683</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ZOnLine</code></td><td><code>CN_SPG_SG_EX</code> / 1139684</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;纵差保护&quot; inst=&quot;52&quot; lnClass=&quot;PDIF&quot; lnType=&quot;SF_CSD_V1.00_PDIF_2&quot; prefix=&quot;eve&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_PDIF_2&quot; lnClass=&quot;PDIF&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;Str&quot; type=&quot;CN_ACD_3P&quot;/&gt;
			&lt;DO name=&quot;Op&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO name=&quot;StrValSG&quot; type=&quot;P_T1101A_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;CTWrnSet&quot; type=&quot;P_T1101A_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;CTBlkSet&quot; type=&quot;P_T1101A_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;CTBlkEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;BrkDifEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;TrMtx&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO name=&quot;ZOnLine&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156769</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156770</td></tr><tr><td>Str.phsA</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156771</td></tr><tr><td>Str.dirPhsA</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156772</td></tr><tr><td>Str.phsB</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156773</td></tr><tr><td>Str.dirPhsB</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156774</td></tr><tr><td>Str.phsC</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156775</td></tr><tr><td>Str.dirPhsC</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156776</td></tr><tr><td>Str.neut</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156777</td></tr><tr><td>Str.dirNeut</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156778</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156779</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156780</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156781</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD_3P</code> / 源行 1156768</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD_3P&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsA&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsA&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsB&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsB&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsC&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsC&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;neut&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirNeut&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PTOC">PTOC：实际实例与模板</h2><p>实例：<code>PCK1101X/PROT/ChaPTOC1</code>；源行 115785；lnType=<code>DFE_PTOC_EPS31_V10</code>（模板行 1138636）。desc=<code>充电过流I段</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1138637</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1138638</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1138639</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1138640</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD</code> / 1138641</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT_3P</code> / 1138642</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>StrVal</code></td><td><code>CN_ASG_SG</code> / 1138643</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>OpDlTmms</code></td><td><code>CN_ING_SG</code> / 1138644</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1138645</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;充电过流I段&quot; inst=&quot;1&quot; lnClass=&quot;PTOC&quot; lnType=&quot;DFE_PTOC_EPS31_V10&quot; prefix=&quot;Cha&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;PTOC&quot; id=&quot;DFE_PTOC_EPS31_V10&quot; lnClass=&quot;PTOC&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;性能&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;启动&quot; name=&quot;Str&quot; type=&quot;CN_ACD&quot;/&gt;
			&lt;DO desc=&quot;动作&quot; name=&quot;Op&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO desc=&quot;电流定值&quot; name=&quot;StrVal&quot; type=&quot;CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;时间定值&quot; name=&quot;OpDlTmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;投入&quot; name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156960</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156961</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156962</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156963</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156964</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD</code> / 源行 1156959</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PTOV">PTOV：实际实例与模板</h2><p>实例：<code>P_T1101A/PROT/evePTOV6</code>；源行 221453；lnType=<code>SF_CSD_V1.00_PTOV_1</code>（模板行 1139706）。desc=<code>高零序过压1时限</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1139707</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1139708</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1139709</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1139710</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD_3P</code> / 1139711</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT_3P</code> / 1139712</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>StrVal</code></td><td><code>P_T1101A_CN_ASG_SG</code> / 1139713</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>OpDlTmms</code></td><td><code>CN_ING_SG</code> / 1139714</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1139715</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>CBOpnBlkRT</code></td><td><code>CN_SPG_SG_EX</code> / 1139716</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OnePhOVMod</code></td><td><code>CN_SPG_SG_EX</code> / 1139717</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OVTrip</code></td><td><code>CN_SPG_SG_EX</code> / 1139718</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Ex3U0Ena</code></td><td><code>CN_SPG_SG_EX</code> / 1139719</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TrMtx</code></td><td><code>CN_ING_SG_EX</code> / 1139720</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;高零序过压1时限&quot; inst=&quot;6&quot; lnClass=&quot;PTOV&quot; lnType=&quot;SF_CSD_V1.00_PTOV_1&quot; prefix=&quot;eve&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_PTOV_1&quot; lnClass=&quot;PTOV&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;Str&quot; type=&quot;CN_ACD_3P&quot;/&gt;
			&lt;DO name=&quot;Op&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO name=&quot;StrVal&quot; type=&quot;P_T1101A_CN_ASG_SG&quot;/&gt;
			&lt;DO name=&quot;OpDlTmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;CBOpnBlkRT&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;OnePhOVMod&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;OVTrip&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;Ex3U0Ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;TrMtx&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156769</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156770</td></tr><tr><td>Str.phsA</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156771</td></tr><tr><td>Str.dirPhsA</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156772</td></tr><tr><td>Str.phsB</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156773</td></tr><tr><td>Str.dirPhsB</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156774</td></tr><tr><td>Str.phsC</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156775</td></tr><tr><td>Str.dirPhsC</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156776</td></tr><tr><td>Str.neut</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156777</td></tr><tr><td>Str.dirNeut</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156778</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156779</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156780</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156781</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD_3P</code> / 源行 1156768</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD_3P&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsA&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsA&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsB&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsB&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsC&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsC&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;neut&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirNeut&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PTRC">PTRC：实际实例与模板</h2><p>实例：<code>PCK1101X/PROT/PTRC1</code>；源行 115673；lnType=<code>DFE_PTRC_EPS31_V10</code>（模板行 1138647）。desc=<code>保护跳闸</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1138648</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1138649</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1138650</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1138651</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>TrStrp</code></td><td><code>CN_SPC_EX</code> / 1138652</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>StrBFStrp</code></td><td><code>CN_SPC_EX</code> / 1138653</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkRecStrp</code></td><td><code>CN_SPC_EX</code> / 1138654</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Tr</code></td><td><code>CN_ACT</code> / 1138655</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT</code> / 1138656</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD</code> / 1138657</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>StrBF</code></td><td><code>CN_ACT_EX</code> / 1138658</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkRecST</code></td><td><code>CN_SPS_EX</code> / 1138659</td><td><code>SPS</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Z2BlkRec</code></td><td><code>CN_SPG_SG_EX</code> / 1138660</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>MPBlkRec</code></td><td><code>CN_SPG_SG_EX</code> / 1138661</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Z3BlkRec</code></td><td><code>CN_SPG_SG_EX</code> / 1138662</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;保护跳闸&quot; inst=&quot;1&quot; lnClass=&quot;PTRC&quot; lnType=&quot;DFE_PTRC_EPS31_V10&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;PTRC&quot; id=&quot;DFE_PTRC_EPS31_V10&quot; lnClass=&quot;PTRC&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;行为&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;跳闸出口压板&quot; name=&quot;TrStrp&quot; type=&quot;CN_SPC_EX&quot;/&gt;
			&lt;DO desc=&quot;启动失灵出口压板&quot; name=&quot;StrBFStrp&quot; type=&quot;CN_SPC_EX&quot;/&gt;
			&lt;DO desc=&quot;闭锁重合闸出口压板&quot; name=&quot;BlkRecStrp&quot; type=&quot;CN_SPC_EX&quot;/&gt;
			&lt;DO desc=&quot;跳闸&quot; name=&quot;Tr&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;动作&quot; name=&quot;Op&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;启动&quot; name=&quot;Str&quot; type=&quot;CN_ACD&quot;/&gt;
			&lt;DO desc=&quot;启动失灵&quot; name=&quot;StrBF&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;闭锁重合&quot; name=&quot;BlkRecST&quot; type=&quot;CN_SPS_EX&quot;/&gt;
			&lt;DO desc=&quot;Ⅱ段保护闭锁重合闸&quot; name=&quot;Z2BlkRec&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;多相故障闭锁重合闸&quot; name=&quot;MPBlkRec&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;Ⅲ段及以上保护闭锁重合闸&quot; name=&quot;Z3BlkRec&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156960</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156961</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156962</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156963</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156964</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD</code> / 源行 1156959</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PTUF">PTUF：实际实例与模板</h2><p>实例：<code>PCL1001X/PROT/PTUF1</code>；源行 624456；lnType=<code>DFE_PTUF_SAE_EPS31_V11</code>（模板行 1141165）。desc=<code>低频减载</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1141166</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1141167</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1141168</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1141169</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD</code> / 1141170</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT</code> / 1141171</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>StrVal</code></td><td><code>PCL1001X_CN_ASG_SG</code> / 1141172</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>BlkVal</code></td><td><code>PCL1001X_CN_ASG_SG</code> / 1141173</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>OpDlTmms</code></td><td><code>CN_ING_SG</code> / 1141174</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1141175</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteHzVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141176</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteHzEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141177</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteSHzVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141178</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteSHzEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141179</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkVEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141180</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkAVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141181</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkAEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141182</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkNVEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141183</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkNVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141184</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkV0Ena</code></td><td><code>CN_SPG_SG_EX</code> / 1141185</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkVal0</code></td><td><code>PCL1001X_CN_ASG_SG</code> / 1141186</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>PTBlkEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141187</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>NomFreHi</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141188</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>NomFreLo</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141189</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR1</code></td><td><code>CN_ING_SG_EX</code> / 1141190</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR2</code></td><td><code>CN_ING_SG_EX</code> / 1141191</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR3</code></td><td><code>CN_ING_SG_EX</code> / 1141192</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR4</code></td><td><code>CN_ING_SG_EX</code> / 1141193</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;低频减载&quot; inst=&quot;1&quot; lnClass=&quot;PTUF&quot; lnType=&quot;DFE_PTUF_SAE_EPS31_V11&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;PTUF&quot; id=&quot;DFE_PTUF_SAE_EPS31_V11&quot; lnClass=&quot;PTUF&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;行为&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;启动&quot; name=&quot;Str&quot; type=&quot;CN_ACD&quot;/&gt;
			&lt;DO desc=&quot;动作&quot; name=&quot;Op&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;频率定值&quot; name=&quot;StrVal&quot; type=&quot;PCL1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;电压闭锁定值&quot; name=&quot;BlkVal&quot; type=&quot;PCL1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;时间定值&quot; name=&quot;OpDlTmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;低频减载投入&quot; name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;频率滑差定值&quot; name=&quot;RteHzVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;频率滑差闭锁投入&quot; name=&quot;RteHzEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;滑差不灵敏区定值&quot; name=&quot;RteSHzVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;滑差不灵敏区投入&quot; name=&quot;RteSHzEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压闭锁投入&quot; name=&quot;BlkVEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电流闭锁定值&quot; name=&quot;BlkAVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电流闭锁闭锁投入&quot; name=&quot;BlkAEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;负序电压闭锁投入&quot; name=&quot;BlkNVEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;负序电压闭锁定值&quot; name=&quot;BlkNVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;零序电压闭锁投入&quot; name=&quot;BlkV0Ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;零序序电压闭锁定值&quot; name=&quot;BlkVal0&quot; type=&quot;PCL1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;PT断线闭锁投入&quot; name=&quot;PTBlkEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;正常频率高限&quot; name=&quot;NomFreHi&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;正常频率低限&quot; name=&quot;NomFreLo&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵1&quot; name=&quot;OUTMATR1&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵2&quot; name=&quot;OUTMATR2&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵3&quot; name=&quot;OUTMATR3&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵4&quot; name=&quot;OUTMATR4&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156960</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156961</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156962</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156963</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156964</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD</code> / 源行 1156959</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PTUV">PTUV：实际实例与模板</h2><p>实例：<code>PCL1001X/PROT/PTUV1</code>；源行 624630；lnType=<code>DFE_PTUV_SAE_EPS31_V11</code>（模板行 1141195）。desc=<code>低压减载</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1141196</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1141197</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1141198</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1141199</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD</code> / 1141200</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT</code> / 1141201</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>StrVal</code></td><td><code>PCL1001X_CN_ASG_SG</code> / 1141202</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>OpDlTmms</code></td><td><code>CN_ING_SG</code> / 1141203</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>BlkVal</code></td><td><code>PCL1001X_CN_ASG_SG</code> / 1141204</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkValEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141205</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1141206</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteUBlkVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141207</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteUBlkEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141208</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RUnBlkVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141209</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteUsVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141210</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RteUsEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141211</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkVVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141212</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkVEna</code></td><td><code>CN_SPG_SG_EX</code> / 1141213</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RVVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141214</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FVVal</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141215</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>FDlTmms</code></td><td><code>CN_ING_SG_EX</code> / 1141216</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>UnBlkTmms</code></td><td><code>CN_ING_SG_EX</code> / 1141217</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR1</code></td><td><code>CN_ING_SG_EX</code> / 1141218</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR2</code></td><td><code>CN_ING_SG_EX</code> / 1141219</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;低压减载&quot; inst=&quot;1&quot; lnClass=&quot;PTUV&quot; lnType=&quot;DFE_PTUV_SAE_EPS31_V11&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;PTUV&quot; id=&quot;DFE_PTUV_SAE_EPS31_V11&quot; lnClass=&quot;PTUV&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;性能&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;启动&quot; name=&quot;Str&quot; type=&quot;CN_ACD&quot;/&gt;
			&lt;DO desc=&quot;动作&quot; name=&quot;Op&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;电压定值&quot; name=&quot;StrVal&quot; type=&quot;PCL1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;时间定值&quot; name=&quot;OpDlTmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;电流闭锁定值&quot; name=&quot;BlkVal&quot; type=&quot;PCL1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;电流闭锁投入&quot; name=&quot;BlkValEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;低压减载投入&quot; name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压滑差闭锁定值&quot; name=&quot;RteUBlkVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压滑差闭锁投入&quot; name=&quot;RteUBlkEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压滑差闭锁解除定值&quot; name=&quot;RUnBlkVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压滑差不灵敏区定值&quot; name=&quot;RteUsVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压滑差不灵敏区投入&quot; name=&quot;RteUsEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压闭锁定值&quot; name=&quot;BlkVVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电压闭锁投入&quot; name=&quot;BlkVEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;故障切除后电压恢复定值&quot; name=&quot;RVVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;故障电压定值&quot; name=&quot;FVVal&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;躲故障切除时间&quot; name=&quot;FDlTmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;滑差解锁时间定值&quot; name=&quot;UnBlkTmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵1&quot; name=&quot;OUTMATR1&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;出口矩阵2&quot; name=&quot;OUTMATR2&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156960</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156961</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156962</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156963</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156964</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD</code> / 源行 1156959</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-PVOC">PVOC：实际实例与模板</h2><p>实例：<code>SPV1101X/PROT/evePVOC3</code>；源行 134309；lnType=<code>SF_CSD_V1.00_PVOC_1</code>（模板行 1138172）。desc=<code>跳电源1断路器</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1138173</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1138174</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1138175</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1138176</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD_3P</code> / 1138177</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT_3P</code> / 1138178</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>OpDlTmms</code></td><td><code>CN_ING_SG</code> / 1138179</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>BlkValVpp</code></td><td><code>SPV1101X_CN_ASG_SG_EX</code> / 1138180</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkValV2</code></td><td><code>SPV1101X_CN_ASG_SG</code> / 1138181</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>StrValSG</code></td><td><code>SPV1101X_CN_ASG_SG_EX</code> / 1138182</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DirToBus</code></td><td><code>CN_SPG_SG_EX</code> / 1138183</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1138184</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkDirEna</code></td><td><code>CN_SPG_SG_EX</code> / 1138185</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkVolEna</code></td><td><code>CN_SPG_SG_EX</code> / 1138186</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BlkOVolEna</code></td><td><code>CN_SPG_SG_EX</code> / 1138187</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TrMtx</code></td><td><code>CN_ING_SG_EX</code> / 1138188</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;跳电源1断路器&quot; inst=&quot;3&quot; lnClass=&quot;PVOC&quot; lnType=&quot;SF_CSD_V1.00_PVOC_1&quot; prefix=&quot;eve&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_PVOC_1&quot; lnClass=&quot;PVOC&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;Str&quot; type=&quot;CN_ACD_3P&quot;/&gt;
			&lt;DO name=&quot;Op&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO name=&quot;OpDlTmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO name=&quot;BlkValVpp&quot; type=&quot;SPV1101X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;BlkValV2&quot; type=&quot;SPV1101X_CN_ASG_SG&quot;/&gt;
			&lt;DO name=&quot;StrValSG&quot; type=&quot;SPV1101X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;DirToBus&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;BlkDirEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;BlkVolEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;BlkOVolEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;TrMtx&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156769</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156770</td></tr><tr><td>Str.phsA</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156771</td></tr><tr><td>Str.dirPhsA</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156772</td></tr><tr><td>Str.phsB</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156773</td></tr><tr><td>Str.dirPhsB</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156774</td></tr><tr><td>Str.phsC</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156775</td></tr><tr><td>Str.dirPhsC</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156776</td></tr><tr><td>Str.neut</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156777</td></tr><tr><td>Str.dirNeut</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156778</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156779</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156780</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156781</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD_3P</code> / 源行 1156768</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD_3P&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsA&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsA&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsB&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsB&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsC&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsC&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;neut&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirNeut&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-RBRF">RBRF：实际实例与模板</h2><p>实例：<code>P_T1101A/PROT/eveRBRF8</code>；源行 221672；lnType=<code>SF_CSD_V1.00_RBRF_4</code>（模板行 1139740）。desc=<code>高断路器失灵联跳</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1139741</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1139742</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1139743</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1139744</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD_3P</code> / 1139745</td><td><code>ACD</code></td><td>本类表列名称</td></tr><tr><td><code>OpEx</code></td><td><code>CN_ACT_3P</code> / 1139746</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>OpIn</code></td><td><code>CN_ACT_3P</code> / 1139747</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>OpTie</code></td><td><code>CN_ACT_3P_EX</code> / 1139748</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Enable</code></td><td><code>CN_SPG_SG_EX</code> / 1139749</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>TrMtx</code></td><td><code>CN_ING_SG_EX</code> / 1139750</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;高断路器失灵联跳&quot; inst=&quot;8&quot; lnClass=&quot;RBRF&quot; lnType=&quot;SF_CSD_V1.00_RBRF_4&quot; prefix=&quot;eve&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_RBRF_4&quot; lnClass=&quot;RBRF&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;Str&quot; type=&quot;CN_ACD_3P&quot;/&gt;
			&lt;DO name=&quot;OpEx&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO name=&quot;OpIn&quot; type=&quot;CN_ACT_3P&quot;/&gt;
			&lt;DO name=&quot;OpTie&quot; type=&quot;CN_ACT_3P_EX&quot;/&gt;
			&lt;DO name=&quot;Enable&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO name=&quot;TrMtx&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156769</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156770</td></tr><tr><td>Str.phsA</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156771</td></tr><tr><td>Str.dirPhsA</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156772</td></tr><tr><td>Str.phsB</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156773</td></tr><tr><td>Str.dirPhsB</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156774</td></tr><tr><td>Str.phsC</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156775</td></tr><tr><td>Str.dirPhsC</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156776</td></tr><tr><td>Str.neut</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156777</td></tr><tr><td>Str.dirNeut</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156778</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156779</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156780</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156781</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD_3P</code> / 源行 1156768</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD_3P&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsA&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsA&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsB&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsB&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;phsC&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirPhsC&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;neut&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirNeut&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-RBZT">RBZT：实际实例与模板</h2><p>实例：<code>SPV1001X/PROT/RBZT1</code>；源行 951604；lnType=<code>DFE_RBZT_GW_EPS31_V11</code>（模板行 1151994）。desc=<code>备自投</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1151995</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1151996</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1151997</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_EX</code> / 1151998</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Str</code></td><td><code>CN_ACD</code> / 1151999</td><td><code>ACD</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT</code> / 1152000</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm</code></td><td><code>CN_ACT</code> / 1152001</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm1</code></td><td><code>CN_ACT</code> / 1152002</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm2</code></td><td><code>CN_ACT</code> / 1152003</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm3</code></td><td><code>CN_ACT</code> / 1152004</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm4</code></td><td><code>CN_ACT</code> / 1152005</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm5</code></td><td><code>CN_ACT</code> / 1152006</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm6</code></td><td><code>CN_ACT</code> / 1152007</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm7</code></td><td><code>CN_ACT</code> / 1152008</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm8</code></td><td><code>CN_ACT</code> / 1152009</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm9</code></td><td><code>CN_ACT</code> / 1152010</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm10</code></td><td><code>CN_ACT</code> / 1152011</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm11</code></td><td><code>CN_ACT</code> / 1152012</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm12</code></td><td><code>CN_ACT</code> / 1152013</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm13</code></td><td><code>CN_ACT</code> / 1152014</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Alm14</code></td><td><code>CN_ACT</code> / 1152015</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Bus1Cls</code></td><td><code>CN_ACT_EX</code> / 1152016</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Bus1Trp</code></td><td><code>CN_ACT_EX</code> / 1152017</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1HCls</code></td><td><code>CN_ACT_EX</code> / 1152018</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1LCls</code></td><td><code>CN_ACT_EX</code> / 1152019</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1HTrp</code></td><td><code>CN_ACT_EX</code> / 1152020</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1LTrp</code></td><td><code>CN_ACT_EX</code> / 1152021</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1OTrp</code></td><td><code>CN_ACT_EX</code> / 1152022</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2HCls</code></td><td><code>CN_ACT_EX</code> / 1152023</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2LCls</code></td><td><code>CN_ACT_EX</code> / 1152024</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2HTrp</code></td><td><code>CN_ACT_EX</code> / 1152025</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2LTrp</code></td><td><code>CN_ACT_EX</code> / 1152026</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2OTrp</code></td><td><code>CN_ACT_EX</code> / 1152027</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>StrVal</code></td><td><code>SPV1001X_CN_ASG_SG</code> / 1152028</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DeaBusVal</code></td><td><code>SPV1001X_CN_ASG_SG</code> / 1152029</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LivBusVal</code></td><td><code>SPV1001X_CN_ASG_SG</code> / 1152030</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LivLinVal</code></td><td><code>SPV1001X_CN_ASG_SG</code> / 1152031</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DeaLinAVal</code></td><td><code>SPV1001X_CN_ASG_SG_EX</code> / 1152032</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ChTmms</code></td><td><code>CN_ING_SG_EX</code> / 1152033</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DschTmms</code></td><td><code>CN_ING_SG_EX</code> / 1152034</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Trp1Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152035</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Trp2Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152036</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Trp3Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152037</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Trp4Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152038</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cls1Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152039</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cls2Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152040</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cls3Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152041</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>MOpBlkEna</code></td><td><code>CN_SPG_SG_EX</code> / 1152042</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Lin1Vena</code></td><td><code>CN_SPG_SG_EX</code> / 1152043</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Lin2Vena</code></td><td><code>CN_SPG_SG_EX</code> / 1152044</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>AutoMod</code></td><td><code>CN_SPG_SG_EX</code> / 1152045</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Bus1ReTrp</code></td><td><code>CN_SPG_SG_EX</code> / 1152046</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Bus2ReTrp</code></td><td><code>CN_SPG_SG_EX</code> / 1152047</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Spd1Ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152048</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Spd2Ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152049</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cls4Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152050</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Cls5Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1152051</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DeaL1AVal</code></td><td><code>SPV1001X_CN_ASG_SG_EX</code> / 1152052</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DeaL2AVal</code></td><td><code>SPV1001X_CN_ASG_SG_EX</code> / 1152053</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR1</code></td><td><code>CN_ING_SG_EX</code> / 1152054</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR2</code></td><td><code>CN_ING_SG_EX</code> / 1152055</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR3</code></td><td><code>CN_ING_SG_EX</code> / 1152056</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR4</code></td><td><code>CN_ING_SG_EX</code> / 1152057</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR5</code></td><td><code>CN_ING_SG_EX</code> / 1152058</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR6</code></td><td><code>CN_ING_SG_EX</code> / 1152059</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>OUTMATR7</code></td><td><code>CN_ING_SG_EX</code> / 1152060</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQena</code></td><td><code>CN_SPG_SG_EX</code> / 1152061</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Blk1Lin3T</code></td><td><code>CN_SPG_SG_EX</code> / 1152062</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr1HiAena</code></td><td><code>CN_SPG_SG_EX</code> / 1152063</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Pwr2HiAena</code></td><td><code>CN_SPG_SG_EX</code> / 1152064</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>NoQ2CB</code></td><td><code>CN_SPG_SG_EX</code> / 1152065</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>NoPwr2CB</code></td><td><code>CN_SPG_SG_EX</code> / 1152066</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>HHJena</code></td><td><code>CN_SPG_SG_EX</code> / 1152067</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BZT1ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152068</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BZT2ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152069</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BZT3ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152070</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>BZT4ena</code></td><td><code>CN_SPG_SG_EX</code> / 1152071</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Q1Trp</code></td><td><code>CN_ACT_EX</code> / 1152072</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Q1Cls</code></td><td><code>CN_ACT_EX</code> / 1152073</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Q2Trp</code></td><td><code>CN_ACT_EX</code> / 1152074</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Q2Cls</code></td><td><code>CN_ACT_EX</code> / 1152075</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQBus1Trp</code></td><td><code>CN_ACT_EX</code> / 1152076</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQBus2Trp</code></td><td><code>CN_ACT_EX</code> / 1152077</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQ1Trp</code></td><td><code>CN_ACT_EX</code> / 1152078</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQ2Trp</code></td><td><code>CN_ACT_EX</code> / 1152079</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LQ3Trp</code></td><td><code>CN_ACT_EX</code> / 1152080</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;备自投&quot; inst=&quot;1&quot; lnClass=&quot;RBZT&quot; lnType=&quot;DFE_RBZT_GW_EPS31_V11&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;RBZT&quot; id=&quot;DFE_RBZT_GW_EPS31_V11&quot; lnClass=&quot;RBZT&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;行为&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_EX&quot;/&gt;
			&lt;DO desc=&quot;启动 &quot; name=&quot;Str&quot; type=&quot;CN_ACD&quot;/&gt;
			&lt;DO desc=&quot;动作 &quot; name=&quot;Op&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;备自投告警 &quot; name=&quot;Alm&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;备自投闭锁 &quot; name=&quot;Alm1&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投1充电完成 &quot; name=&quot;Alm2&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投2充电完成 &quot; name=&quot;Alm3&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投3充电完成 &quot; name=&quot;Alm4&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投4充电完成 &quot; name=&quot;Alm5&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投1被闭锁 &quot; name=&quot;Alm6&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投2被闭锁 &quot; name=&quot;Alm7&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投3被闭锁 &quot; name=&quot;Alm8&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;自投4被闭锁 &quot; name=&quot;Alm9&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;备自投动作失败 &quot; name=&quot;Alm10&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;备自投动作成功 &quot; name=&quot;Alm11&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;断路器拒跳 &quot; name=&quot;Alm12&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;断路器拒合 &quot; name=&quot;Alm13&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;备自投充电完成 &quot; name=&quot;Alm14&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;分段合闸 &quot; name=&quot;Bus1Cls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;分段跳闸 &quot; name=&quot;Bus1Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1高压侧合闸&quot; name=&quot;Pwr1HCls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1低压侧合闸&quot; name=&quot;Pwr1LCls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1高压侧跳闸&quot; name=&quot;Pwr1HTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1低压侧跳闸&quot; name=&quot;Pwr1LTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1联跳&quot; name=&quot;Pwr1OTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2高压侧合闸&quot; name=&quot;Pwr2HCls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2低压侧合闸&quot; name=&quot;Pwr2LCls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2高压侧跳闸&quot; name=&quot;Pwr2HTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2低压侧跳闸&quot; name=&quot;Pwr2LTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2联跳&quot; name=&quot;Pwr2OTrp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;启动值&quot; name=&quot;StrVal&quot; type=&quot;SPV1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;母线无压定值 &quot; name=&quot;DeaBusVal&quot; type=&quot;SPV1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;母线有压定值 &quot; name=&quot;LivBusVal&quot; type=&quot;SPV1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;线路有压定值 &quot; name=&quot;LivLinVal&quot; type=&quot;SPV1001X_CN_ASG_SG&quot;/&gt;
			&lt;DO desc=&quot;线路无流定值 &quot; name=&quot;DeaLinAVal&quot; type=&quot;SPV1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;备自投充电时间 &quot; name=&quot;ChTmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;备自投放电时间 &quot; name=&quot;DschTmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;跳闸时间1 &quot; name=&quot;Trp1Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;跳闸时间2 &quot; name=&quot;Trp2Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;跳闸时间3 &quot; name=&quot;Trp3Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;跳闸时间4 &quot; name=&quot;Trp4Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合闸时间1 &quot; name=&quot;Cls1Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合闸时间2 &quot; name=&quot;Cls2Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合闸时间3 &quot; name=&quot;Cls3Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;手跳操作闭锁备自投 &quot; name=&quot;MOpBlkEna&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;线路电压1检查 &quot; name=&quot;Lin1Vena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;线路电压2检查 &quot; name=&quot;Lin2Vena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;备自投模式 &quot; name=&quot;AutoMod&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联跳I母 &quot; name=&quot;Bus1ReTrp&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联跳II母 &quot; name=&quot;Bus2ReTrp&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;加速自投1&quot; name=&quot;Spd1Ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;加速自投2&quot; name=&quot;Spd2Ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合闸时间4 &quot; name=&quot;Cls4Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合闸时间5 &quot; name=&quot;Cls5Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;线路1无流定值 &quot; name=&quot;DeaL1AVal&quot; type=&quot;SPV1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;线路2无流定值 &quot; name=&quot;DeaL2AVal&quot; type=&quot;SPV1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切I母出口矩阵&quot; name=&quot;OUTMATR1&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切II母出口矩阵&quot; name=&quot;OUTMATR2&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;第一轮过负荷减载出口矩阵&quot; name=&quot;OUTMATR3&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;第二轮过负荷减载出口矩阵&quot; name=&quot;OUTMATR4&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切1出口矩阵&quot; name=&quot;OUTMATR5&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切2出口矩阵&quot; name=&quot;OUTMATR6&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切3出口矩阵&quot; name=&quot;OUTMATR7&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;联切功能&quot; name=&quot;LQena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;禁止一线带三变 &quot; name=&quot;Blk1Lin3T&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电源1过负荷取高 &quot; name=&quot;Pwr1HiAena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;电源2过负荷取高 &quot; name=&quot;Pwr2HiAena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;无桥2断路器 &quot; name=&quot;NoQ2CB&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;无电源2断路器 &quot; name=&quot;NoPwr2CB&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;合后位置接入 &quot; name=&quot;HHJena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;自投方式1 &quot; name=&quot;BZT1ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;自投方式2 &quot; name=&quot;BZT2ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;自投方式3 &quot; name=&quot;BZT3ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;自投方式4 &quot; name=&quot;BZT4ena&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;内桥1跳闸&quot; name=&quot;Q1Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;内桥1合闸 &quot; name=&quot;Q1Cls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;内桥2跳闸&quot; name=&quot;Q2Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;内桥2合闸 &quot; name=&quot;Q2Cls&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;联切I母 &quot; name=&quot;LQBus1Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;联切II母 &quot; name=&quot;LQBus2Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;联切1 &quot; name=&quot;LQ1Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;联切2 &quot; name=&quot;LQ2Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
			&lt;DO desc=&quot;联切3 &quot; name=&quot;LQ3Trp&quot; type=&quot;CN_ACT_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Str 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Str.general</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>ST</code></td><td>1156960</td></tr><tr><td>Str.dirGeneral</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156961</td></tr><tr><td>Str.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156962</td></tr><tr><td>Str.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156963</td></tr><tr><td>Str.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156964</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_ACD</code> / 源行 1156959</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;ACD&quot; id=&quot;CN_ACD&quot;&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;general&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;dirGeneral&quot; type=&quot;dir&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>dir</code> / 源行 1165335</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;dir&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;unknown&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;forward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;backward&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;both&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-RDRE">RDRE：实际实例与模板</h2><p>实例：<code>PCK1101X/RCD/RDRE1</code>；源行 116551；lnType=<code>DFE_RDRE_EPS31_V10</code>（模板行 1138664）。desc=<code></code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1138665</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1138666</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1138667</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1138668</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>RcdTrg</code></td><td><code>CN_SPC</code> / 1138669</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>RcdMade</code></td><td><code>CN_SPS</code> / 1138670</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>FltNum</code></td><td><code>CN_INS</code> / 1138671</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>GriFltNum</code></td><td><code>CN_INS</code> / 1138672</td><td><code>INS</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; inst=&quot;1&quot; lnClass=&quot;RDRE&quot; lnType=&quot;DFE_RDRE_EPS31_V10&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;RDRE&quot; id=&quot;DFE_RDRE_EPS31_V10&quot; lnClass=&quot;RDRE&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;性能&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;触发录波&quot; name=&quot;RcdTrg&quot; type=&quot;CN_SPC&quot;/&gt;
			&lt;DO desc=&quot;录波完成&quot; name=&quot;RcdMade&quot; type=&quot;CN_SPS&quot;/&gt;
			&lt;DO desc=&quot;故障序号&quot; name=&quot;FltNum&quot; type=&quot;CN_INS&quot;/&gt;
			&lt;DO desc=&quot;Grid fault number&quot; name=&quot;GriFltNum&quot; type=&quot;CN_INS&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156644</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156645</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156646</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health</code> / 源行 1156643</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-RREC">RREC：实际实例与模板</h2><p>实例：<code>PCL1001X/PROT/RREC1</code>；源行 624775；lnType=<code>DFE_RREC_GD_EPS31_V11</code>（模板行 1141262）。desc=<code>重合闸</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1141263</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1141264</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1141265</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1141266</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>OpStrp</code></td><td><code>CN_SPC_EX</code> / 1141267</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>StopRecEna</code></td><td><code>CN_SPC_EX</code> / 1141268</td><td><code>SPC</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Op</code></td><td><code>CN_ACT</code> / 1141269</td><td><code>ACT</code></td><td>本类表列名称</td></tr><tr><td><code>Op1</code></td><td><code>CN_ACT</code> / 1141270</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Op2</code></td><td><code>CN_ACT</code> / 1141271</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Op3</code></td><td><code>CN_ACT</code> / 1141272</td><td><code>ACT</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>AutoRecSt</code></td><td><code>CN_INS_ARST</code> / 1141273</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>RecDifAng</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141274</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RecChkSyn</code></td><td><code>CN_SPG_SG_EX</code> / 1141275</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>PTFBlkRec</code></td><td><code>CN_SPG_SG_EX</code> / 1141276</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>DifPosMod</code></td><td><code>CN_SPG_SG_EX</code> / 1141277</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Rec1Tmms</code></td><td><code>CN_ING_SG</code> / 1141278</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>Rec2Tmms</code></td><td><code>CN_ING_SG</code> / 1141279</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>Rec3Tmms</code></td><td><code>CN_ING_SG</code> / 1141280</td><td><code>ING</code></td><td>本类表列名称</td></tr><tr><td><code>RecNum</code></td><td><code>CN_ING_SG_EX</code> / 1141281</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Phase</code></td><td><code>CN_ING_SG_EX</code> / 1141282</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Rec4Tmms</code></td><td><code>CN_ING_SG_EX</code> / 1141283</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RecNoChk</code></td><td><code>CN_SPG_SG_EX</code> / 1141284</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ChkLinDea</code></td><td><code>CN_SPG_SG_EX</code> / 1141285</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ChkBusDea</code></td><td><code>CN_SPG_SG_EX</code> / 1141286</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>ChkDoubDea</code></td><td><code>CN_SPG_SG_EX</code> / 1141287</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>RecDeaVol</code></td><td><code>PCL1001X_CN_ASG_SG_EX</code> / 1141288</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>QuitRec</code></td><td><code>CN_SPG_SG_EX</code> / 1141289</td><td><code>SPG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;重合闸&quot; inst=&quot;1&quot; lnClass=&quot;RREC&quot; lnType=&quot;DFE_RREC_GD_EPS31_V11&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; desc=&quot;RREC&quot; id=&quot;DFE_RREC_GD_EPS31_V11&quot; lnClass=&quot;RREC&quot;&gt;
			&lt;DO desc=&quot;模式&quot; name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO desc=&quot;行为&quot; name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO desc=&quot;健康&quot; name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO desc=&quot;铭牌&quot; name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO desc=&quot;重合闸出口软压板&quot; name=&quot;OpStrp&quot; type=&quot;CN_SPC_EX&quot;/&gt;
			&lt;DO desc=&quot;停用重合闸&quot; name=&quot;StopRecEna&quot; type=&quot;CN_SPC_EX&quot;/&gt;
			&lt;DO desc=&quot;一次重合闸动作&quot; name=&quot;Op&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;二次重合闸动作&quot; name=&quot;Op1&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;三次重合闸动作&quot; name=&quot;Op2&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;四次重合闸动作&quot; name=&quot;Op3&quot; type=&quot;CN_ACT&quot;/&gt;
			&lt;DO desc=&quot;重合闸状态&quot; name=&quot;AutoRecSt&quot; type=&quot;CN_INS_ARST&quot;/&gt;
			&lt;DO desc=&quot;同期合闸角&quot; name=&quot;RecDifAng&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;重合闸检同期方式&quot; name=&quot;RecChkSyn&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;PT断线闭锁重合&quot; name=&quot;PTFBlkRec&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;不对应启动重合闸投入&quot; name=&quot;DifPosMod&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;一次重合闸时间定值&quot; name=&quot;Rec1Tmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;二次重合闸时间定值&quot; name=&quot;Rec2Tmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;三次重合闸时间定值&quot; name=&quot;Rec3Tmms&quot; type=&quot;CN_ING_SG&quot;/&gt;
			&lt;DO desc=&quot;重合次数&quot; name=&quot;RecNum&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;抽取电压相别&quot; name=&quot;Phase&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;四次重合闸时间定值&quot; name=&quot;Rec4Tmms&quot; type=&quot;CN_ING_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;重合闸无检定方式&quot; name=&quot;RecNoChk&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;检线无压母有压方式&quot; name=&quot;ChkLinDea&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;检线有压母无压方式&quot; name=&quot;ChkBusDea&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;检线无压母无压方式&quot; name=&quot;ChkDoubDea&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;检无压定值&quot; name=&quot;RecDeaVol&quot; type=&quot;PCL1001X_CN_ASG_SG_EX&quot;/&gt;
			&lt;DO desc=&quot;退出重合闸&quot; name=&quot;QuitRec&quot; type=&quot;CN_SPG_SG_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156644</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156645</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156646</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health</code> / 源行 1156643</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-SCLI">SCLI：实际实例与模板</h2><p>实例：<code>C_M1101X/LD0/SCLI1</code>；源行 40352；lnType=<code>CK3_LD0_V01_SCLI1_GZK</code>（模板行 1137807）。desc=<code>光口功率</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137808</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137809</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137810</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137811</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>LigIntes1</code></td><td><code>CN_MV_GZK_EX</code> / 1137812</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes2</code></td><td><code>CN_MV_GZK_EX</code> / 1137813</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes3</code></td><td><code>CN_MV_GZK_EX</code> / 1137814</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes4</code></td><td><code>CN_MV_GZK_EX</code> / 1137815</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes5</code></td><td><code>CN_MV_GZK_EX</code> / 1137816</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes6</code></td><td><code>CN_MV_GZK_EX</code> / 1137817</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes7</code></td><td><code>CN_MV_GZK_EX</code> / 1137818</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes8</code></td><td><code>CN_MV_GZK_EX</code> / 1137819</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes9</code></td><td><code>CN_MV_GZK_EX</code> / 1137820</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes10</code></td><td><code>CN_MV_GZK_EX</code> / 1137821</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes11</code></td><td><code>CN_MV_GZK_EX</code> / 1137822</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LigIntes12</code></td><td><code>CN_MV_GZK_EX</code> / 1137823</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;光口功率&quot; inst=&quot;1&quot; lnClass=&quot;SCLI&quot; lnType=&quot;CK3_LD0_V01_SCLI1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK3_LD0_V01_SCLI1_GZK&quot; lnClass=&quot;SCLI&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;LigIntes1&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes2&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes3&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes4&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes5&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes6&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes7&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes8&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes9&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes10&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes11&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
			&lt;DO name=&quot;LigIntes12&quot; type=&quot;CN_MV_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-SPVT">SPVT：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/SPVT1</code>；源行 9397；lnType=<code>CK8_LD0_V01_SPVT1_GZK</code>（模板行 1137061）。desc=<code>电源电压</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137062</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137063</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137064</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137065</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Vol1</code></td><td><code>CN_MV_GZK</code> / 1137066</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Vol2</code></td><td><code>CN_MV_GZK</code> / 1137067</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Vol3</code></td><td><code>CN_MV_GZK</code> / 1137068</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Vol4</code></td><td><code>CN_MV_GZK</code> / 1137069</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>Vol5</code></td><td><code>CN_MV_GZK</code> / 1137070</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;电源电压&quot; inst=&quot;1&quot; lnClass=&quot;SPVT&quot; lnType=&quot;CK8_LD0_V01_SPVT1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_SPVT1_GZK&quot; lnClass=&quot;SPVT&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol1&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol2&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol3&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol4&quot; type=&quot;CN_MV_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol5&quot; type=&quot;CN_MV_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-STMP">STMP：实际实例与模板</h2><p>实例：<code>C_G1101X/LD0/STMP1</code>；源行 9768；lnType=<code>CK8_LD0_V01_STMP1_GZK</code>（模板行 1137054）。desc=<code>装置温度</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137055</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137056</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137057</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137058</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Tmp</code></td><td><code>CN_MV_GZK</code> / 1137059</td><td><code>MV</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;装置温度&quot; inst=&quot;1&quot; lnClass=&quot;STMP&quot; lnType=&quot;CK8_LD0_V01_STMP1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_LD0_V01_STMP1_GZK&quot; lnClass=&quot;STMP&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;Tmp&quot; type=&quot;CN_MV_GZK&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156525</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156526</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156527</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health_GZK</code> / 源行 1156524</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health_GZK&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-TCTR">TCTR：实际实例与模板</h2><p>实例：<code>C_G1101X/MEAS/TCTR1</code>；源行 10392；lnType=<code>CK8_MEAS_V01_TCTR1_GZK</code>（模板行 1137036）。desc=<code>1#CT</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137037</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137038</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137039</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137040</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Amp</code></td><td><code>CN_SAV_GZK</code> / 1137041</td><td><code>SAV</code></td><td>本类表列名称</td></tr><tr><td><code>ARtg</code></td><td><code>CN_ASG_SP_GZK</code> / 1137042</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>ARtgSnd</code></td><td><code>CN_ASG_SP_GZK_EX</code> / 1137043</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;1#CT&quot; inst=&quot;1&quot; lnClass=&quot;TCTR&quot; lnType=&quot;CK8_MEAS_V01_TCTR1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_MEAS_V01_TCTR1_GZK&quot; lnClass=&quot;TCTR&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;Amp&quot; type=&quot;CN_SAV_GZK&quot;/&gt;
			&lt;DO name=&quot;ARtg&quot; type=&quot;CN_ASG_SP_GZK&quot;/&gt;
			&lt;DO name=&quot;ARtgSnd&quot; type=&quot;CN_ASG_SP_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Amp 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Amp.instMag</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>MX</code></td><td>1156453</td></tr><tr><td>Amp.instMag.i</td><td><code>BDA</code></td><td><code>INT32</code></td><td><code>—</code></td><td>1164737</td></tr><tr><td>Amp.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>MX</code></td><td>1156454</td></tr><tr><td>Amp.units</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156455</td></tr><tr><td>Amp.units.SIUnit</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164692</td></tr><tr><td>Amp.units.multiplier</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164693</td></tr><tr><td>Amp.sVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156456</td></tr><tr><td>Amp.sVC.scaleFactor</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164696</td></tr><tr><td>Amp.sVC.offset</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164697</td></tr><tr><td>Amp.min</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156457</td></tr><tr><td>Amp.max</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156458</td></tr><tr><td>Amp.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156459</td></tr><tr><td>Amp.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156460</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_SAV_GZK</code> / 源行 1156452</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;SAV&quot; id=&quot;CN_SAV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;MX&quot; name=&quot;instMag&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_AnalogueValue_I</code> / 源行 1164736</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_AnalogueValue_I&quot;&gt;
			&lt;BDA bType=&quot;INT32&quot; name=&quot;i&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_units</code> / 源行 1164691</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot;/&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>SIUnit</code> / 源行 1165234</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;/&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>multiplier</code> / 源行 1165211</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot;/&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_ScaledValueConfig</code> / 源行 1164695</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot;/&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-TVTR">TVTR：实际实例与模板</h2><p>实例：<code>C_G1101X/MEAS/TVTR1</code>；源行 10196；lnType=<code>CK8_MEAS_V01_TVTR1_GZK</code>（模板行 1137045）。desc=<code>1#PT</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod_GZK</code> / 1137046</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh_GZK</code> / 1137047</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health_GZK</code> / 1137048</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0_GZK</code> / 1137049</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Vol</code></td><td><code>CN_SAV_GZK</code> / 1137050</td><td><code>SAV</code></td><td>本类表列名称</td></tr><tr><td><code>VRtg</code></td><td><code>CN_ASG_SP_GZK</code> / 1137051</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>VRtgSnd</code></td><td><code>CN_ASG_SP_GZK_EX</code> / 1137052</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;1#PT&quot; inst=&quot;1&quot; lnClass=&quot;TVTR&quot; lnType=&quot;CK8_MEAS_V01_TVTR1_GZK&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CK8_MEAS_V01_TVTR1_GZK&quot; lnClass=&quot;TVTR&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod_GZK&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh_GZK&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health_GZK&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0_GZK&quot;/&gt;
			&lt;DO name=&quot;Vol&quot; type=&quot;CN_SAV_GZK&quot;/&gt;
			&lt;DO name=&quot;VRtg&quot; type=&quot;CN_ASG_SP_GZK&quot;/&gt;
			&lt;DO name=&quot;VRtgSnd&quot; type=&quot;CN_ASG_SP_GZK_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Vol 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Vol.instMag</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>MX</code></td><td>1156453</td></tr><tr><td>Vol.instMag.i</td><td><code>BDA</code></td><td><code>INT32</code></td><td><code>—</code></td><td>1164737</td></tr><tr><td>Vol.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>MX</code></td><td>1156454</td></tr><tr><td>Vol.units</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156455</td></tr><tr><td>Vol.units.SIUnit</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164692</td></tr><tr><td>Vol.units.multiplier</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164693</td></tr><tr><td>Vol.sVC</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156456</td></tr><tr><td>Vol.sVC.scaleFactor</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164696</td></tr><tr><td>Vol.sVC.offset</td><td><code>BDA</code></td><td><code>FLOAT32</code></td><td><code>—</code></td><td>1164697</td></tr><tr><td>Vol.min</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156457</td></tr><tr><td>Vol.max</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156458</td></tr><tr><td>Vol.d</td><td><code>DA</code></td><td><code>VisString255</code></td><td><code>DC</code></td><td>1156459</td></tr><tr><td>Vol.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156460</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_SAV_GZK</code> / 源行 1156452</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;SAV&quot; id=&quot;CN_SAV_GZK&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;MX&quot; name=&quot;instMag&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;MX&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;units&quot; type=&quot;CN_units&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;sVC&quot; type=&quot;CN_ScaledValueConfig&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;min&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;max&quot; type=&quot;CN_AnalogueValue_I&quot;/&gt;
			&lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_AnalogueValue_I</code> / 源行 1164736</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_AnalogueValue_I&quot;&gt;
			&lt;BDA bType=&quot;INT32&quot; name=&quot;i&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_units</code> / 源行 1164691</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_units&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;SIUnit&quot; type=&quot;SIUnit&quot;/&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;multiplier&quot; type=&quot;multiplier&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>SIUnit</code> / 源行 1165234</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SIUnit&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;/&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;kg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;A&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;mol&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;cd&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;deg&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;10&quot;&gt;rad&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;11&quot;&gt;sr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Gy&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;22&quot;&gt;q&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;23&quot;&gt;°C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Sv&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;25&quot;&gt;F&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;26&quot;&gt;C&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;27&quot;&gt;S&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;28&quot;&gt;H&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;29&quot;&gt;V&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;30&quot;&gt;ohm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;31&quot;&gt;J&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;32&quot;&gt;N&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;33&quot;&gt;Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;34&quot;&gt;lx&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;35&quot;&gt;Lm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;36&quot;&gt;Wb&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;37&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;38&quot;&gt;W&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;39&quot;&gt;Pa&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;41&quot;&gt;m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;42&quot;&gt;m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;43&quot;&gt;m/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;44&quot;&gt;m/s²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;45&quot;&gt;m³/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;46&quot;&gt;m/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;47&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;48&quot;&gt;kg/m³&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;49&quot;&gt;m²/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;50&quot;&gt;W/m K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;51&quot;&gt;J/K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;52&quot;&gt;ppm&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;53&quot;&gt;1/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;54&quot;&gt;rad/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;55&quot;&gt;W/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;56&quot;&gt;J/m²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;57&quot;&gt;S/m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;58&quot;&gt;K/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;59&quot;&gt;Pa/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;60&quot;&gt;J/kg K&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;61&quot;&gt;VA&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;62&quot;&gt;Watts&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;63&quot;&gt;VAr&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;64&quot;&gt;phi&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;65&quot;&gt;cos(phi)&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;66&quot;&gt;Vs&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;67&quot;&gt;V²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;68&quot;&gt;As&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;69&quot;&gt;A²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;70&quot;&gt;A²t&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;71&quot;&gt;VAh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;72&quot;&gt;Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;73&quot;&gt;VArh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;74&quot;&gt;V/Hz&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;75&quot;&gt;Hz/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;76&quot;&gt;char&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;77&quot;&gt;char/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;78&quot;&gt;kgm²&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;79&quot;&gt;dB&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;80&quot;&gt;J/Wh&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;81&quot;&gt;W/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;82&quot;&gt;l/s&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;83&quot;&gt;dBm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>multiplier</code> / 源行 1165211</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;multiplier&quot;&gt;
			&lt;EnumVal ord=&quot;-24&quot;&gt;y&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-21&quot;&gt;z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-18&quot;&gt;a&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-15&quot;&gt;f&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-12&quot;&gt;p&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-9&quot;&gt;n&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-6&quot;&gt;µ&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-3&quot;&gt;m&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-2&quot;&gt;c&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;-1&quot;&gt;d&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;0&quot;/&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;da&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;h&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;k&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;M&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;9&quot;&gt;G&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;12&quot;&gt;T&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;15&quot;&gt;P&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;18&quot;&gt;E&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;21&quot;&gt;Z&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;24&quot;&gt;Y&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_ScaledValueConfig</code> / 源行 1164695</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_ScaledValueConfig&quot;&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;scaleFactor&quot;/&gt;
			&lt;BDA bType=&quot;FLOAT32&quot; name=&quot;offset&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-XCBR">XCBR：实际实例与模板</h2><p>实例：<code>MIL1101A/RPIT/XCBR1</code>；源行 962658；lnType=<code>SF_CSD603/RPIT_V1.00_XCBR</code>（模板行 1152218）。desc=<code>断路器位置</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1152219</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1152220</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1152221</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0</code> / 1152222</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Loc</code></td><td><code>CN_SPS</code> / 1152223</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>OpCnt</code></td><td><code>CN_INS</code> / 1152224</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Pos</code></td><td><code>CN_DPC</code> / 1152225</td><td><code>DPC</code></td><td>本类表列名称</td></tr><tr><td><code>BlkOpn</code></td><td><code>CN_SPC</code> / 1152226</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>BlkCls</code></td><td><code>CN_SPC</code> / 1152227</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>CBOpCap</code></td><td><code>CN_INS_CBOpCap</code> / 1152228</td><td><code>INS</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;断路器位置&quot; inst=&quot;1&quot; lnClass=&quot;XCBR&quot; lnType=&quot;SF_CSD603/RPIT_V1.00_XCBR&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot; sAddr=&quot;70.3.3.1&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;q&quot; sAddr=&quot;70.3.3.2&quot;/&gt;
							&lt;DAI name=&quot;t&quot; sAddr=&quot;70.3.3.3&quot;/&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot; sAddr=&quot;75.3.3.1&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;q&quot; sAddr=&quot;75.3.3.2&quot;/&gt;
							&lt;DAI name=&quot;t&quot; sAddr=&quot;75.3.3.3&quot;/&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD603/RPIT_V1.00_XCBR&quot; lnClass=&quot;XCBR&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0&quot;/&gt;
			&lt;DO name=&quot;Loc&quot; type=&quot;CN_SPS&quot;/&gt;
			&lt;DO name=&quot;OpCnt&quot; type=&quot;CN_INS&quot;/&gt;
			&lt;DO name=&quot;Pos&quot; type=&quot;CN_DPC&quot;/&gt;
			&lt;DO name=&quot;BlkOpn&quot; type=&quot;CN_SPC&quot;/&gt;
			&lt;DO name=&quot;BlkCls&quot; type=&quot;CN_SPC&quot;/&gt;
			&lt;DO name=&quot;CBOpCap&quot; type=&quot;CN_INS_CBOpCap&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Pos 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Pos.SBOw</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156577</td></tr><tr><td>Pos.SBOw.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164700</td></tr><tr><td>Pos.SBOw.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164701</td></tr><tr><td>Pos.SBOw.origin.orCat</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164708</td></tr><tr><td>Pos.SBOw.origin.orIdent</td><td><code>BDA</code></td><td><code>Octet64</code></td><td><code>—</code></td><td>1164709</td></tr><tr><td>Pos.SBOw.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164702</td></tr><tr><td>Pos.SBOw.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164703</td></tr><tr><td>Pos.SBOw.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164704</td></tr><tr><td>Pos.SBOw.Check</td><td><code>BDA</code></td><td><code>Check</code></td><td><code>—</code></td><td>1164705</td></tr><tr><td>Pos.Oper</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156578</td></tr><tr><td>Pos.Cancel</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156579</td></tr><tr><td>Pos.Cancel.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164712</td></tr><tr><td>Pos.Cancel.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164713</td></tr><tr><td>Pos.Cancel.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164714</td></tr><tr><td>Pos.Cancel.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164715</td></tr><tr><td>Pos.Cancel.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164716</td></tr><tr><td>Pos.stVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>ST</code></td><td>1156580</td></tr><tr><td>Pos.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156581</td></tr><tr><td>Pos.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156582</td></tr><tr><td>Pos.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1156583</td></tr><tr><td>Pos.subVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>SV</code></td><td>1156584</td></tr><tr><td>Pos.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1156585</td></tr><tr><td>Pos.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1156586</td></tr><tr><td>Pos.pulseConfig</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156587</td></tr><tr><td>Pos.pulseConfig.cmdQual</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164719</td></tr><tr><td>Pos.pulseConfig.onDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164720</td></tr><tr><td>Pos.pulseConfig.offDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164721</td></tr><tr><td>Pos.pulseConfig.numPls</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164722</td></tr><tr><td>Pos.ctlModel</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156588</td></tr><tr><td>Pos.sboTimeout</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156589</td></tr><tr><td>Pos.sboClass</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156590</td></tr><tr><td>Pos.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156591</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_DPC</code> / 源行 1156576</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;DPC&quot; id=&quot;CN_DPC&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; fc=&quot;SV&quot; name=&quot;subVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;CN_PulseConfig&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_SBOw_Oper_SDPC</code> / 源行 1164699</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_SBOw_Oper_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Originator</code> / 源行 1164707</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot;/&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>orCategory</code> / 源行 1165200</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Cancel_SDPC</code> / 源行 1164711</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Cancel_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_PulseConfig</code> / 源行 1164718</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_PulseConfig&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;cmdQual&quot; type=&quot;PulseConfigCmdQual&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;onDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;offDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;numPls&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>PulseConfigCmdQual</code> / 源行 1165196</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;PulseConfigCmdQual&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pulse&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;persistent&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>ctlModel</code> / 源行 1165321</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>sboClass</code> / 源行 1165192</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-XSWI">XSWI：实际实例与模板</h2><p>实例：<code>MIL1101A/RPIT/XSWI1</code>；源行 962695；lnType=<code>SF_CSD603/RPIT_V1.00_XSWI</code>（模板行 1152205）。desc=<code>刀闸1位置</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1152206</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1152207</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1152208</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL_LN0</code> / 1152209</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>Loc</code></td><td><code>CN_SPS</code> / 1152210</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>OpCnt</code></td><td><code>CN_INS</code> / 1152211</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Pos</code></td><td><code>CN_DPC</code> / 1152212</td><td><code>DPC</code></td><td>本类表列名称</td></tr><tr><td><code>BlkOpn</code></td><td><code>CN_SPC</code> / 1152213</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>BlkCls</code></td><td><code>CN_SPC</code> / 1152214</td><td><code>SPC</code></td><td>本类表列名称</td></tr><tr><td><code>SwTyp</code></td><td><code>CN_INS_SwTyp</code> / 1152215</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>SwOpCap</code></td><td><code>CN_INS_SwOpCap</code> / 1152216</td><td><code>INS</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;刀闸1位置&quot; inst=&quot;1&quot; lnClass=&quot;XSWI&quot; lnType=&quot;SF_CSD603/RPIT_V1.00_XSWI&quot; prefix=&quot;&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot; sAddr=&quot;70.3.3.1&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;q&quot; sAddr=&quot;70.3.3.2&quot;/&gt;
							&lt;DAI name=&quot;t&quot; sAddr=&quot;70.3.3.3&quot;/&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot; sAddr=&quot;75.3.3.1&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;q&quot; sAddr=&quot;75.3.3.2&quot;/&gt;
							&lt;DAI name=&quot;t&quot; sAddr=&quot;75.3.3.3&quot;/&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD603/RPIT_V1.00_XSWI&quot; lnClass=&quot;XSWI&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL_LN0&quot;/&gt;
			&lt;DO name=&quot;Loc&quot; type=&quot;CN_SPS&quot;/&gt;
			&lt;DO name=&quot;OpCnt&quot; type=&quot;CN_INS&quot;/&gt;
			&lt;DO name=&quot;Pos&quot; type=&quot;CN_DPC&quot;/&gt;
			&lt;DO name=&quot;BlkOpn&quot; type=&quot;CN_SPC&quot;/&gt;
			&lt;DO name=&quot;BlkCls&quot; type=&quot;CN_SPC&quot;/&gt;
			&lt;DO name=&quot;SwTyp&quot; type=&quot;CN_INS_SwTyp&quot;/&gt;
			&lt;DO name=&quot;SwOpCap&quot; type=&quot;CN_INS_SwOpCap&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Pos 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Pos.SBOw</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156577</td></tr><tr><td>Pos.SBOw.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164700</td></tr><tr><td>Pos.SBOw.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164701</td></tr><tr><td>Pos.SBOw.origin.orCat</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164708</td></tr><tr><td>Pos.SBOw.origin.orIdent</td><td><code>BDA</code></td><td><code>Octet64</code></td><td><code>—</code></td><td>1164709</td></tr><tr><td>Pos.SBOw.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164702</td></tr><tr><td>Pos.SBOw.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164703</td></tr><tr><td>Pos.SBOw.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164704</td></tr><tr><td>Pos.SBOw.Check</td><td><code>BDA</code></td><td><code>Check</code></td><td><code>—</code></td><td>1164705</td></tr><tr><td>Pos.Oper</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156578</td></tr><tr><td>Pos.Cancel</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CO</code></td><td>1156579</td></tr><tr><td>Pos.Cancel.ctlVal</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164712</td></tr><tr><td>Pos.Cancel.origin</td><td><code>BDA</code></td><td><code>Struct</code></td><td><code>—</code></td><td>1164713</td></tr><tr><td>Pos.Cancel.ctlNum</td><td><code>BDA</code></td><td><code>INT8U</code></td><td><code>—</code></td><td>1164714</td></tr><tr><td>Pos.Cancel.T</td><td><code>BDA</code></td><td><code>Timestamp</code></td><td><code>—</code></td><td>1164715</td></tr><tr><td>Pos.Cancel.Test</td><td><code>BDA</code></td><td><code>BOOLEAN</code></td><td><code>—</code></td><td>1164716</td></tr><tr><td>Pos.stVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>ST</code></td><td>1156580</td></tr><tr><td>Pos.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156581</td></tr><tr><td>Pos.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156582</td></tr><tr><td>Pos.subEna</td><td><code>DA</code></td><td><code>BOOLEAN</code></td><td><code>SV</code></td><td>1156583</td></tr><tr><td>Pos.subVal</td><td><code>DA</code></td><td><code>Dbpos</code></td><td><code>SV</code></td><td>1156584</td></tr><tr><td>Pos.subQ</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>SV</code></td><td>1156585</td></tr><tr><td>Pos.subID</td><td><code>DA</code></td><td><code>VisString64</code></td><td><code>SV</code></td><td>1156586</td></tr><tr><td>Pos.pulseConfig</td><td><code>DA</code></td><td><code>Struct</code></td><td><code>CF</code></td><td>1156587</td></tr><tr><td>Pos.pulseConfig.cmdQual</td><td><code>BDA</code></td><td><code>Enum</code></td><td><code>—</code></td><td>1164719</td></tr><tr><td>Pos.pulseConfig.onDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164720</td></tr><tr><td>Pos.pulseConfig.offDur</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164721</td></tr><tr><td>Pos.pulseConfig.numPls</td><td><code>BDA</code></td><td><code>INT32U</code></td><td><code>—</code></td><td>1164722</td></tr><tr><td>Pos.ctlModel</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156588</td></tr><tr><td>Pos.sboTimeout</td><td><code>DA</code></td><td><code>INT32U</code></td><td><code>CF</code></td><td>1156589</td></tr><tr><td>Pos.sboClass</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>CF</code></td><td>1156590</td></tr><tr><td>Pos.dU</td><td><code>DA</code></td><td><code>Unicode255</code></td><td><code>DC</code></td><td>1156591</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_DPC</code> / 源行 1156576</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;DPC&quot; id=&quot;CN_DPC&quot;&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;CN_SBOw_Oper_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;CN_Cancel_SDPC&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
			&lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
			&lt;DA bType=&quot;Dbpos&quot; fc=&quot;SV&quot; name=&quot;subVal&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
			&lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
			&lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;CN_PulseConfig&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;ctlModel&quot;/&gt;
			&lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot;/&gt;
			&lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;sboClass&quot;/&gt;
			&lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_SBOw_Oper_SDPC</code> / 源行 1164699</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_SBOw_Oper_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
			&lt;BDA bType=&quot;Check&quot; name=&quot;Check&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Originator</code> / 源行 1164707</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Originator&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;orCat&quot; type=&quot;orCategory&quot;/&gt;
			&lt;BDA bType=&quot;Octet64&quot; name=&quot;orIdent&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>orCategory</code> / 源行 1165200</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;orCategory&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;not-supported&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;bay-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;station-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;remote-control&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;automatic-bay&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;5&quot;&gt;automatic-station&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;6&quot;&gt;automatic-remote&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;7&quot;&gt;maintenance&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;8&quot;&gt;process&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_Cancel_SDPC</code> / 源行 1164711</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_Cancel_SDPC&quot;&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;ctlVal&quot;/&gt;
			&lt;BDA bType=&quot;Struct&quot; name=&quot;origin&quot; type=&quot;CN_Originator&quot;/&gt;
			&lt;BDA bType=&quot;INT8U&quot; name=&quot;ctlNum&quot;/&gt;
			&lt;BDA bType=&quot;Timestamp&quot; name=&quot;T&quot;/&gt;
			&lt;BDA bType=&quot;BOOLEAN&quot; name=&quot;Test&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>DAType</code> <code>CN_PulseConfig</code> / 源行 1164718</p><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CN_PulseConfig&quot;&gt;
			&lt;BDA bType=&quot;Enum&quot; name=&quot;cmdQual&quot; type=&quot;PulseConfigCmdQual&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;onDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;offDur&quot;/&gt;
			&lt;BDA bType=&quot;INT32U&quot; name=&quot;numPls&quot;/&gt;
		&lt;/DAType&gt;
		
</code></pre><p><code>EnumType</code> <code>PulseConfigCmdQual</code> / 源行 1165196</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;PulseConfigCmdQual&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;pulse&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;persistent&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>ctlModel</code> / 源行 1165321</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;ctlModel&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;status-only&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;direct-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;sbo-with-normal-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;direct-with-enhanced-security&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;4&quot;&gt;sbo-with-enhanced-security&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre><p><code>EnumType</code> <code>sboClass</code> / 源行 1165192</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;sboClass&quot;&gt;
			&lt;EnumVal ord=&quot;0&quot;&gt;operate-once&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;operate-many&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-YLTC">YLTC：实际实例与模板</h2><p>实例：<code>INT0001X/RPIT/YLTC1</code>；源行 1002204；lnType=<code>CYSR_PRS761ITA_V1.00_YLTC</code>（模板行 1155014）。desc=<code>分接头</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1155015</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1155016</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1155017</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1155018</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>TapChg</code></td><td><code>CN_BSC</code> / 1155019</td><td><code>BSC</code></td><td>本类表列名称</td></tr><tr><td><code>EndPosR</code></td><td><code>CN_SPS</code> / 1155020</td><td><code>SPS</code></td><td>本类表列名称</td></tr><tr><td><code>EndPosL</code></td><td><code>CN_SPS</code> / 1155021</td><td><code>SPS</code></td><td>本类表列名称</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;分接头&quot; inst=&quot;1&quot; lnClass=&quot;YLTC&quot; lnType=&quot;CYSR_PRS761ITA_V1.00_YLTC&quot;&gt;&lt;DOI desc=&quot;模式&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;行为&quot; name=&quot;Beh&quot;/&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;CYSR_PRS761ITA_V1.00_YLTC&quot; lnClass=&quot;YLTC&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;TapChg&quot; type=&quot;CN_BSC&quot;/&gt;
			&lt;DO name=&quot;EndPosR&quot; type=&quot;CN_SPS&quot;/&gt;
			&lt;DO name=&quot;EndPosL&quot; type=&quot;CN_SPS&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156644</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156645</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156646</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health</code> / 源行 1156643</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="scd-YPTR">YPTR：实际实例与模板</h2><p>实例：<code>P_T1101A/PROT/paramYPTR1</code>；源行 229203；lnType=<code>SF_CSD_V1.00_YPTR_1</code>（模板行 1139802）。desc=<code>装置参数</code>。</p><div class="reference-table"><table><thead><tr><th scope="col">DO 名</th><th scope="col">DO.type / 源行</th><th scope="col">CDC 声明</th><th scope="col">与本版本类的关系</th></tr></thead><tbody><tr><td><code>Mod</code></td><td><code>CN_INC_Mod</code> / 1139803</td><td><code>INC</code></td><td>本类表列名称</td></tr><tr><td><code>Beh</code></td><td><code>CN_INS_Beh</code> / 1139804</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>Health</code></td><td><code>CN_INS_Health</code> / 1139805</td><td><code>INS</code></td><td>本类表列名称</td></tr><tr><td><code>NamPlt</code></td><td><code>CN_LPL</code> / 1139806</td><td><code>LPL</code></td><td>本类表列名称</td></tr><tr><td><code>HiVRtg</code></td><td><code>P_T1101A_CN_ASG_SP</code> / 1139807</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>MdVRtg</code></td><td><code>P_T1101A_CN_ASG_SP_EX</code> / 1139808</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LoVRtg</code></td><td><code>P_T1101A_CN_ASG_SP</code> / 1139809</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>PwrRtg</code></td><td><code>P_T1101A_CN_ASG_SP</code> / 1139810</td><td><code>ASG</code></td><td>本类表列名称</td></tr><tr><td><code>LoVPwrRtg</code></td><td><code>P_T1101A_CN_ASG_SP_EX</code> / 1139811</td><td><code>ASG</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>HiVTmode</code></td><td><code>CN_ING_SP_EX</code> / 1139812</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>MdVTmode</code></td><td><code>CN_ING_SP_EX</code> / 1139813</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr><tr><td><code>LoVTmode</code></td><td><code>CN_ING_SP_EX</code> / 1139814</td><td><code>ING</code></td><td>未按本类原表逐字匹配；可能编号/扩展/版次差异，需沿定义核对</td></tr></tbody></table></div><details><summary>展开实际 LN 元素摘录（选取前两个子元素）</summary><pre data-language="xml"><code>&lt;LN xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;装置参数&quot; inst=&quot;1&quot; lnClass=&quot;YPTR&quot; lnType=&quot;SF_CSD_V1.00_YPTR_1&quot; prefix=&quot;param&quot;&gt;&lt;DOI desc=&quot;Mode&quot; name=&quot;Mod&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
							&lt;DAI name=&quot;ctlModel&quot;&gt;
								&lt;Val&gt;status-only&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;DOI desc=&quot;Behaviour&quot; name=&quot;Beh&quot;&gt;
							&lt;DAI name=&quot;stVal&quot;&gt;
								&lt;Val&gt;on&lt;/Val&gt;
							&lt;/DAI&gt;
						&lt;/DOI&gt;
						&lt;/LN&gt;
</code></pre></details><details><summary>展开完整 LNodeType 源元素摘录</summary><pre data-language="xml"><code>&lt;LNodeType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;SF_CSD_V1.00_YPTR_1&quot; lnClass=&quot;YPTR&quot;&gt;
			&lt;DO name=&quot;Mod&quot; type=&quot;CN_INC_Mod&quot;/&gt;
			&lt;DO name=&quot;Beh&quot; type=&quot;CN_INS_Beh&quot;/&gt;
			&lt;DO name=&quot;Health&quot; type=&quot;CN_INS_Health&quot;/&gt;
			&lt;DO name=&quot;NamPlt&quot; type=&quot;CN_LPL&quot;/&gt;
			&lt;DO name=&quot;HiVRtg&quot; type=&quot;P_T1101A_CN_ASG_SP&quot;/&gt;
			&lt;DO name=&quot;MdVRtg&quot; type=&quot;P_T1101A_CN_ASG_SP_EX&quot;/&gt;
			&lt;DO name=&quot;LoVRtg&quot; type=&quot;P_T1101A_CN_ASG_SP&quot;/&gt;
			&lt;DO name=&quot;PwrRtg&quot; type=&quot;P_T1101A_CN_ASG_SP&quot;/&gt;
			&lt;DO name=&quot;LoVPwrRtg&quot; type=&quot;P_T1101A_CN_ASG_SP_EX&quot;/&gt;
			&lt;DO name=&quot;HiVTmode&quot; type=&quot;CN_ING_SP_EX&quot;/&gt;
			&lt;DO name=&quot;MdVTmode&quot; type=&quot;CN_ING_SP_EX&quot;/&gt;
			&lt;DO name=&quot;LoVTmode&quot; type=&quot;CN_ING_SP_EX&quot;/&gt;
		&lt;/LNodeType&gt;
		
</code></pre></details><details><summary>追踪 Health 的 SDO / DA / BDA 与定义</summary><div class="reference-table"><table><thead><tr><th scope="col">包含路径</th><th scope="col">元素</th><th scope="col">类型 / 引用</th><th scope="col">FC</th><th scope="col">源行</th></tr></thead><tbody><tr><td>Health.stVal</td><td><code>DA</code></td><td><code>Enum</code></td><td><code>ST</code></td><td>1156644</td></tr><tr><td>Health.q</td><td><code>DA</code></td><td><code>Quality</code></td><td><code>ST</code></td><td>1156645</td></tr><tr><td>Health.t</td><td><code>DA</code></td><td><code>Timestamp</code></td><td><code>ST</code></td><td>1156646</td></tr></tbody></table></div><p><code>DOType</code> <code>CN_INS_Health</code> / 源行 1156643</p><pre data-language="xml"><code>&lt;DOType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; cdc=&quot;INS&quot; id=&quot;CN_INS_Health&quot;&gt;
			&lt;DA bType=&quot;Enum&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot; type=&quot;Health&quot;/&gt;
			&lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
			&lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
		&lt;/DOType&gt;
		
</code></pre><p><code>EnumType</code> <code>Health</code> / 源行 1165309</p><pre data-language="xml"><code>&lt;EnumType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; xmlns:csg=&quot;http://www.csg.cn&quot; xmlns:dfe=&quot;http://www.dongfang-china.com&quot; xmlns:ext=&quot;http://www.dongfang-china.com&quot; xmlns:sznari=&quot;http://www.sznari.com&quot; xmlns:xsi=&quot;http://www.w3.org/2001/XMLSchema-instance&quot; id=&quot;Health&quot;&gt;
			&lt;EnumVal ord=&quot;1&quot;&gt;Ok&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;2&quot;&gt;Warning&lt;/EnumVal&gt;
			&lt;EnumVal ord=&quot;3&quot;&gt;Alarm&lt;/EnumVal&gt;
		&lt;/EnumType&gt;
		
</code></pre></details></section>
<section><h2 id="enums">实际工程枚举：编码、标签与全部使用点</h2><p>115 个 EnumType 按完整 ord/标签序列归并成 27 组。下面保留每个编码与标签，以及所有 DA/BDA 使用点；归并只表示声明序列相同，不保证业务含义相同。</p><details><summary>枚举组 1：1 个模板，12 个编码</summary><p>模板：angid</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>Va</td></tr><tr><td><code>1</code></td><td>Vb</td></tr><tr><td><code>2</code></td><td>Vc</td></tr><tr><td><code>3</code></td><td>Aa</td></tr><tr><td><code>4</code></td><td>Ab</td></tr><tr><td><code>5</code></td><td>Ac</td></tr><tr><td><code>6</code></td><td>Vab</td></tr><tr><td><code>7</code></td><td>Vbc</td></tr><tr><td><code>8</code></td><td>Vca</td></tr><tr><td><code>9</code></td><td>Vother</td></tr><tr><td><code>10</code></td><td>Aother</td></tr><tr><td><code>11</code></td><td>Synchrophasor</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_WYE_ALL_GZK</code></td><td><code>angRef</code></td><td>1156377</td></tr><tr><td>DA</td><td><code>CN_DEL_GZK</code></td><td><code>angRef</code></td><td>1156404</td></tr><tr><td>DA</td><td><code>CN_DEL</code></td><td><code>angRef</code></td><td>1157066</td></tr><tr><td>DA</td><td><code>CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1157171</td></tr><tr><td>DA</td><td><code>C_M1001X_CN_DEL_GZK</code></td><td><code>angRef</code></td><td>1157982</td></tr><tr><td>DA</td><td><code>C_M1002X_CN_DEL_GZK</code></td><td><code>angRef</code></td><td>1157989</td></tr><tr><td>DA</td><td><code>C_M1003X_CN_DEL_GZK</code></td><td><code>angRef</code></td><td>1157996</td></tr><tr><td>DA</td><td><code>PCC1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1161958</td></tr><tr><td>DA</td><td><code>PCC1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162024</td></tr><tr><td>DA</td><td><code>PCC1002X_CN_DEL</code></td><td><code>angRef</code></td><td>1162119</td></tr><tr><td>DA</td><td><code>PCC1002X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162185</td></tr><tr><td>DA</td><td><code>PCX1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1162280</td></tr><tr><td>DA</td><td><code>PCX1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162346</td></tr><tr><td>DA</td><td><code>PCX1002X_CN_DEL</code></td><td><code>angRef</code></td><td>1162441</td></tr><tr><td>DA</td><td><code>PCX1002X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162507</td></tr><tr><td>DA</td><td><code>PCG1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1162602</td></tr><tr><td>DA</td><td><code>PCG1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162668</td></tr><tr><td>DA</td><td><code>PCG1002X_CN_DEL</code></td><td><code>angRef</code></td><td>1162763</td></tr><tr><td>DA</td><td><code>PCG1002X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162829</td></tr><tr><td>DA</td><td><code>PCK1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1162924</td></tr><tr><td>DA</td><td><code>PCK1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1162990</td></tr><tr><td>DA</td><td><code>SPV1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1163085</td></tr><tr><td>DA</td><td><code>SPV1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1163151</td></tr></tbody></table></div></details><details><summary>枚举组 2：1 个模板，3 个编码</summary><p>模板：angidCMV</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>V</td></tr><tr><td><code>1</code></td><td>A</td></tr><tr><td><code>2</code></td><td>other</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_CMV_GZK</code></td><td><code>angRef</code></td><td>1156395</td></tr><tr><td>DA</td><td><code>SPV1101X_CN_CMV</code></td><td><code>angRef</code></td><td>1156832</td></tr><tr><td>DA</td><td><code>CN_CMV</code></td><td><code>angRef</code></td><td>1157037</td></tr><tr><td>DA</td><td><code>CN_CMV_EX</code></td><td><code>angRef</code></td><td>1157055</td></tr><tr><td>DA</td><td><code>P_T1101A_CN_CMV</code></td><td><code>angRef</code></td><td>1157310</td></tr><tr><td>DA</td><td><code>P_T1101B_CN_CMV</code></td><td><code>angRef</code></td><td>1157477</td></tr><tr><td>DA</td><td><code>P_T1102A_CN_CMV</code></td><td><code>angRef</code></td><td>1157665</td></tr><tr><td>DA</td><td><code>P_T1102B_CN_CMV</code></td><td><code>angRef</code></td><td>1157832</td></tr><tr><td>DA</td><td><code>PCL1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1158055</td></tr><tr><td>DA</td><td><code>PCL1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158073</td></tr><tr><td>DA</td><td><code>PCL1002X_CN_CMV</code></td><td><code>angRef</code></td><td>1158226</td></tr><tr><td>DA</td><td><code>PCL1002X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158244</td></tr><tr><td>DA</td><td><code>PCL1003X_CN_CMV</code></td><td><code>angRef</code></td><td>1158387</td></tr><tr><td>DA</td><td><code>PCL1003X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158405</td></tr><tr><td>DA</td><td><code>PCL1004X_CN_CMV</code></td><td><code>angRef</code></td><td>1158548</td></tr><tr><td>DA</td><td><code>PCL1004X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158566</td></tr><tr><td>DA</td><td><code>PCL1005X_CN_CMV</code></td><td><code>angRef</code></td><td>1158709</td></tr><tr><td>DA</td><td><code>PCL1005X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158727</td></tr><tr><td>DA</td><td><code>PCL1006X_CN_CMV</code></td><td><code>angRef</code></td><td>1158870</td></tr><tr><td>DA</td><td><code>PCL1006X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1158888</td></tr><tr><td>DA</td><td><code>PCL1007X_CN_CMV</code></td><td><code>angRef</code></td><td>1159031</td></tr><tr><td>DA</td><td><code>PCL1007X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159049</td></tr><tr><td>DA</td><td><code>PCL1008X_CN_CMV</code></td><td><code>angRef</code></td><td>1159192</td></tr><tr><td>DA</td><td><code>PCL1008X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159210</td></tr><tr><td>DA</td><td><code>PCL1009X_CN_CMV</code></td><td><code>angRef</code></td><td>1159353</td></tr><tr><td>DA</td><td><code>PCL1009X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159371</td></tr><tr><td>DA</td><td><code>PCL1010X_CN_CMV</code></td><td><code>angRef</code></td><td>1159514</td></tr><tr><td>DA</td><td><code>PCL1010X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159532</td></tr><tr><td>DA</td><td><code>PCL1011X_CN_CMV</code></td><td><code>angRef</code></td><td>1159675</td></tr><tr><td>DA</td><td><code>PCL1011X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159693</td></tr><tr><td>DA</td><td><code>PCL1012X_CN_CMV</code></td><td><code>angRef</code></td><td>1159836</td></tr><tr><td>DA</td><td><code>PCL1012X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1159854</td></tr><tr><td>DA</td><td><code>PCL1013X_CN_CMV</code></td><td><code>angRef</code></td><td>1159997</td></tr><tr><td>DA</td><td><code>PCL1013X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160015</td></tr><tr><td>DA</td><td><code>PCL1014X_CN_CMV</code></td><td><code>angRef</code></td><td>1160158</td></tr><tr><td>DA</td><td><code>PCL1014X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160176</td></tr><tr><td>DA</td><td><code>PCL1015X_CN_CMV</code></td><td><code>angRef</code></td><td>1160319</td></tr><tr><td>DA</td><td><code>PCL1015X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160337</td></tr><tr><td>DA</td><td><code>PCL1016X_CN_CMV</code></td><td><code>angRef</code></td><td>1160480</td></tr><tr><td>DA</td><td><code>PCL1016X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160498</td></tr><tr><td>DA</td><td><code>PCL1017X_CN_CMV</code></td><td><code>angRef</code></td><td>1160641</td></tr><tr><td>DA</td><td><code>PCL1017X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160659</td></tr><tr><td>DA</td><td><code>PCL1018X_CN_CMV</code></td><td><code>angRef</code></td><td>1160802</td></tr><tr><td>DA</td><td><code>PCL1018X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160820</td></tr><tr><td>DA</td><td><code>PCL1019X_CN_CMV</code></td><td><code>angRef</code></td><td>1160963</td></tr><tr><td>DA</td><td><code>PCL1019X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1160981</td></tr><tr><td>DA</td><td><code>PCL1020X_CN_CMV</code></td><td><code>angRef</code></td><td>1161124</td></tr><tr><td>DA</td><td><code>PCL1020X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161142</td></tr><tr><td>DA</td><td><code>PCL1021X_CN_CMV</code></td><td><code>angRef</code></td><td>1161285</td></tr><tr><td>DA</td><td><code>PCL1021X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161303</td></tr><tr><td>DA</td><td><code>PCL1022X_CN_CMV</code></td><td><code>angRef</code></td><td>1161446</td></tr><tr><td>DA</td><td><code>PCL1022X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161464</td></tr><tr><td>DA</td><td><code>PCL1023X_CN_CMV</code></td><td><code>angRef</code></td><td>1161607</td></tr><tr><td>DA</td><td><code>PCL1023X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161625</td></tr><tr><td>DA</td><td><code>PCL1024X_CN_CMV</code></td><td><code>angRef</code></td><td>1161768</td></tr><tr><td>DA</td><td><code>PCL1024X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161786</td></tr><tr><td>DA</td><td><code>PCC1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1161929</td></tr><tr><td>DA</td><td><code>PCC1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1161947</td></tr><tr><td>DA</td><td><code>PCC1002X_CN_CMV</code></td><td><code>angRef</code></td><td>1162090</td></tr><tr><td>DA</td><td><code>PCC1002X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162108</td></tr><tr><td>DA</td><td><code>PCX1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1162251</td></tr><tr><td>DA</td><td><code>PCX1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162269</td></tr><tr><td>DA</td><td><code>PCX1002X_CN_CMV</code></td><td><code>angRef</code></td><td>1162412</td></tr><tr><td>DA</td><td><code>PCX1002X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162430</td></tr><tr><td>DA</td><td><code>PCG1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1162573</td></tr><tr><td>DA</td><td><code>PCG1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162591</td></tr><tr><td>DA</td><td><code>PCG1002X_CN_CMV</code></td><td><code>angRef</code></td><td>1162734</td></tr><tr><td>DA</td><td><code>PCG1002X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162752</td></tr><tr><td>DA</td><td><code>PCK1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1162895</td></tr><tr><td>DA</td><td><code>PCK1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1162913</td></tr><tr><td>DA</td><td><code>SPV1001X_CN_CMV</code></td><td><code>angRef</code></td><td>1163056</td></tr><tr><td>DA</td><td><code>SPV1001X_CN_CMV_EX</code></td><td><code>angRef</code></td><td>1163074</td></tr></tbody></table></div></details><details><summary>枚举组 3：1 个模板，2 个编码</summary><p>模板：sboClass</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>operate-once</td></tr><tr><td><code>1</code></td><td>operate-many</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_SPC_GZK</code></td><td><code>sboClass</code></td><td>1156269</td></tr><tr><td>DA</td><td><code>CN_SPC_GZK_EX</code></td><td><code>sboClass</code></td><td>1156301</td></tr><tr><td>DA</td><td><code>CN_DPC_GZK</code></td><td><code>sboClass</code></td><td>1156549</td></tr><tr><td>DA</td><td><code>CN_DPC</code></td><td><code>sboClass</code></td><td>1156590</td></tr><tr><td>DA</td><td><code>CN_SPC</code></td><td><code>sboClass</code></td><td>1156678</td></tr><tr><td>DA</td><td><code>CN_SPC_EX</code></td><td><code>sboClass</code></td><td>1156708</td></tr><tr><td>DA</td><td><code>CN_BSC_GZK_EX</code></td><td><code>sboClass</code></td><td>1157204</td></tr><tr><td>DA</td><td><code>CN_BSC_GZK</code></td><td><code>sboClass</code></td><td>1157228</td></tr><tr><td>DA</td><td><code>CN_BSC</code></td><td><code>sboClass</code></td><td>1163955</td></tr><tr><td>DA</td><td><code>ZSD_SPC</code></td><td><code>sboClass</code></td><td>1164287</td></tr><tr><td>DA</td><td><code>CN_SPC_All</code></td><td><code>sboClass</code></td><td>1164650</td></tr></tbody></table></div></details><details><summary>枚举组 4：2 个模板，2 个编码</summary><p>模板：PulseConfigCmdQual、cmdQual</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>pulse</td></tr><tr><td><code>1</code></td><td>persistent</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>CN_PulseConfig</code></td><td><code>cmdQual</code></td><td>1164719</td></tr><tr><td>BDA</td><td><code>ZSD_PulseConfig</code></td><td><code>cmdQual</code></td><td>1165040</td></tr><tr><td>BDA</td><td><code>ZGXH_CN_PulseConfig</code></td><td><code>cmdQual</code></td><td>1165132</td></tr></tbody></table></div></details><details><summary>枚举组 5：1 个模板，9 个编码</summary><p>模板：orCategory</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>not-supported</td></tr><tr><td><code>1</code></td><td>bay-control</td></tr><tr><td><code>2</code></td><td>station-control</td></tr><tr><td><code>3</code></td><td>remote-control</td></tr><tr><td><code>4</code></td><td>automatic-bay</td></tr><tr><td><code>5</code></td><td>automatic-station</td></tr><tr><td><code>6</code></td><td>automatic-remote</td></tr><tr><td><code>7</code></td><td>maintenance</td></tr><tr><td><code>8</code></td><td>process</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>CN_Originator</code></td><td><code>orCat</code></td><td>1164708</td></tr><tr><td>BDA</td><td><code>ZSD_Originator</code></td><td><code>orCat</code></td><td>1165028</td></tr><tr><td>BDA</td><td><code>ECON_NSC_Originator</code></td><td><code>orCat</code></td><td>1165079</td></tr><tr><td>BDA</td><td><code>ZGXH_CN_Originator</code></td><td><code>orCat</code></td><td>1165128</td></tr></tbody></table></div></details><details><summary>枚举组 6：1 个模板，21 个编码</summary><p>模板：multiplier</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>-24</code></td><td>y</td></tr><tr><td><code>-21</code></td><td>z</td></tr><tr><td><code>-18</code></td><td>a</td></tr><tr><td><code>-15</code></td><td>f</td></tr><tr><td><code>-12</code></td><td>p</td></tr><tr><td><code>-9</code></td><td>n</td></tr><tr><td><code>-6</code></td><td>µ</td></tr><tr><td><code>-3</code></td><td>m</td></tr><tr><td><code>-2</code></td><td>c</td></tr><tr><td><code>-1</code></td><td>d</td></tr><tr><td><code>0</code></td><td></td></tr><tr><td><code>1</code></td><td>da</td></tr><tr><td><code>2</code></td><td>h</td></tr><tr><td><code>3</code></td><td>k</td></tr><tr><td><code>6</code></td><td>M</td></tr><tr><td><code>9</code></td><td>G</td></tr><tr><td><code>12</code></td><td>T</td></tr><tr><td><code>15</code></td><td>P</td></tr><tr><td><code>18</code></td><td>E</td></tr><tr><td><code>21</code></td><td>Z</td></tr><tr><td><code>24</code></td><td>Y</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>CN_units</code></td><td><code>multiplier</code></td><td>1164693</td></tr><tr><td>BDA</td><td><code>SPV1101X_CN_units</code></td><td><code>multiplier</code></td><td>1164741</td></tr><tr><td>BDA</td><td><code>PCK1101X_CN_units</code></td><td><code>multiplier</code></td><td>1164745</td></tr><tr><td>BDA</td><td><code>P_T1101A_CN_units</code></td><td><code>multiplier</code></td><td>1164767</td></tr><tr><td>BDA</td><td><code>P_T1101B_CN_units</code></td><td><code>multiplier</code></td><td>1164771</td></tr><tr><td>BDA</td><td><code>P_T1102A_CN_units</code></td><td><code>multiplier</code></td><td>1164775</td></tr><tr><td>BDA</td><td><code>P_T1102B_CN_units</code></td><td><code>multiplier</code></td><td>1164779</td></tr><tr><td>BDA</td><td><code>PCL1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164783</td></tr><tr><td>BDA</td><td><code>PCL1002X_CN_units</code></td><td><code>multiplier</code></td><td>1164787</td></tr><tr><td>BDA</td><td><code>PCL1003X_CN_units</code></td><td><code>multiplier</code></td><td>1164791</td></tr><tr><td>BDA</td><td><code>PCL1004X_CN_units</code></td><td><code>multiplier</code></td><td>1164795</td></tr><tr><td>BDA</td><td><code>PCL1005X_CN_units</code></td><td><code>multiplier</code></td><td>1164799</td></tr><tr><td>BDA</td><td><code>PCL1006X_CN_units</code></td><td><code>multiplier</code></td><td>1164803</td></tr><tr><td>BDA</td><td><code>PCL1007X_CN_units</code></td><td><code>multiplier</code></td><td>1164807</td></tr><tr><td>BDA</td><td><code>PCL1008X_CN_units</code></td><td><code>multiplier</code></td><td>1164811</td></tr><tr><td>BDA</td><td><code>PCL1009X_CN_units</code></td><td><code>multiplier</code></td><td>1164815</td></tr><tr><td>BDA</td><td><code>PCL1010X_CN_units</code></td><td><code>multiplier</code></td><td>1164819</td></tr><tr><td>BDA</td><td><code>PCL1011X_CN_units</code></td><td><code>multiplier</code></td><td>1164823</td></tr><tr><td>BDA</td><td><code>PCL1012X_CN_units</code></td><td><code>multiplier</code></td><td>1164827</td></tr><tr><td>BDA</td><td><code>PCL1013X_CN_units</code></td><td><code>multiplier</code></td><td>1164831</td></tr><tr><td>BDA</td><td><code>PCL1014X_CN_units</code></td><td><code>multiplier</code></td><td>1164835</td></tr><tr><td>BDA</td><td><code>PCL1015X_CN_units</code></td><td><code>multiplier</code></td><td>1164839</td></tr><tr><td>BDA</td><td><code>PCL1016X_CN_units</code></td><td><code>multiplier</code></td><td>1164843</td></tr><tr><td>BDA</td><td><code>PCL1017X_CN_units</code></td><td><code>multiplier</code></td><td>1164847</td></tr><tr><td>BDA</td><td><code>PCL1018X_CN_units</code></td><td><code>multiplier</code></td><td>1164851</td></tr><tr><td>BDA</td><td><code>PCL1019X_CN_units</code></td><td><code>multiplier</code></td><td>1164855</td></tr><tr><td>BDA</td><td><code>PCL1020X_CN_units</code></td><td><code>multiplier</code></td><td>1164859</td></tr><tr><td>BDA</td><td><code>PCL1021X_CN_units</code></td><td><code>multiplier</code></td><td>1164863</td></tr><tr><td>BDA</td><td><code>PCL1022X_CN_units</code></td><td><code>multiplier</code></td><td>1164867</td></tr><tr><td>BDA</td><td><code>PCL1023X_CN_units</code></td><td><code>multiplier</code></td><td>1164871</td></tr><tr><td>BDA</td><td><code>PCL1024X_CN_units</code></td><td><code>multiplier</code></td><td>1164875</td></tr><tr><td>BDA</td><td><code>PCC1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164879</td></tr><tr><td>BDA</td><td><code>PCC1002X_CN_units</code></td><td><code>multiplier</code></td><td>1164883</td></tr><tr><td>BDA</td><td><code>PCX1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164887</td></tr><tr><td>BDA</td><td><code>PCX1002X_CN_units</code></td><td><code>multiplier</code></td><td>1164891</td></tr><tr><td>BDA</td><td><code>PCG1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164895</td></tr><tr><td>BDA</td><td><code>PCG1002X_CN_units</code></td><td><code>multiplier</code></td><td>1164899</td></tr><tr><td>BDA</td><td><code>PCK1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164903</td></tr><tr><td>BDA</td><td><code>SPV1001X_CN_units</code></td><td><code>multiplier</code></td><td>1164907</td></tr><tr><td>BDA</td><td><code>MIL1101A_CN_units</code></td><td><code>multiplier</code></td><td>1164911</td></tr><tr><td>BDA</td><td><code>MIL1101B_CN_units</code></td><td><code>multiplier</code></td><td>1164915</td></tr><tr><td>BDA</td><td><code>MIL1102A_CN_units</code></td><td><code>multiplier</code></td><td>1164919</td></tr><tr><td>BDA</td><td><code>MIL1102B_CN_units</code></td><td><code>multiplier</code></td><td>1164923</td></tr><tr><td>BDA</td><td><code>MIK1101A_CN_units</code></td><td><code>multiplier</code></td><td>1164927</td></tr><tr><td>BDA</td><td><code>MIK1101B_CN_units</code></td><td><code>multiplier</code></td><td>1164931</td></tr><tr><td>BDA</td><td><code>INT1101X_CN_units</code></td><td><code>multiplier</code></td><td>1164935</td></tr><tr><td>BDA</td><td><code>MIT1001A_CN_units</code></td><td><code>multiplier</code></td><td>1164939</td></tr><tr><td>BDA</td><td><code>MIT1001B_CN_units</code></td><td><code>multiplier</code></td><td>1164943</td></tr><tr><td>BDA</td><td><code>INT1102X_CN_units</code></td><td><code>multiplier</code></td><td>1164947</td></tr><tr><td>BDA</td><td><code>MIT1002A_CN_units</code></td><td><code>multiplier</code></td><td>1164951</td></tr><tr><td>BDA</td><td><code>MIT1002B_CN_units</code></td><td><code>multiplier</code></td><td>1164955</td></tr><tr><td>BDA</td><td><code>MIT1003A_CN_units</code></td><td><code>multiplier</code></td><td>1164959</td></tr><tr><td>BDA</td><td><code>MIT1003B_CN_units</code></td><td><code>multiplier</code></td><td>1164963</td></tr><tr><td>BDA</td><td><code>I_M1101X_CN_units</code></td><td><code>multiplier</code></td><td>1164967</td></tr><tr><td>BDA</td><td><code>I_M1102X_CN_units</code></td><td><code>multiplier</code></td><td>1164971</td></tr><tr><td>BDA</td><td><code>M_M1101A_CN_units</code></td><td><code>multiplier</code></td><td>1164975</td></tr><tr><td>BDA</td><td><code>M_M1101B_CN_units</code></td><td><code>multiplier</code></td><td>1164979</td></tr><tr><td>BDA</td><td><code>INT0001X_CN_units</code></td><td><code>multiplier</code></td><td>1164983</td></tr><tr><td>BDA</td><td><code>INT0002X_CN_units</code></td><td><code>multiplier</code></td><td>1164987</td></tr><tr><td>BDA</td><td><code>M_T0001A_CN_units</code></td><td><code>multiplier</code></td><td>1164991</td></tr><tr><td>BDA</td><td><code>M_T0001B_CN_units</code></td><td><code>multiplier</code></td><td>1164995</td></tr><tr><td>BDA</td><td><code>M_T0002A_CN_units</code></td><td><code>multiplier</code></td><td>1164999</td></tr><tr><td>BDA</td><td><code>M_T0002B_CN_units</code></td><td><code>multiplier</code></td><td>1165003</td></tr><tr><td>BDA</td><td><code>ZSD_units</code></td><td><code>multiplier</code></td><td>1165013</td></tr><tr><td>BDA</td><td><code>YTHDY_ZSD_units</code></td><td><code>multiplier</code></td><td>1165055</td></tr><tr><td>BDA</td><td><code>CN_Unit</code></td><td><code>multiplier</code></td><td>1165165</td></tr></tbody></table></div></details><details><summary>枚举组 7：1 个模板，73 个编码</summary><p>模板：SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>55</code></td><td>W/m²</td></tr><tr><td><code>56</code></td><td>J/m²</td></tr><tr><td><code>57</code></td><td>S/m</td></tr><tr><td><code>58</code></td><td>K/s</td></tr><tr><td><code>59</code></td><td>Pa/s</td></tr><tr><td><code>60</code></td><td>J/kg K</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>Hz/s</td></tr><tr><td><code>76</code></td><td>char</td></tr><tr><td><code>77</code></td><td>char/s</td></tr><tr><td><code>78</code></td><td>kgm²</td></tr><tr><td><code>79</code></td><td>dB</td></tr><tr><td><code>80</code></td><td>J/Wh</td></tr><tr><td><code>81</code></td><td>W/s</td></tr><tr><td><code>82</code></td><td>l/s</td></tr><tr><td><code>83</code></td><td>dBm</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>CN_units</code></td><td><code>SIUnit</code></td><td>1164692</td></tr></tbody></table></div></details><details><summary>枚举组 8：1 个模板，3 个编码</summary><p>模板：Health</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>Ok</td></tr><tr><td><code>2</code></td><td>Warning</td></tr><tr><td><code>3</code></td><td>Alarm</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_ENS_Health_GZK</code></td><td><code>stVal</code></td><td>1156507</td></tr><tr><td>DA</td><td><code>CN_INS_Health_GZK</code></td><td><code>stVal</code></td><td>1156525</td></tr><tr><td>DA</td><td><code>CN_INS_Health</code></td><td><code>stVal</code></td><td>1156644</td></tr><tr><td>DA</td><td><code>ZSD_ENS_Health</code></td><td><code>stVal</code></td><td>1164208</td></tr><tr><td>DA</td><td><code>ECON_NSC_INS_Health</code></td><td><code>stVal</code></td><td>1164426</td></tr><tr><td>DA</td><td><code>ZGXH_CN_INS_Health</code></td><td><code>stVal</code></td><td>1164576</td></tr></tbody></table></div></details><details><summary>枚举组 9：2 个模板，5 个编码</summary><p>模板：Beh、Mod</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>on</td></tr><tr><td><code>2</code></td><td>blocked</td></tr><tr><td><code>3</code></td><td>test</td></tr><tr><td><code>4</code></td><td>test/blocked</td></tr><tr><td><code>5</code></td><td>off</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_ENS_Beh_GZK</code></td><td><code>stVal</code></td><td>1156502</td></tr><tr><td>DA</td><td><code>CN_INS_Beh_GZK</code></td><td><code>stVal</code></td><td>1156520</td></tr><tr><td>DA</td><td><code>CN_INS_Beh</code></td><td><code>stVal</code></td><td>1156639</td></tr><tr><td>DA</td><td><code>ZSD_ENS_Beh</code></td><td><code>stVal</code></td><td>1164202</td></tr><tr><td>DA</td><td><code>ECON_NSC_INS_Beh</code></td><td><code>stVal</code></td><td>1164415</td></tr><tr><td>DA</td><td><code>ZGXH_CN_INS_Beh</code></td><td><code>stVal</code></td><td>1164571</td></tr><tr><td>DA</td><td><code>CN_ENC_Mod_GZK</code></td><td><code>stVal</code></td><td>1156487</td></tr><tr><td>DA</td><td><code>CN_INC_Mod_GZK</code></td><td><code>stVal</code></td><td>1156512</td></tr><tr><td>DA</td><td><code>CN_INC_Mod</code></td><td><code>stVal</code></td><td>1156594</td></tr><tr><td>DA</td><td><code>ZSD_ENC_Mod</code></td><td><code>stVal</code></td><td>1164195</td></tr><tr><td>DA</td><td><code>ECON_NSC_INC_Mod</code></td><td><code>stVal</code></td><td>1164420</td></tr></tbody></table></div></details><details><summary>枚举组 10：1 个模板，5 个编码</summary><p>模板：ctlModel</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>status-only</td></tr><tr><td><code>1</code></td><td>direct-with-normal-security</td></tr><tr><td><code>2</code></td><td>sbo-with-normal-security</td></tr><tr><td><code>3</code></td><td>direct-with-enhanced-security</td></tr><tr><td><code>4</code></td><td>sbo-with-enhanced-security</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_SPC_GZK</code></td><td><code>ctlModel</code></td><td>1156267</td></tr><tr><td>DA</td><td><code>CN_SPC_DC_GZK</code></td><td><code>ctlModel</code></td><td>1156283</td></tr><tr><td>DA</td><td><code>CN_SPC_GZK_EX</code></td><td><code>ctlModel</code></td><td>1156299</td></tr><tr><td>DA</td><td><code>CN_ENC_Mod_GZK</code></td><td><code>ctlModel</code></td><td>1156490</td></tr><tr><td>DA</td><td><code>CN_INC_Mod_GZK</code></td><td><code>ctlModel</code></td><td>1156515</td></tr><tr><td>DA</td><td><code>CN_DPC_GZK</code></td><td><code>ctlModel</code></td><td>1156547</td></tr><tr><td>DA</td><td><code>CN_DPC</code></td><td><code>ctlModel</code></td><td>1156588</td></tr><tr><td>DA</td><td><code>CN_INC_Mod</code></td><td><code>ctlModel</code></td><td>1156597</td></tr><tr><td>DA</td><td><code>CN_SPC</code></td><td><code>ctlModel</code></td><td>1156676</td></tr><tr><td>DA</td><td><code>CN_SPC_DC</code></td><td><code>ctlModel</code></td><td>1156691</td></tr><tr><td>DA</td><td><code>CN_SPC_EX</code></td><td><code>ctlModel</code></td><td>1156706</td></tr><tr><td>DA</td><td><code>CN_BSC_GZK_EX</code></td><td><code>ctlModel</code></td><td>1157202</td></tr><tr><td>DA</td><td><code>CN_BSC_GZK</code></td><td><code>ctlModel</code></td><td>1157226</td></tr><tr><td>DA</td><td><code>CN_BSC</code></td><td><code>ctlModel</code></td><td>1163953</td></tr><tr><td>DA</td><td><code>ZSD_INC_Mod</code></td><td><code>ctlModel</code></td><td>1164179</td></tr><tr><td>DA</td><td><code>ZSD_ENC_Mod</code></td><td><code>ctlModel</code></td><td>1164198</td></tr><tr><td>DA</td><td><code>ZSD_SPC</code></td><td><code>ctlModel</code></td><td>1164285</td></tr><tr><td>DA</td><td><code>ECON_NSC_INC_Mod</code></td><td><code>ctlModel</code></td><td>1164423</td></tr><tr><td>DA</td><td><code>ECON_NSC_SPC</code></td><td><code>ctlModel</code></td><td>1164441</td></tr><tr><td>DA</td><td><code>CN_SPC_All</code></td><td><code>ctlModel</code></td><td>1164648</td></tr></tbody></table></div></details><details><summary>枚举组 11：1 个模板，4 个编码</summary><p>模板：dir</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>unknown</td></tr><tr><td><code>1</code></td><td>forward</td></tr><tr><td><code>2</code></td><td>backward</td></tr><tr><td><code>3</code></td><td>both</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_ACD_3P</code></td><td><code>dirGeneral</code></td><td>1156770</td></tr><tr><td>DA</td><td><code>CN_ACD_3P</code></td><td><code>dirPhsA</code></td><td>1156772</td></tr><tr><td>DA</td><td><code>CN_ACD_3P</code></td><td><code>dirPhsB</code></td><td>1156774</td></tr><tr><td>DA</td><td><code>CN_ACD_3P</code></td><td><code>dirPhsC</code></td><td>1156776</td></tr><tr><td>DA</td><td><code>CN_ACD_3P</code></td><td><code>dirNeut</code></td><td>1156778</td></tr><tr><td>DA</td><td><code>CN_ACD</code></td><td><code>dirGeneral</code></td><td>1156961</td></tr><tr><td>DA</td><td><code>CN_ACD_NPhs</code></td><td><code>dirGeneral</code></td><td>1164472</td></tr></tbody></table></div></details><details><summary>枚举组 12：29 个模板，11 个编码</summary><p>模板：SPV1101X_angid、P_T1101A_angid、P_T1101B_angid、P_T1102A_angid、P_T1102B_angid、PCL1001X_angid、PCL1002X_angid、PCL1003X_angid、PCL1004X_angid、PCL1005X_angid、PCL1006X_angid、PCL1007X_angid、PCL1008X_angid、PCL1009X_angid、PCL1010X_angid、PCL1011X_angid、PCL1012X_angid、PCL1013X_angid、PCL1014X_angid、PCL1015X_angid、PCL1016X_angid、PCL1017X_angid、PCL1018X_angid、PCL1019X_angid、PCL1020X_angid、PCL1021X_angid、PCL1022X_angid、PCL1023X_angid、PCL1024X_angid</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>Va</td></tr><tr><td><code>1</code></td><td>Vb</td></tr><tr><td><code>2</code></td><td>Vc</td></tr><tr><td><code>3</code></td><td>Aa</td></tr><tr><td><code>4</code></td><td>Ab</td></tr><tr><td><code>5</code></td><td>Ac</td></tr><tr><td><code>6</code></td><td>Vab</td></tr><tr><td><code>7</code></td><td>Vbc</td></tr><tr><td><code>8</code></td><td>Vca</td></tr><tr><td><code>9</code></td><td>Vother</td></tr><tr><td><code>10</code></td><td>Aother</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_WYE</code></td><td><code>angRef</code></td><td>1156840</td></tr><tr><td>DA</td><td><code>SPV1101X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1156850</td></tr><tr><td>DA</td><td><code>SPV1101X_CN_DEL</code></td><td><code>angRef</code></td><td>1156857</td></tr><tr><td>DA</td><td><code>P_T1101A_CN_WYE</code></td><td><code>angRef</code></td><td>1157318</td></tr><tr><td>DA</td><td><code>P_T1101A_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1157328</td></tr><tr><td>DA</td><td><code>P_T1101A_CN_DEL</code></td><td><code>angRef</code></td><td>1157335</td></tr><tr><td>DA</td><td><code>P_T1101B_CN_WYE</code></td><td><code>angRef</code></td><td>1157485</td></tr><tr><td>DA</td><td><code>P_T1101B_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1157495</td></tr><tr><td>DA</td><td><code>P_T1101B_CN_DEL</code></td><td><code>angRef</code></td><td>1157502</td></tr><tr><td>DA</td><td><code>P_T1102A_CN_WYE</code></td><td><code>angRef</code></td><td>1157673</td></tr><tr><td>DA</td><td><code>P_T1102A_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1157683</td></tr><tr><td>DA</td><td><code>P_T1102A_CN_DEL</code></td><td><code>angRef</code></td><td>1157690</td></tr><tr><td>DA</td><td><code>P_T1102B_CN_WYE</code></td><td><code>angRef</code></td><td>1157840</td></tr><tr><td>DA</td><td><code>P_T1102B_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1157850</td></tr><tr><td>DA</td><td><code>P_T1102B_CN_DEL</code></td><td><code>angRef</code></td><td>1157857</td></tr><tr><td>DA</td><td><code>PCL1001X_CN_DEL</code></td><td><code>angRef</code></td><td>1158084</td></tr><tr><td>DA</td><td><code>PCL1001X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158160</td></tr><tr><td>DA</td><td><code>PCL1002X_CN_DEL</code></td><td><code>angRef</code></td><td>1158255</td></tr><tr><td>DA</td><td><code>PCL1002X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158321</td></tr><tr><td>DA</td><td><code>PCL1003X_CN_DEL</code></td><td><code>angRef</code></td><td>1158416</td></tr><tr><td>DA</td><td><code>PCL1003X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158482</td></tr><tr><td>DA</td><td><code>PCL1004X_CN_DEL</code></td><td><code>angRef</code></td><td>1158577</td></tr><tr><td>DA</td><td><code>PCL1004X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158643</td></tr><tr><td>DA</td><td><code>PCL1005X_CN_DEL</code></td><td><code>angRef</code></td><td>1158738</td></tr><tr><td>DA</td><td><code>PCL1005X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158804</td></tr><tr><td>DA</td><td><code>PCL1006X_CN_DEL</code></td><td><code>angRef</code></td><td>1158899</td></tr><tr><td>DA</td><td><code>PCL1006X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1158965</td></tr><tr><td>DA</td><td><code>PCL1007X_CN_DEL</code></td><td><code>angRef</code></td><td>1159060</td></tr><tr><td>DA</td><td><code>PCL1007X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159126</td></tr><tr><td>DA</td><td><code>PCL1008X_CN_DEL</code></td><td><code>angRef</code></td><td>1159221</td></tr><tr><td>DA</td><td><code>PCL1008X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159287</td></tr><tr><td>DA</td><td><code>PCL1009X_CN_DEL</code></td><td><code>angRef</code></td><td>1159382</td></tr><tr><td>DA</td><td><code>PCL1009X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159448</td></tr><tr><td>DA</td><td><code>PCL1010X_CN_DEL</code></td><td><code>angRef</code></td><td>1159543</td></tr><tr><td>DA</td><td><code>PCL1010X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159609</td></tr><tr><td>DA</td><td><code>PCL1011X_CN_DEL</code></td><td><code>angRef</code></td><td>1159704</td></tr><tr><td>DA</td><td><code>PCL1011X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159770</td></tr><tr><td>DA</td><td><code>PCL1012X_CN_DEL</code></td><td><code>angRef</code></td><td>1159865</td></tr><tr><td>DA</td><td><code>PCL1012X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1159931</td></tr><tr><td>DA</td><td><code>PCL1013X_CN_DEL</code></td><td><code>angRef</code></td><td>1160026</td></tr><tr><td>DA</td><td><code>PCL1013X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160092</td></tr><tr><td>DA</td><td><code>PCL1014X_CN_DEL</code></td><td><code>angRef</code></td><td>1160187</td></tr><tr><td>DA</td><td><code>PCL1014X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160253</td></tr><tr><td>DA</td><td><code>PCL1015X_CN_DEL</code></td><td><code>angRef</code></td><td>1160348</td></tr><tr><td>DA</td><td><code>PCL1015X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160414</td></tr><tr><td>DA</td><td><code>PCL1016X_CN_DEL</code></td><td><code>angRef</code></td><td>1160509</td></tr><tr><td>DA</td><td><code>PCL1016X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160575</td></tr><tr><td>DA</td><td><code>PCL1017X_CN_DEL</code></td><td><code>angRef</code></td><td>1160670</td></tr><tr><td>DA</td><td><code>PCL1017X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160736</td></tr><tr><td>DA</td><td><code>PCL1018X_CN_DEL</code></td><td><code>angRef</code></td><td>1160831</td></tr><tr><td>DA</td><td><code>PCL1018X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1160897</td></tr><tr><td>DA</td><td><code>PCL1019X_CN_DEL</code></td><td><code>angRef</code></td><td>1160992</td></tr><tr><td>DA</td><td><code>PCL1019X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161058</td></tr><tr><td>DA</td><td><code>PCL1020X_CN_DEL</code></td><td><code>angRef</code></td><td>1161153</td></tr><tr><td>DA</td><td><code>PCL1020X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161219</td></tr><tr><td>DA</td><td><code>PCL1021X_CN_DEL</code></td><td><code>angRef</code></td><td>1161314</td></tr><tr><td>DA</td><td><code>PCL1021X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161380</td></tr><tr><td>DA</td><td><code>PCL1022X_CN_DEL</code></td><td><code>angRef</code></td><td>1161475</td></tr><tr><td>DA</td><td><code>PCL1022X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161541</td></tr><tr><td>DA</td><td><code>PCL1023X_CN_DEL</code></td><td><code>angRef</code></td><td>1161636</td></tr><tr><td>DA</td><td><code>PCL1023X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161702</td></tr><tr><td>DA</td><td><code>PCL1024X_CN_DEL</code></td><td><code>angRef</code></td><td>1161797</td></tr><tr><td>DA</td><td><code>PCL1024X_CN_WYE_ALL</code></td><td><code>angRef</code></td><td>1161863</td></tr></tbody></table></div></details><details><summary>枚举组 13：9 个模板，59 个编码</summary><p>模板：SPV1101X_SIUnit、P_T1101A_SIUnit、P_T1101B_SIUnit、P_T1102A_SIUnit、P_T1102B_SIUnit、M_T0001A_SIUnit、M_T0001B_SIUnit、M_T0002A_SIUnit、M_T0002B_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>Hz/s</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>SPV1101X_CN_units</code></td><td><code>SIUnit</code></td><td>1164740</td></tr><tr><td>BDA</td><td><code>P_T1101A_CN_units</code></td><td><code>SIUnit</code></td><td>1164766</td></tr><tr><td>BDA</td><td><code>P_T1101B_CN_units</code></td><td><code>SIUnit</code></td><td>1164770</td></tr><tr><td>BDA</td><td><code>P_T1102A_CN_units</code></td><td><code>SIUnit</code></td><td>1164774</td></tr><tr><td>BDA</td><td><code>P_T1102B_CN_units</code></td><td><code>SIUnit</code></td><td>1164778</td></tr><tr><td>BDA</td><td><code>M_T0001A_CN_units</code></td><td><code>SIUnit</code></td><td>1164990</td></tr><tr><td>BDA</td><td><code>M_T0001B_CN_units</code></td><td><code>SIUnit</code></td><td>1164994</td></tr><tr><td>BDA</td><td><code>M_T0002A_CN_units</code></td><td><code>SIUnit</code></td><td>1164998</td></tr><tr><td>BDA</td><td><code>M_T0002B_CN_units</code></td><td><code>SIUnit</code></td><td>1165002</td></tr></tbody></table></div></details><details><summary>枚举组 14：7 个模板，70 个编码</summary><p>模板：PCK1101X_SIUnit、PCX1001X_SIUnit、PCX1002X_SIUnit、PCG1001X_SIUnit、PCG1002X_SIUnit、PCK1001X_SIUnit、SPV1001X_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>-1</code></td><td>V/s</td></tr><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>b/s</td></tr><tr><td><code>76</code></td><td>char</td></tr><tr><td><code>77</code></td><td>char/s</td></tr><tr><td><code>78</code></td><td>kgm²</td></tr><tr><td><code>79</code></td><td>dB</td></tr><tr><td><code>80</code></td><td>J/Wh</td></tr><tr><td><code>81</code></td><td>W/s</td></tr><tr><td><code>82</code></td><td>l/s</td></tr><tr><td><code>83</code></td><td>dBm</td></tr><tr><td><code>84</code></td><td>Hz/s</td></tr><tr><td><code>85</code></td><td>%</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>PCK1101X_CN_units</code></td><td><code>SIUnit</code></td><td>1164744</td></tr><tr><td>BDA</td><td><code>PCX1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164886</td></tr><tr><td>BDA</td><td><code>PCX1002X_CN_units</code></td><td><code>SIUnit</code></td><td>1164890</td></tr><tr><td>BDA</td><td><code>PCG1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164894</td></tr><tr><td>BDA</td><td><code>PCG1002X_CN_units</code></td><td><code>SIUnit</code></td><td>1164898</td></tr><tr><td>BDA</td><td><code>PCK1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164902</td></tr><tr><td>BDA</td><td><code>SPV1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164906</td></tr></tbody></table></div></details><details><summary>枚举组 15：1 个模板，2 个编码</summary><p>模板：seqT</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>pos-neg-zero</td></tr><tr><td><code>1</code></td><td>dir-quad-zero</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_SEQ</code></td><td><code>seqT</code></td><td>1158167</td></tr><tr><td>DA</td><td><code>PCL1002X_CN_SEQ</code></td><td><code>seqT</code></td><td>1158328</td></tr><tr><td>DA</td><td><code>PCL1003X_CN_SEQ</code></td><td><code>seqT</code></td><td>1158489</td></tr><tr><td>DA</td><td><code>PCL1004X_CN_SEQ</code></td><td><code>seqT</code></td><td>1158650</td></tr><tr><td>DA</td><td><code>PCL1005X_CN_SEQ</code></td><td><code>seqT</code></td><td>1158811</td></tr><tr><td>DA</td><td><code>PCL1006X_CN_SEQ</code></td><td><code>seqT</code></td><td>1158972</td></tr><tr><td>DA</td><td><code>PCL1007X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159133</td></tr><tr><td>DA</td><td><code>PCL1008X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159294</td></tr><tr><td>DA</td><td><code>PCL1009X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159455</td></tr><tr><td>DA</td><td><code>PCL1010X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159616</td></tr><tr><td>DA</td><td><code>PCL1011X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159777</td></tr><tr><td>DA</td><td><code>PCL1012X_CN_SEQ</code></td><td><code>seqT</code></td><td>1159938</td></tr><tr><td>DA</td><td><code>PCL1013X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160099</td></tr><tr><td>DA</td><td><code>PCL1014X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160260</td></tr><tr><td>DA</td><td><code>PCL1015X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160421</td></tr><tr><td>DA</td><td><code>PCL1016X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160582</td></tr><tr><td>DA</td><td><code>PCL1017X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160743</td></tr><tr><td>DA</td><td><code>PCL1018X_CN_SEQ</code></td><td><code>seqT</code></td><td>1160904</td></tr><tr><td>DA</td><td><code>PCL1019X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161065</td></tr><tr><td>DA</td><td><code>PCL1020X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161226</td></tr><tr><td>DA</td><td><code>PCL1021X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161387</td></tr><tr><td>DA</td><td><code>PCL1022X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161548</td></tr><tr><td>DA</td><td><code>PCL1023X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161709</td></tr><tr><td>DA</td><td><code>PCL1024X_CN_SEQ</code></td><td><code>seqT</code></td><td>1161870</td></tr><tr><td>DA</td><td><code>PCC1001X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162031</td></tr><tr><td>DA</td><td><code>PCC1002X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162192</td></tr><tr><td>DA</td><td><code>PCX1001X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162353</td></tr><tr><td>DA</td><td><code>PCX1002X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162514</td></tr><tr><td>DA</td><td><code>PCG1001X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162675</td></tr><tr><td>DA</td><td><code>PCG1002X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162836</td></tr><tr><td>DA</td><td><code>PCK1001X_CN_SEQ</code></td><td><code>seqT</code></td><td>1162997</td></tr><tr><td>DA</td><td><code>SPV1001X_CN_SEQ</code></td><td><code>seqT</code></td><td>1163158</td></tr><tr><td>DA</td><td><code>ECON_SEQ_Mag_NSV</code></td><td><code>seqT</code></td><td>1164630</td></tr></tbody></table></div></details><details><summary>枚举组 16：24 个模板，60 个编码</summary><p>模板：PCL1001X_SIUnit、PCL1002X_SIUnit、PCL1003X_SIUnit、PCL1004X_SIUnit、PCL1005X_SIUnit、PCL1006X_SIUnit、PCL1007X_SIUnit、PCL1008X_SIUnit、PCL1009X_SIUnit、PCL1010X_SIUnit、PCL1011X_SIUnit、PCL1012X_SIUnit、PCL1013X_SIUnit、PCL1014X_SIUnit、PCL1015X_SIUnit、PCL1016X_SIUnit、PCL1017X_SIUnit、PCL1018X_SIUnit、PCL1019X_SIUnit、PCL1020X_SIUnit、PCL1021X_SIUnit、PCL1022X_SIUnit、PCL1023X_SIUnit、PCL1024X_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>-1</code></td><td>V/s</td></tr><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>Hz/s</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>PCL1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164782</td></tr><tr><td>BDA</td><td><code>PCL1002X_CN_units</code></td><td><code>SIUnit</code></td><td>1164786</td></tr><tr><td>BDA</td><td><code>PCL1003X_CN_units</code></td><td><code>SIUnit</code></td><td>1164790</td></tr><tr><td>BDA</td><td><code>PCL1004X_CN_units</code></td><td><code>SIUnit</code></td><td>1164794</td></tr><tr><td>BDA</td><td><code>PCL1005X_CN_units</code></td><td><code>SIUnit</code></td><td>1164798</td></tr><tr><td>BDA</td><td><code>PCL1006X_CN_units</code></td><td><code>SIUnit</code></td><td>1164802</td></tr><tr><td>BDA</td><td><code>PCL1007X_CN_units</code></td><td><code>SIUnit</code></td><td>1164806</td></tr><tr><td>BDA</td><td><code>PCL1008X_CN_units</code></td><td><code>SIUnit</code></td><td>1164810</td></tr><tr><td>BDA</td><td><code>PCL1009X_CN_units</code></td><td><code>SIUnit</code></td><td>1164814</td></tr><tr><td>BDA</td><td><code>PCL1010X_CN_units</code></td><td><code>SIUnit</code></td><td>1164818</td></tr><tr><td>BDA</td><td><code>PCL1011X_CN_units</code></td><td><code>SIUnit</code></td><td>1164822</td></tr><tr><td>BDA</td><td><code>PCL1012X_CN_units</code></td><td><code>SIUnit</code></td><td>1164826</td></tr><tr><td>BDA</td><td><code>PCL1013X_CN_units</code></td><td><code>SIUnit</code></td><td>1164830</td></tr><tr><td>BDA</td><td><code>PCL1014X_CN_units</code></td><td><code>SIUnit</code></td><td>1164834</td></tr><tr><td>BDA</td><td><code>PCL1015X_CN_units</code></td><td><code>SIUnit</code></td><td>1164838</td></tr><tr><td>BDA</td><td><code>PCL1016X_CN_units</code></td><td><code>SIUnit</code></td><td>1164842</td></tr><tr><td>BDA</td><td><code>PCL1017X_CN_units</code></td><td><code>SIUnit</code></td><td>1164846</td></tr><tr><td>BDA</td><td><code>PCL1018X_CN_units</code></td><td><code>SIUnit</code></td><td>1164850</td></tr><tr><td>BDA</td><td><code>PCL1019X_CN_units</code></td><td><code>SIUnit</code></td><td>1164854</td></tr><tr><td>BDA</td><td><code>PCL1020X_CN_units</code></td><td><code>SIUnit</code></td><td>1164858</td></tr><tr><td>BDA</td><td><code>PCL1021X_CN_units</code></td><td><code>SIUnit</code></td><td>1164862</td></tr><tr><td>BDA</td><td><code>PCL1022X_CN_units</code></td><td><code>SIUnit</code></td><td>1164866</td></tr><tr><td>BDA</td><td><code>PCL1023X_CN_units</code></td><td><code>SIUnit</code></td><td>1164870</td></tr><tr><td>BDA</td><td><code>PCL1024X_CN_units</code></td><td><code>SIUnit</code></td><td>1164874</td></tr></tbody></table></div></details><details><summary>枚举组 17：1 个模板，3 个编码</summary><p>模板：AutoRecSt</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>Ready</td></tr><tr><td><code>2</code></td><td>InProgress</td></tr><tr><td><code>3</code></td><td>Successful</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_INS_ARST</code></td><td><code>stVal</code></td><td>1158088</td></tr><tr><td>DA</td><td><code>CN_INS_ARST</code></td><td><code>subVal</code></td><td>1158092</td></tr><tr><td>DA</td><td><code>CN_INS_AutoRecSt</code></td><td><code>stVal</code></td><td>1164560</td></tr></tbody></table></div></details><details><summary>枚举组 18：2 个模板，70 个编码</summary><p>模板：PCC1001X_SIUnit、PCC1002X_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>-1</code></td><td>V/s</td></tr><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>Hz/s</td></tr><tr><td><code>76</code></td><td>char</td></tr><tr><td><code>77</code></td><td>char/s</td></tr><tr><td><code>78</code></td><td>kgm²</td></tr><tr><td><code>79</code></td><td>dB</td></tr><tr><td><code>80</code></td><td>J/Wh</td></tr><tr><td><code>81</code></td><td>W/s</td></tr><tr><td><code>82</code></td><td>l/s</td></tr><tr><td><code>83</code></td><td>dBm</td></tr><tr><td><code>84</code></td><td>Hz/s</td></tr><tr><td><code>85</code></td><td>%</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>PCC1001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164878</td></tr><tr><td>BDA</td><td><code>PCC1002X_CN_units</code></td><td><code>SIUnit</code></td><td>1164882</td></tr></tbody></table></div></details><details><summary>枚举组 19：19 个模板，58 个编码</summary><p>模板：MIL1101A_SIUnit、MIL1101B_SIUnit、MIL1102A_SIUnit、MIL1102B_SIUnit、MIK1101A_SIUnit、MIK1101B_SIUnit、INT1101X_SIUnit、MIT1001A_SIUnit、MIT1001B_SIUnit、INT1102X_SIUnit、MIT1002A_SIUnit、MIT1002B_SIUnit、MIT1003A_SIUnit、MIT1003B_SIUnit、I_M1101X_SIUnit、I_M1102X_SIUnit、M_M1101A_SIUnit、M_M1101B_SIUnit、ZGXH_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>MIL1101A_CN_units</code></td><td><code>SIUnit</code></td><td>1164910</td></tr><tr><td>BDA</td><td><code>MIL1101B_CN_units</code></td><td><code>SIUnit</code></td><td>1164914</td></tr><tr><td>BDA</td><td><code>MIL1102A_CN_units</code></td><td><code>SIUnit</code></td><td>1164918</td></tr><tr><td>BDA</td><td><code>MIL1102B_CN_units</code></td><td><code>SIUnit</code></td><td>1164922</td></tr><tr><td>BDA</td><td><code>MIK1101A_CN_units</code></td><td><code>SIUnit</code></td><td>1164926</td></tr><tr><td>BDA</td><td><code>MIK1101B_CN_units</code></td><td><code>SIUnit</code></td><td>1164930</td></tr><tr><td>BDA</td><td><code>INT1101X_CN_units</code></td><td><code>SIUnit</code></td><td>1164934</td></tr><tr><td>BDA</td><td><code>MIT1001A_CN_units</code></td><td><code>SIUnit</code></td><td>1164938</td></tr><tr><td>BDA</td><td><code>MIT1001B_CN_units</code></td><td><code>SIUnit</code></td><td>1164942</td></tr><tr><td>BDA</td><td><code>INT1102X_CN_units</code></td><td><code>SIUnit</code></td><td>1164946</td></tr><tr><td>BDA</td><td><code>MIT1002A_CN_units</code></td><td><code>SIUnit</code></td><td>1164950</td></tr><tr><td>BDA</td><td><code>MIT1002B_CN_units</code></td><td><code>SIUnit</code></td><td>1164954</td></tr><tr><td>BDA</td><td><code>MIT1003A_CN_units</code></td><td><code>SIUnit</code></td><td>1164958</td></tr><tr><td>BDA</td><td><code>MIT1003B_CN_units</code></td><td><code>SIUnit</code></td><td>1164962</td></tr><tr><td>BDA</td><td><code>I_M1101X_CN_units</code></td><td><code>SIUnit</code></td><td>1164966</td></tr><tr><td>BDA</td><td><code>I_M1102X_CN_units</code></td><td><code>SIUnit</code></td><td>1164970</td></tr><tr><td>BDA</td><td><code>M_M1101A_CN_units</code></td><td><code>SIUnit</code></td><td>1164974</td></tr><tr><td>BDA</td><td><code>M_M1101B_CN_units</code></td><td><code>SIUnit</code></td><td>1164978</td></tr><tr><td>BDA</td><td><code>CN_Unit</code></td><td><code>SIUnit</code></td><td>1165164</td></tr></tbody></table></div></details><details><summary>枚举组 20：1 个模板，5 个编码</summary><p>模板：CBOpCap</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>None</td></tr><tr><td><code>2</code></td><td>Open</td></tr><tr><td><code>3</code></td><td>Close-Open</td></tr><tr><td><code>4</code></td><td>Open-Close-Open</td></tr><tr><td><code>5</code></td><td>Close-Open-Close-Open</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_INS_CBOpCap</code></td><td><code>stVal</code></td><td>1163182</td></tr><tr><td>DA</td><td><code>CN_INS_CBOpCap</code></td><td><code>subVal</code></td><td>1163186</td></tr><tr><td>DA</td><td><code>ZGXH_CN_INS_CBOpCap</code></td><td><code>stVal</code></td><td>1164586</td></tr></tbody></table></div></details><details><summary>枚举组 21：1 个模板，4 个编码</summary><p>模板：SwOpCap</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>None</td></tr><tr><td><code>2</code></td><td>Open</td></tr><tr><td><code>3</code></td><td>Close</td></tr><tr><td><code>4</code></td><td>Open and Close</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_INS_SwOpCap</code></td><td><code>stVal</code></td><td>1163162</td></tr><tr><td>DA</td><td><code>CN_INS_SwOpCap</code></td><td><code>subVal</code></td><td>1163166</td></tr><tr><td>DA</td><td><code>ZGXH_CN_INS_SwOpCap</code></td><td><code>stVal</code></td><td>1164581</td></tr></tbody></table></div></details><details><summary>枚举组 22：1 个模板，4 个编码</summary><p>模板：SwTyp</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td>Load Break</td></tr><tr><td><code>2</code></td><td>Disconnector</td></tr><tr><td><code>3</code></td><td>Earthing Switch</td></tr><tr><td><code>4</code></td><td>High Speed Earthing Switch</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>CN_INS_SwTyp</code></td><td><code>stVal</code></td><td>1163172</td></tr><tr><td>DA</td><td><code>CN_INS_SwTyp</code></td><td><code>subVal</code></td><td>1163176</td></tr><tr><td>DA</td><td><code>ZGXH_CN_INS_SwTyp</code></td><td><code>stVal</code></td><td>1164591</td></tr></tbody></table></div></details><details><summary>枚举组 23：1 个模板，4 个编码</summary><p>模板：Dbpos</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>intermediate</td></tr><tr><td><code>1</code></td><td>off</td></tr><tr><td><code>2</code></td><td>on</td></tr><tr><td><code>3</code></td><td>bad</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody></tbody></table></div></details><details><summary>枚举组 24：2 个模板，75 个编码</summary><p>模板：INT0001X_SIUnit、INT0002X_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>-101</code></td><td>hour</td></tr><tr><td><code>-100</code></td><td>min</td></tr><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>55</code></td><td>W/m²</td></tr><tr><td><code>56</code></td><td>J/m²</td></tr><tr><td><code>57</code></td><td>S/m</td></tr><tr><td><code>58</code></td><td>K/s</td></tr><tr><td><code>59</code></td><td>Pa/s</td></tr><tr><td><code>60</code></td><td>J/kg K</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>Hz/s</td></tr><tr><td><code>76</code></td><td>char</td></tr><tr><td><code>77</code></td><td>char/s</td></tr><tr><td><code>78</code></td><td>kgm²</td></tr><tr><td><code>79</code></td><td>dB</td></tr><tr><td><code>80</code></td><td>J/Wh</td></tr><tr><td><code>81</code></td><td>W/s</td></tr><tr><td><code>82</code></td><td>L/s</td></tr><tr><td><code>83</code></td><td>dBm</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>INT0001X_CN_units</code></td><td><code>SIUnit</code></td><td>1164982</td></tr><tr><td>BDA</td><td><code>INT0002X_CN_units</code></td><td><code>SIUnit</code></td><td>1164986</td></tr></tbody></table></div></details><details><summary>枚举组 25：2 个模板，59 个编码</summary><p>模板：JWTP_SIUnit、YTHDY_SIUnit</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>1</code></td><td></td></tr><tr><td><code>2</code></td><td>m</td></tr><tr><td><code>3</code></td><td>kg</td></tr><tr><td><code>4</code></td><td>s</td></tr><tr><td><code>5</code></td><td>A</td></tr><tr><td><code>6</code></td><td>K</td></tr><tr><td><code>7</code></td><td>mol</td></tr><tr><td><code>8</code></td><td>cd</td></tr><tr><td><code>9</code></td><td>deg</td></tr><tr><td><code>10</code></td><td>rad</td></tr><tr><td><code>11</code></td><td>sr</td></tr><tr><td><code>21</code></td><td>Gy</td></tr><tr><td><code>22</code></td><td>q</td></tr><tr><td><code>23</code></td><td>°C</td></tr><tr><td><code>24</code></td><td>Sv</td></tr><tr><td><code>25</code></td><td>F</td></tr><tr><td><code>26</code></td><td>C</td></tr><tr><td><code>27</code></td><td>S</td></tr><tr><td><code>28</code></td><td>H</td></tr><tr><td><code>29</code></td><td>V</td></tr><tr><td><code>30</code></td><td>ohm</td></tr><tr><td><code>31</code></td><td>J</td></tr><tr><td><code>32</code></td><td>N</td></tr><tr><td><code>33</code></td><td>Hz</td></tr><tr><td><code>34</code></td><td>lx</td></tr><tr><td><code>35</code></td><td>Lm</td></tr><tr><td><code>36</code></td><td>Wb</td></tr><tr><td><code>37</code></td><td>T</td></tr><tr><td><code>38</code></td><td>W</td></tr><tr><td><code>39</code></td><td>Pa</td></tr><tr><td><code>41</code></td><td>m²</td></tr><tr><td><code>42</code></td><td>m³</td></tr><tr><td><code>43</code></td><td>m/s</td></tr><tr><td><code>44</code></td><td>m/s²</td></tr><tr><td><code>45</code></td><td>m³/s</td></tr><tr><td><code>46</code></td><td>m/m³</td></tr><tr><td><code>47</code></td><td>M</td></tr><tr><td><code>48</code></td><td>kg/m³</td></tr><tr><td><code>49</code></td><td>m²/s</td></tr><tr><td><code>50</code></td><td>W/m K</td></tr><tr><td><code>51</code></td><td>J/K</td></tr><tr><td><code>52</code></td><td>ppm</td></tr><tr><td><code>53</code></td><td>1/s</td></tr><tr><td><code>54</code></td><td>rad/s</td></tr><tr><td><code>61</code></td><td>VA</td></tr><tr><td><code>62</code></td><td>Watts</td></tr><tr><td><code>63</code></td><td>VAr</td></tr><tr><td><code>64</code></td><td>phi</td></tr><tr><td><code>65</code></td><td>cos(phi)</td></tr><tr><td><code>66</code></td><td>Vs</td></tr><tr><td><code>67</code></td><td>V²</td></tr><tr><td><code>68</code></td><td>As</td></tr><tr><td><code>69</code></td><td>A²</td></tr><tr><td><code>70</code></td><td>A²t</td></tr><tr><td><code>71</code></td><td>VAh</td></tr><tr><td><code>72</code></td><td>Wh</td></tr><tr><td><code>73</code></td><td>VArh</td></tr><tr><td><code>74</code></td><td>V/Hz</td></tr><tr><td><code>75</code></td><td>b/s</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>BDA</td><td><code>ZSD_units</code></td><td><code>SIUnit</code></td><td>1165012</td></tr><tr><td>BDA</td><td><code>YTHDY_ZSD_units</code></td><td><code>SIUnit</code></td><td>1165054</td></tr></tbody></table></div></details><details><summary>枚举组 26：1 个模板，4 个编码</summary><p>模板：Tcmd</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>stop</td></tr><tr><td><code>1</code></td><td>lower</td></tr><tr><td><code>2</code></td><td>higher</td></tr><tr><td><code>3</code></td><td>reserved</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody></tbody></table></div></details><details><summary>枚举组 27：1 个模板，5 个编码</summary><p>模板：range</p><div class="reference-table"><table><thead><tr><th scope="col">工程 ord</th><th scope="col">原标签</th></tr></thead><tbody><tr><td><code>0</code></td><td>normal</td></tr><tr><td><code>1</code></td><td>high</td></tr><tr><td><code>2</code></td><td>low</td></tr><tr><td><code>3</code></td><td>high-high</td></tr><tr><td><code>4</code></td><td>low-low</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">使用元素</th><th scope="col">容器模板 ID</th><th scope="col">属性名</th><th scope="col">源行</th></tr></thead><tbody><tr><td>DA</td><td><code>ECON_CMV_Mag</code></td><td><code>range</code></td><td>1164499</td></tr><tr><td>DA</td><td><code>ECON_MV_EX</code></td><td><code>range</code></td><td>1164611</td></tr><tr><td>DA</td><td><code>ECON_MV</code></td><td><code>range</code></td><td>1164617</td></tr></tbody></table></div></details></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：参考 SCD 实际 XML 源行；与 7-4 基线逐字名称对照；未进行完整 XSD 或设备验证。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
