<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>开关、互感器与变压器：X / T / Y 组｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>开关、互感器与变压器：X / T / Y 组</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="equipment">一次设备与逻辑模型</h2><div class="reference-table"><table><thead><tr><th scope="col">实际对象</th><th scope="col">相关 LN</th><th scope="col">区分</th></tr></thead><tbody><tr><td>断路器 / Circuit Breaker</td><td>XCBR；控制 CSWI；联锁 CILO</td><td>本体、命令组织与许可分别表达</td></tr><tr><td>隔离 / 接地 / 负荷开关</td><td>XSWI / SwTyp</td><td>开关类型与开断能力不同</td></tr><tr><td>电流互感器 CT</td><td>TCTR</td><td>实物转换/绝缘功能与通信采样模型不同</td></tr><tr><td>电压互感器 VT / 常用 PT</td><td>TVTR</td><td>电压采样、熔丝故障与比例配置分开</td></tr><tr><td>变压器</td><td>YPTR；YLTC；ATCC；PTTR 等</td><td>本体、分接执行、自动控制与热保护分开</td></tr><tr><td>消弧线圈</td><td>YEFN；ANCR</td><td>对接地电容电流进行补偿的设备与自动调节功能</td></tr><tr><td>功率分流部件</td><td>YPSH</td><td>位置、闭锁与物理操作能力</td></tr></tbody></table></div><p>这是一种功能拆分，不能据一个 LN 推断现场具体接线，也不要求每个设备节点都处在独立 IED 中。相别建模需要时用多个实例表达，实例描述说明相别，不能单靠最后一位数字猜相。</p></section>
<section><h2 id="XCBR">XCBR：断路器</h2><p>Circuit breaker；断路器过程设备模型。位置、操作次数、蓄能/物理能力、闭锁分别表示；它不是“保护算法节点”。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pos">Pos</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>设备位置状态与可选控制命令；手动开关仅表示状态，命令是否存在按 CDC/实例核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkOpn">BlkOpn</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备分闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkCls">BlkCls</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备合闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChaMotEna">ChaMotEna</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>允许蓄能电动机，用于防止母线跳闸后电源过载</td></tr><tr><td><a href="ln-data-dictionary.html#data-SumSwARs">SumSwARs</a></td><td><a href="cdc-status.html#bcr">BCR</a></td><td>O</td><td>—</td><td>分合电流和，可复位</td></tr><tr><td><a href="ln-data-dictionary.html#data-CBOpCap">CBOpCap</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>断路器操作能力；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-POWCap">POWCap</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>定点分合能力；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpCap">MaxOpCap</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>机构能量充足时的最大操作能力；当前能力 CBOpCap 不应超过该参考。</td></tr></tbody></table></div><p>原文：5.12，PDF 66～67；工程观察：16 个实例。<a href="ln-scd-evidence.html#scd-XCBR">查看真实类型链</a></p></section>
<section><h2 id="XSWI">XSWI：开关设备</h2><p>Switch；开关设备模型，可区分负荷开关、隔离开关和接地开关。原表若写 ISI，保留与 INS 的差异。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pos">Pos</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>设备位置状态与可选控制命令；手动开关仅表示状态，命令是否存在按 CDC/实例核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkOpn">BlkOpn</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备分闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkCls">BlkCls</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备合闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChaMotEna">ChaMotEna</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>允许蓄能电动机，用于防止母线跳闸后电源过载</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwTyp">SwTyp</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>M</td><td>—</td><td>开关类型；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-SwOpCap">SwOpCap</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>M</td><td>—</td><td>开关操作能力；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpCap">MaxOpCap</a></td><td><a href="cdc-status.html#ins">ISI（原表；7-3 为 INS）</a></td><td>O</td><td>—</td><td>机构能量充足时的最大操作能力；当前能力 CBOpCap 不应超过该参考。</td></tr></tbody></table></div><p>原文：5.12，PDF 67；工程观察：176 个实例。<a href="ln-scd-evidence.html#scd-XSWI">查看真实类型链</a></p></section>
<section><h2 id="TCTR">TCTR：电流互感器</h2><p>Current transformer；提供电流采样值。基线说明传输的是修正后的工程一次值；实际工程仍须沿配置核对尺度和单位，不直接用 Rat 再乘一次。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Amp">Amp</a></td><td><a href="cdc-measurement.html#sav">SAV</a></td><td>M</td><td>—</td><td>非三相电路电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-ARtg">ARtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-HzRtg">HzRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定频率</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rat">Rat</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>仪用互感器/传感器变比</td></tr><tr><td><a href="ln-data-dictionary.html#data-Cor">Cor</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相量幅值修正（如用于仪用互感器/传感器）</td></tr><tr><td><a href="ln-data-dictionary.html#data-AngCor">AngCor</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相量的相角补偿（可用于仪用互感器／传感器）</td></tr></tbody></table></div><p>原文：5.13，PDF 67～68；工程观察：328 个实例。<a href="ln-scd-evidence.html#scd-TCTR">查看真实类型链</a></p></section>
<section><h2 id="TVTR">TVTR：电压互感器</h2><p>Voltage transformer；提供电压采样值与熔丝故障。Rat/Cor/AngCor 是外部常规传感器的变比和修正信息，不自动等于发布采样量还需再次换算。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Vol">Vol</a></td><td><a href="cdc-measurement.html#sav">SAV</a></td><td>M</td><td>—</td><td>相别无关电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-FuFail">FuFail</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE 指示 TVTR 所关联电压互感器的熔丝开断或故障。</td></tr><tr><td><a href="ln-data-dictionary.html#data-VRtg">VRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电压</td></tr><tr><td><a href="ln-data-dictionary.html#data-HzRtg">HzRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定频率</td></tr><tr><td><a href="ln-data-dictionary.html#data-Rat">Rat</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>仪用互感器/传感器变比</td></tr><tr><td><a href="ln-data-dictionary.html#data-Cor">Cor</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相量幅值修正（如用于仪用互感器/传感器）</td></tr><tr><td><a href="ln-data-dictionary.html#data-AngCor">AngCor</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>相量的相角补偿（可用于仪用互感器／传感器）</td></tr></tbody></table></div><p>原文：5.13，PDF 68～69；工程观察：321 个实例。<a href="ln-scd-evidence.html#scd-TVTR">查看真实类型链</a></p></section>
<section><h2 id="YEFN">YEFN：接地故障中性点补偿</h2><p>Earth fault neutral compensation；消弧线圈与接地故障中性点补偿；ECA 是线圈电流，ColTapPos/ColPos 表示离散/连续调节位置。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-ECA">ECA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>M</td><td>—</td><td>中性点补偿电网中通过消弧线圈的被测电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-ColTapPos">ColTapPos</a></td><td><a href="cdc-control.html#isc">ISC</a></td><td>M</td><td>—</td><td>表示线圈离散调节，如消弧线圈</td></tr><tr><td><a href="ln-data-dictionary.html#data-ColPos">ColPos</a></td><td><a href="cdc-control.html#apc">APC</a></td><td>O</td><td>—</td><td>表示线圈〈可动铁心位置）连续调节，如消弧线圈</td></tr></tbody></table></div><p>原文：5.14，PDF 69；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="YLTC">YLTC：分接开关</h2><p>Load tap changer；分接开关执行部件；TapChg/TapPos 至少一个，EndPosL/EndPosR 是限位反馈。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Torq">Torq</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>驱动力矩</td></tr><tr><td><a href="ln-data-dictionary.html#data-MotDrvA">MotDrvA</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>电动机驱动电流</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapPos">TapPos</a></td><td><a href="cdc-control.html#isc">ISC</a></td><td>C</td><td>—</td><td>表示变压器离散调节，例如，用于有载分接开关调节器调节分接开关到指定位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-TapChg">TapChg</a></td><td><a href="cdc-control.html#bsc">BSC</a></td><td>C</td><td>—</td><td>表示步进或调节一挡分接开关位置过程控制</td></tr><tr><td><a href="ln-data-dictionary.html#data-EndPosR">EndPosR</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示有载分接开关处于最高挡位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-EndPosL">EndPosL</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示有载分接开关处于最低挡位置</td></tr><tr><td><a href="ln-data-dictionary.html#data-OilFil">OilFil</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示油过滤可操作/运行</td></tr></tbody></table></div><p>原文：5.14，PDF 69～70；工程观察：2 个实例。<a href="ln-scd-evidence.html#scd-YLTC">查看真实类型链</a></p></section>
<section><h2 id="YPSH">YPSH：功率分流</h2><p>Power shunt；功率分流功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Pos">Pos</a></td><td><a href="cdc-control.html#dpc">DPC</a></td><td>M</td><td>—</td><td>设备位置状态与可选控制命令；手动开关仅表示状态，命令是否存在按 CDC/实例核对。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkOpn">BlkOpn</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备分闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-BlkCls">BlkCls</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>M</td><td>—</td><td>禁止相关设备合闸的闭锁信息；与设备操作能力、CILO 联锁许可分开。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ShOpCap">ShOpCap</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>分流开关操作能力；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-ChaMotEna">ChaMotEna</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>允许蓄能电动机，用于防止母线跳闸后电源过载</td></tr><tr><td><a href="ln-data-dictionary.html#data-MaxOpCap">MaxOpCap</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>机构能量充足时的最大操作能力；当前能力 CBOpCap 不应超过该参考。</td></tr></tbody></table></div><p>原文：5.14，PDF 70；工程观察：0 个实例。本工程未出现，不能借其他类同名数据充当此类证据。</p></section>
<section><h2 id="YPTR">YPTR：电力变压器</h2><p>Power transformer；电力变压器模型；热点、铁心接地、运行状态、额定量与保护 PTTR 是不同功能。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-HPTmp">HPTmp</a></td><td><a href="cdc-measurement.html#mv">MV</a></td><td>O</td><td>—</td><td>绕组热点温度〔℃）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HPTmpAlm">HPTmpAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>热点温度告警(FALSE表示正常：为TRUE时表示温度高）</td></tr><tr><td><a href="ln-data-dictionary.html#data-HPTmpTr">HPTmpTr</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>T</td><td>TRUE表明绕组热点温度过高，跳闸</td></tr><tr><td><a href="ln-data-dictionary.html#data-OANL">OANL</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>TRUE表明一次设备正空载运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpOvA">OpOvA</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示装置在过电流条件下运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpOvV">OpOvV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示装置在过电压条件下运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpUnV">OpUnV</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示装置在欠电压条件下运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-CGAlm">CGAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示铁心接地告警，表明绝缘击穿</td></tr><tr><td><a href="ln-data-dictionary.html#data-HiVRtg">HiVRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电压（高电压等级）</td></tr><tr><td><a href="ln-data-dictionary.html#data-LoVRtg">LoVRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定电压（低压等级）</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrRtg">PwrRtg</a></td><td><a href="cdc-setting.html#asg">ASG</a></td><td>O</td><td>—</td><td>额定功率</td></tr></tbody></table></div><p>原文：5.14，PDF 70～71；工程观察：4 个实例。<a href="ln-scd-evidence.html#scd-YPTR">查看真实类型链</a></p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 5 章；各节点节内给 PDF 定位。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
