<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>公用逻辑节点信息：组成、继承与状态｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>公用逻辑节点信息：组成、继承与状态</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="inheritance">1. 类、实例、包含与继承</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 310" role="img" aria-labelledby="inherit-title inherit-desc"><title id="inherit-title">逻辑节点结构与公用信息继承</title><desc id="inherit-desc">7-2 抽象逻辑节点结构由 LPHD 与公用逻辑节点继承，公用逻辑节点的必备数据再由 LLN0 与域专用节点继承。包含和继承不是同一关系。</desc><rect class="svg-node" x="230" y="10" width="360" height="60" rx="8"/><text class="svg-text" x="250" y="45">7-2 抽象 LN：结构与服务</text><path class="svg-link" d="M410 70 v20 H170 v25 M410 90 H615 v25"/><rect class="svg-node" x="25" y="115" width="290" height="65" rx="8"/><text class="svg-text" x="45" y="142">LPHD：物理设备信息</text><text class="svg-note" x="45" y="163">有自己的必备数据</text><rect class="svg-node" x="400" y="115" width="405" height="65" rx="8"/><text class="svg-text" x="420" y="142">公用 LN 信息：Mod / Beh 等</text><text class="svg-note" x="420" y="163">除 LPHD 外，继承其必备信息</text><path class="svg-link" d="M610 180 v20 H470 v30 M610 200 H710 v30"/><rect class="svg-node" x="385" y="230" width="165" height="60" rx="8"/><text class="svg-text" x="412" y="265">LLN0</text><rect class="svg-node" x="590" y="230" width="215" height="60" rx="8"/><text class="svg-text" x="610" y="265">XCBR / PTOC 等</text></svg><figcaption>按第 5.3 节重绘。COMMON 只是本站说明模板，不是可实例化的 lnClass。</figcaption></figure><p>“继承”是某类沿用上位类规定的数据/服务；“包含”是一个对象有下一级对象；“引用”是用标识指向另一份定义。把 XCBR 放在 LLN0 下面画继承树是错误的：它们同属某个 LD，但 XCBR 并非继承 LLN0。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="instance74-title instance74-desc"><title id="instance74-title">SCL 的实例与模板</title><desc id="instance74-desc">包含树与类型引用链分开；源名称见 SCD 页。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">IED → AccessPoint → Server → LDevice</text><text class="svg-note" x="35" y="65">这是实际配置的包含路径</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">LN0 / LN：prefix + lnClass + inst</text><text class="svg-note" x="35" y="153">这是实例身份；如 Cha + PTOC + 1</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">lnType → DataTypeTemplates / LNodeType</text><text class="svg-note" x="35" y="241">这是引用，模板定义哪些 DO</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">DO.type → DOType.cdc → DA / SDO</text><text class="svg-note" x="35" y="329">CDC 决定属性结构，SDO 再引用 DOType</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">DA.type → DAType / EnumType</text><text class="svg-note" x="35" y="417">结构分量和编码标签继续追踪</text></svg><figcaption>包含树与类型引用链分开；源名称见 SCD 页。</figcaption></figure><p>本工程 ChaPTOC1 的 desc 声明“充电过流I段”，可说明该配置的文字标注；不能把所有名为 ChaPTOC1 的其他工程也自动解释为同一业务。</p></section>
<section><h2 id="categories">2. 六类信息如何一起读</h2><div class="reference-table"><table><thead><tr><th scope="col">分类</th><th scope="col">作用与更新特点</th><th scope="col">例子 / CDC</th><th scope="col">怎样使用</th></tr></thead><tbody><tr><td>公用 LN 信息</td><td>与具体保护/测量功能相对独立的模式、行为、健康、铭牌</td><td>Mod/INC、Beh/INS、Health/INS、NamPlt/LPL</td><td>先认识节点自身</td></tr><tr><td>状态信息</td><td>就地产生，正常读/报告；需要取代时另有机制</td><td>Str/ACD、Op/ACT、EnaCls/SPS</td><td>启动、动作、许可不是同一事件</td></tr><tr><td>定值</td><td>功能运行参数，通常不频繁修改</td><td>StrVal/ASG、OpDlTmms/ING</td><td>是否分组由 CDC、FC、SGCB 与实现决定</td></tr><tr><td>测量值</td><td>过程量或计算量，正常不可当普通控制命令写入</td><td>MMXU.A/WYE、TotW/MV</td><td>结合单位、品质、时标与测量方法</td></tr><tr><td>控制</td><td>命令改变操作状态/位置或执行复位</td><td>XCBR.Pos/DPC、TapChg/BSC</td><td>按控制服务与 ctlModel 操作，反馈另读</td></tr><tr><td>计量值</td><td>一段时间的累计量，例如电能</td><td>MMTR.TotWh/BCR</td><td>计数、冻结、复零、倍率一起读</td></tr></tbody></table></div><p>这些是第 5 章的数据用途分区；FC（Functional Constraint）是属性的功能约束，二者不是一一等同。一个 DPC 同时含状态反馈 ST、命令 CO 和配置 CF。定值对象可能含 SP，也可能参与 SG/SE 的定值组视图。</p></section>
<section><h2 id="flags">3. M/O/C 与 T</h2><div class="reference-table"><table><thead><tr><th scope="col">标记</th><th scope="col">完整含义</th><th scope="col">本版规则与例子</th></tr></thead><tbody><tr><td>M</td><td>Mandatory / 必备</td><td>该具体类实例须包含该项；公共必备数据除 LPHD 外继承</td></tr><tr><td>O</td><td>Optional / 可选</td><td>类允许采用；具体实例有无沿 LNodeType 查询</td></tr><tr><td>C</td><td>Conditional / 条件性</td><td>本节点说明指定的一组至少使用一个，如 PTEF.Str/Op</td></tr><tr><td>C1 / C2</td><td>不同的条件组</td><td>RPSB 的检测用途与滑极用途分别说明</td></tr><tr><td>T</td><td>Transient / 瞬态</td><td>针对 FC=ST 的布尔处理：真→假复位不产生该瞬态的事件报告/日志；不能仅靠轮询捕捉瞬态</td></tr><tr><td>空白 T 列</td><td>未标该瞬态特性</td><td>不能从“Op”名称自动补 T</td></tr></tbody></table></div><p>7-4 DO 的 M/O/C 不应替代 7-3 DA 的存在条件。DO 可选且实际已实例化时，内部必须出现的 DA 仍须按 CDC 实现。T 也不等同于 SCL 的 dchg/qchg/dupd 或 TrgOps，后者决定事件类别与服务配置。</p></section>
<section><h2 id="modes">4. Mod、Beh、Health 与外部设备</h2><div class="reference-table"><table><thead><tr><th scope="col">数据</th><th scope="col">区分</th><th scope="col">深入阅读</th></tr></thead><tbody><tr><td>Mod / Beh</td><td>Mod 是模式请求，Beh 是结合上层后的实际只读行为</td><td><a href="ln-values-reference.html#mode">五种模式与 25 种组合</a></td></tr><tr><td>Health / PhyHealth / EEHealth</td><td>功能健康 / 物理设备健康 / 外部设备健康</td><td><a href="ln-values-reference.html#Health">三种健康状态</a></td></tr><tr><td>NamPlt / PhyName / EEName</td><td>节点铭牌 LPL / 物理设备铭牌 DPL / 外部设备铭牌 DPL</td><td><a href="cdc-description.html">LPL 与 DPL</a></td></tr><tr><td>Loc</td><td>就地/远方；LLN0 与 LN 冲突时就地优先</td><td>不是通用的访问权限凭证</td></tr></tbody></table></div><p>公用可选项在具体类中可不继承、继承为可选或要求为必备；例如 XCBR 的 Loc/OpCnt 为 M，不能仅看公用模板中的 O。</p></section>
<section><h2 id="LPHD">LPHD：物理设备信息</h2><p>Physical device information；反映实际物理设备；PhyHealth 与外部一次设备 EEHealth、某功能的 Health 分开读取。Proxy 是该物理设备信息是否作为代理的声明。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-PhyNam">PhyName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>M</td><td>—</td><td>原表 9 打印 PhyNam，而 LPHD 表打印 PhyName；表示物理设备铭牌。</td></tr><tr><td><a href="ln-data-dictionary.html#data-PhyHealth">PhyHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>物理设备健康状态，编码语义与 Health 相同；不等于外部一次设备健康 EEHealth。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OutOv">OutOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据指示输出缓冲区发生溢出，对于通信，重要信号可能丢失</td></tr><tr><td><a href="ln-data-dictionary.html#data-Proxy">Proxy</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>M</td><td>—</td><td>为TRUE时表示逻辑节点是代理服务器</td></tr><tr><td><a href="ln-data-dictionary.html#data-InOv">InOv</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>该数据指示输入缓冲区发生溢出，对于通信，重要信号可能丢失</td></tr><tr><td><a href="ln-data-dictionary.html#data-NumPwrUp">NumPwrUp</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>自上次复位以来，物理/逻辑装置加电次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-WrmStr">WrmStr</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>自上次复位以来，物理/逻辑设备的热启动次数。</td></tr><tr><td><a href="ln-data-dictionary.html#data-WacTrg">WacTrg</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>自计数器复位以来，监视电路复位装置的次数</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrUp">PwrUp</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示检测到装置加电</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrDn">PwrDn</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>为TRUE时表示检测到装置电源断电</td></tr><tr><td><a href="ln-data-dictionary.html#data-PwrSupAlm">PwrSupAlm</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>LPHD 所建模 IED 的本地电源告警；不等于整个站外部电源系统的健康。</td></tr><tr><td><a href="ln-data-dictionary.html#data-RsStat">RsStat</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>T</td><td>装置统计复位命令；LPHD 的上下文与 GSAL 监视计数区分。</td></tr></tbody></table></div><p>原文：5.3，PDF 15～16；工程观察：344 个实例。<a href="ln-scd-evidence.html#scd-LPHD">查看真实类型链</a></p></section>
<section><h2 id="COMMON">COMMON：公用逻辑节点信息</h2><p>Common logical node information；公用逻辑节点信息功能：节点描述对象/状态及相关配置；标准模型不规定完整厂家实现。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Mod">Mod</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>M</td><td>—</td><td>运行模式的可控请求；其枚举和全组合行为见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Beh">Beh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>只读的实际行为，由逻辑设备 LLN0.Mod 与本节点 Mod 组合确定。</td></tr><tr><td><a href="ln-data-dictionary.html#data-Health">Health</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>M</td><td>—</td><td>Health / PhyHealth / EEHealth；编码与完整含义见取值页。</td></tr><tr><td><a href="ln-data-dictionary.html#data-NamPlt">NamPlt</a></td><td><a href="cdc-description.html#lpl">LPL</a></td><td>M</td><td>—</td><td>逻辑节点铭牌</td></tr><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEHealth">EEHealth</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>外部设备状况信息，如由逻辑节点XCBR控制的断路器</td></tr><tr><td><a href="ln-data-dictionary.html#data-EEName">EEName</a></td><td><a href="cdc-description.html#dpl">DPL</a></td><td>O</td><td>—</td><td>外部设备铭牌信息，如由逻辑节点CSWI控制的断路器XCBR</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCntRs">OpCntRs</a></td><td><a href="cdc-control.html#inc">INC</a></td><td>O</td><td>—</td><td>可复位逻辑节点动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpCnt">OpCnt</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>不可复位动作计数</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr></tbody></table></div><p>原文：5.3.3，PDF 16。COMMON 是本站说明模板，不是 lnClass；在 LLN0 和域专用 LN 的实际类型里查找这些公用数据。</p></section>
<section><h2 id="LLN0">LLN0：逻辑节点零</h2><p>Logical node zero；逻辑设备的公共信息节点。SCL 用 LN0 元素承载 lnClass=LLN0；不是 lnClass=LN0。服务控制块位置需沿实际 SCD 核对。</p><p>继承：<a href="ln-system.html#COMMON">Mod、Beh、Health、NamPlt 公用必备信息</a>。下表为本类另列项；同名专用要求优先按本表。</p><div class="reference-table"><table><thead><tr><th scope="col">数据名 / 语义入口</th><th scope="col">CDC / 属性入口</th><th scope="col">M/O/C</th><th scope="col">瞬态 T</th><th scope="col">功能简述</th></tr></thead><tbody><tr><td><a href="ln-data-dictionary.html#data-Loc">Loc</a></td><td><a href="cdc-status.html#sps">SPS</a></td><td>O</td><td>—</td><td>就地/远方位置状态；TRUE 为就地，FALSE 为远方。LD 与 LN 冲突时就地主导。</td></tr><tr><td><a href="ln-data-dictionary.html#data-OpTmh">OpTmh</a></td><td><a href="cdc-status.html#ins">INS</a></td><td>O</td><td>—</td><td>物理装置开始运行以来，运行小时数</td></tr><tr><td><a href="ln-data-dictionary.html#data-Diag">Diag</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>—</td><td>为TRUE时表示诊断在运行；FALSE表示诊断未运行</td></tr><tr><td><a href="ln-data-dictionary.html#data-LEDRs">LEDRs</a></td><td><a href="cdc-control.html#spc">SPC</a></td><td>O</td><td>T</td><td>复位所有LED发光二极管，为TRUE时表示复位</td></tr></tbody></table></div><p>原文：5.3，PDF 16～19；工程观察：344 个实例。<a href="ln-scd-evidence.html#scd-LLN0">查看真实类型链</a></p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：5.1～5.3，表 1 / 2，图 2；PDF 13～17。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
