<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>7-4 数据取值：枚举、模式组合与量纲｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">数据模型 · 第 7-4 部分专题</p><h1>7-4 数据取值：枚举、模式组合与量纲</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="mode">Mod / Beh：五种模式与全部组合</h2><div class="reference-table"><table><thead><tr><th scope="col">编码</th><th scope="col">模式</th><th scope="col">功能</th><th scope="col">过程输出</th><th scope="col">报告（本版表 9）</th><th scope="col">控制服务</th><th scope="col">过程数据</th></tr></thead><tbody><tr><td>1</td><td><code>on</code></td><td>激活</td><td>有</td><td>正常报告</td><td>接受</td><td>可见</td></tr><tr><td>2</td><td><code>blocked</code></td><td>激活</td><td>无</td><td>无报告</td><td>拒绝</td><td>可见</td></tr><tr><td>3</td><td><code>test</code></td><td>激活</td><td>有</td><td>标记测试</td><td>接受</td><td>可见</td></tr><tr><td>4</td><td><code>test-blocked</code></td><td>激活</td><td>无</td><td>标记测试</td><td>接受</td><td>可见</td></tr><tr><td>5</td><td><code>off</code></td><td>未激活</td><td>无</td><td>无报告</td><td>拒绝</td><td>不可见</td></tr></tbody></table></div><p>配置/能力数据在五种模式下均可见。这里只是本版的模型行为表，不能用它证明某设备已严格实现；现代版次/设备差异另核对。Beh 为只读结果，不把写 Mod 的请求等同于已生效。</p><div class="reference-table"><table><thead><tr><th scope="col">本 LN.Mod ↓ / LLN0.Mod →</th><th scope="col">1 on</th><th scope="col">2 blocked</th><th scope="col">3 test</th><th scope="col">4 test-blocked</th><th scope="col">5 off</th></tr></thead><tbody><tr><td>1 on</td><td>1 on</td><td>2 blocked</td><td>3 test</td><td>4 test-blocked</td><td>5 off</td></tr><tr><td>2 blocked</td><td>2 blocked</td><td>2 blocked</td><td>4 test-blocked</td><td>4 test-blocked</td><td>5 off</td></tr><tr><td>3 test</td><td>3 test</td><td>4 test-blocked</td><td>3 test</td><td>4 test-blocked</td><td>5 off</td></tr><tr><td>4 test-blocked</td><td>4 test-blocked</td><td>4 test-blocked</td><td>4 test-blocked</td><td>4 test-blocked</td><td>5 off</td></tr><tr><td>5 off</td><td>5 off</td><td>5 off</td><td>5 off</td><td>5 off</td><td>5 off</td></tr></tbody></table></div><p>例：本 LN.Mod=on(1)，LLN0.Mod=test(3)，实际 Beh=test(3)；本 LN=blocked(2)、LD=test(3)，Beh=test-blocked(4)；任一为 off(5)，结果为 off(5)。不是对编码简单取最大值。来源 PDF 80 / 91。</p></section>
<section><h2 id="booleans">布尔量不统一等同于“正常 / 异常”</h2><div class="reference-table"><table><thead><tr><th scope="col">对象</th><th scope="col">FALSE / 0</th><th scope="col">TRUE / 1</th></tr></thead><tbody><tr><td>Auto</td><td>禁止自动控制器输出</td><td>允许自动控制器输出</td></tr><tr><td>Loc</td><td>远方</td><td>就地；LLN0 与 LN 冲突时就地主导</td></tr><tr><td>Rel</td><td>闭锁本次操作</td><td>所有相关检查满足，允许继续</td></tr><tr><td>EnaOpn / EnaCls</td><td>未允许分 / 合</td><td>联锁条件允许分 / 合</td></tr><tr><td>BlkOpn / BlkCls</td><td>未施加该闭锁</td><td>闭锁分 / 合；不等于设备无物理操作能力</td></tr><tr><td>AngInd / HzInd / VInd</td><td>对应差值未越限</td><td>对应差值越限，同期条件不满足</td></tr><tr><td>LDC</td><td>Z 压降补偿模型</td><td>R 与 X 压降补偿模型</td></tr><tr><td>TmDlChr</td><td>反时限</td><td>线性延时</td></tr><tr><td>TmDlMod / PhDlMod / GndDlMod</td><td>关闭该延时方式</td><td>启用该延时方式</td></tr><tr><td>ReTrgMod</td><td>忽略采集期间的再次触发</td><td>采集期间再次触发可开始新记录</td></tr><tr><td>DschBlk</td><td>无放电闭锁</td><td>电容器放电中，禁止投入</td></tr><tr><td>CapDS</td><td>电容器组离线 / 开关断开</td><td>电容器组在线 / 开关闭合</td></tr><tr><td>ChaMotEna</td><td>禁止蓄能电动机</td><td>允许蓄能电动机</td></tr><tr><td>TestRsl</td><td>测试未通过</td><td>测试通过</td></tr><tr><td>InOv / OutOv</td><td>未指示相应缓存溢出</td><td>相应缓存溢出；关注信号丢失</td></tr><tr><td>Proxy</td><td>非代理</td><td>物理设备信息节点标为代理</td></tr></tbody></table></div><p>布尔值是二元真值，业务语义由 DO 定义。BlkCls 为 TRUE 表示禁止合闸，EnaCls 为 TRUE 表示联锁允许，AngInd 为 TRUE 表示相角差不满足同期条件。三者同为 SPS，也不能交换业务解释。</p></section>
<section><h2 id="AutoRecSt">自动重合闸状态：AutoRecSt</h2><p>原文表 9，PDF 80（印刷 76）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>ready / 准备就绪</td></tr><tr><td><code>2</code></td><td>in progress / 进行中</td></tr><tr><td><code>3</code></td><td>successful / 成功</td></tr></tbody></table></div></section>
<section><h2 id="Health">Health / PhyHealth / EEHealth：Health</h2><p>原文表 9，PDF 86（印刷 82）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>ok / 正常，绿色</td></tr><tr><td><code>2</code></td><td>warning / 预告，黄色</td></tr><tr><td><code>3</code></td><td>alarm / 告警，红色</td></tr></tbody></table></div></section>
<section><h2 id="DirMod">方向模式：DirMod</h2><p>原文表 9，PDF 83（印刷 79）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无方向条件</td></tr><tr><td><code>2</code></td><td>正向</td></tr><tr><td><code>3</code></td><td>反向</td></tr></tbody></table></div></section>
<section><h2 id="FailMod">断路器失灵检测方式：FailMod</h2><p>原文表 9，PDF 84（印刷 80）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>电流</td></tr><tr><td><code>2</code></td><td>断路器状态</td></tr><tr><td><code>3</code></td><td>电流和断路器状态</td></tr><tr><td><code>4</code></td><td>其他</td></tr></tbody></table></div></section>
<section><h2 id="FanCtl">FanCtl / FanCtlGen 风扇控制：FanCtl</h2><p>原文表 9，PDF 84（印刷 80）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>不活动</td></tr><tr><td><code>2</code></td><td>1 级</td></tr><tr><td><code>3</code></td><td>2 级</td></tr><tr><td><code>4</code></td><td>3 级</td></tr><tr><td><code>&gt;4</code></td><td>增加更多控制级；编码按扩展定义</td></tr></tbody></table></div></section>
<section><h2 id="GnSt">发电机状态：GnSt</h2><p>原文表 9，PDF 85（印刷 81）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>已停机</td></tr><tr><td><code>2</code></td><td>停机过程中</td></tr><tr><td><code>3</code></td><td>已启动</td></tr><tr><td><code>4</code></td><td>启动过程中</td></tr><tr><td><code>5</code></td><td>禁止</td></tr></tbody></table></div></section>
<section><h2 id="LevMod">扰动记录内部电平触发：LevMod</h2><p>原文表 9，PDF 88（印刷 84）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>正电平或上升沿</td></tr><tr><td><code>2</code></td><td>负电平或下降沿</td></tr><tr><td><code>3</code></td><td>正和负</td></tr><tr><td><code>4</code></td><td>其他</td></tr></tbody></table></div></section>
<section><h2 id="LivDeaMod">带电/不带电检验组合：LivDeaMod</h2><p>原文表 9，PDF 89（印刷 85）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>母线不带电、线路不带电</td></tr><tr><td><code>2</code></td><td>母线不带电、线路带电</td></tr><tr><td><code>3</code></td><td>母线带电、线路不带电</td></tr><tr><td><code>4</code></td><td>组合 1 或 2</td></tr><tr><td><code>5</code></td><td>组合 1 或 3</td></tr><tr><td><code>6</code></td><td>组合 2 或 3</td></tr><tr><td><code>7</code></td><td>组合 1、2 或 3</td></tr></tbody></table></div></section>
<section><h2 id="PmpCtl">PmpCtl / PmpCtlGen 水泵控制：PmpCtl</h2><p>原文表 9，PDF 94（印刷 90）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>不控制</td></tr><tr><td><code>2</code></td><td>1 级</td></tr><tr><td><code>3</code></td><td>2 级</td></tr><tr><td><code>4</code></td><td>3 级</td></tr></tbody></table></div></section>
<section><h2 id="FltLoop">故障回路：FltLoop</h2><p>原文表 9，PDF 84（印刷 80）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>A 相接地</td></tr><tr><td><code>2</code></td><td>B 相接地</td></tr><tr><td><code>3</code></td><td>C 相接地</td></tr><tr><td><code>4</code></td><td>AB 相间</td></tr><tr><td><code>5</code></td><td>BC 相间</td></tr><tr><td><code>6</code></td><td>CA 相间</td></tr><tr><td><code>7</code></td><td>其他</td></tr></tbody></table></div></section>
<section><h2 id="PolQty">方向判定的极化参考量：PolQty</h2><p>原文表 9，PDF 94（印刷 90）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>零序电流</td></tr><tr><td><code>3</code></td><td>零序电压</td></tr><tr><td><code>4</code></td><td>负序电压</td></tr><tr><td><code>5</code></td><td>线电压 / 交叉极化</td></tr><tr><td><code>6</code></td><td>相电压</td></tr></tbody></table></div></section>
<section><h2 id="POWCap">定点分合能力：POWCap</h2><p>原文表 9，PDF 94（印刷 90）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>合闸</td></tr><tr><td><code>3</code></td><td>分闸</td></tr><tr><td><code>4</code></td><td>分闸和合闸</td></tr></tbody></table></div></section>
<section><h2 id="RcdMod">记录存储策略：RcdMod</h2><p>原文表 9，PDF 95（印刷 91）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>覆盖现有记录</td></tr><tr><td><code>2</code></td><td>存储器满或饱和时停止</td></tr></tbody></table></div></section>
<section><h2 id="ReTrMod">断路器失灵再次跳闸方式：ReTrMod</h2><p>原文表 9，PDF 96（印刷 92）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>关闭</td></tr><tr><td><code>2</code></td><td>不检验</td></tr><tr><td><code>3</code></td><td>电流检验</td></tr><tr><td><code>4</code></td><td>断路器状态检验</td></tr><tr><td><code>5</code></td><td>电流与断路器状态检验</td></tr><tr><td><code>6</code></td><td>其他检验</td></tr></tbody></table></div></section>
<section><h2 id="RstMod">差动制动方式：RstMod</h2><p>原文表 9，PDF 97（印刷 93）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>2 次谐波</td></tr><tr><td><code>3</code></td><td>5 次谐波</td></tr><tr><td><code>4</code></td><td>2 次与 5 次谐波</td></tr><tr><td><code>5</code></td><td>波形分析</td></tr><tr><td><code>6</code></td><td>2 次谐波与波形分析</td></tr><tr><td><code>7</code></td><td>其他</td></tr></tbody></table></div></section>
<section><h2 id="RvAMod">电流反向功能：RvAMod</h2><p>原文表 9，PDF 97（印刷 93）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>关闭</td></tr><tr><td><code>2</code></td><td>打开</td></tr></tbody></table></div></section>
<section><h2 id="SchTyp">线路保护配置：SchTyp</h2><p>原文表 9，PDF 97（印刷 93）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>远方跳闸</td></tr><tr><td><code>3</code></td><td>允许欠范围</td></tr><tr><td><code>4</code></td><td>允许超范围</td></tr><tr><td><code>5</code></td><td>闭锁</td></tr></tbody></table></div></section>
<section><h2 id="ShOpCap">分流开关操作能力：ShOpCap</h2><p>原文表 9，PDF 98（印刷 94）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>分闸</td></tr><tr><td><code>3</code></td><td>合闸</td></tr><tr><td><code>4</code></td><td>分闸和合闸</td></tr></tbody></table></div></section>
<section><h2 id="SwOpCap">开关操作能力：SwOpCap</h2><p>原文表 9，PDF 99（印刷 95）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>分闸</td></tr><tr><td><code>3</code></td><td>合闸</td></tr><tr><td><code>4</code></td><td>分闸和合闸</td></tr></tbody></table></div></section>
<section><h2 id="SwTyp">开关类型：SwTyp</h2><p>原文表 9，PDF 99（印刷 95）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>负荷开关</td></tr><tr><td><code>2</code></td><td>隔离开关</td></tr><tr><td><code>3</code></td><td>接地开关</td></tr><tr><td><code>4</code></td><td>高速接地开关</td></tr></tbody></table></div></section>
<section><h2 id="TrgMod">扰动记录触发来源：TrgMod</h2><p>原文表 9，PDF 101（印刷 97）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>内部</td></tr><tr><td><code>2</code></td><td>外部</td></tr><tr><td><code>3</code></td><td>两者</td></tr></tbody></table></div></section>
<section><h2 id="TrMod">保护跳闸模式：TrMod</h2><p>原文表 9，PDF 101（印刷 97）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>三相跳闸</td></tr><tr><td><code>2</code></td><td>单相或三相跳闸</td></tr><tr><td><code>3</code></td><td>特定：单相/两相/三相由故障类型等决定</td></tr></tbody></table></div></section>
<section><h2 id="TypRsCrv">复归曲线：TypRsCrv</h2><p>原文表 9，PDF 101（印刷 97）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>定时限延迟复归</td></tr><tr><td><code>3</code></td><td>反时限复归</td></tr></tbody></table></div></section>
<section><h2 id="UnBlkMod">解除闭锁方式：UnBlkMod</h2><p>原文表 9，PDF 101（印刷 97）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>关闭</td></tr><tr><td><code>2</code></td><td>永久</td></tr><tr><td><code>3</code></td><td>时间窗</td></tr></tbody></table></div></section>
<section><h2 id="WeiMod">弱馈功能模式：WeiMod</h2><p>原文表 9，PDF 102（印刷 98）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>关闭</td></tr><tr><td><code>2</code></td><td>动作</td></tr><tr><td><code>3</code></td><td>回馈</td></tr><tr><td><code>4</code></td><td>回馈和动作</td></tr></tbody></table></div></section>
<section><h2 id="CBOpCap">断路器操作能力：CBOpCap</h2><p>原文表 9，PDF 81（印刷 77）。编码来自本份标准；工程 EnumType 可能采用不同标签/扩展项，另沿类型引用核对。</p><div class="reference-table"><table><thead><tr><th scope="col">编码 / 值</th><th scope="col">含义</th></tr></thead><tbody><tr><td><code>1</code></td><td>无</td></tr><tr><td><code>2</code></td><td>分</td></tr><tr><td><code>3</code></td><td>分-合-分</td></tr><tr><td><code>4</code></td><td>合-分</td></tr><tr><td><code>5</code></td><td>合-分-合-分</td></tr><tr><td><code>6…n</code></td><td>更高操作能力；扩展序列以分或合开始，以分结束</td></tr></tbody></table></div></section>
<section><h2 id="numeric">数值、单位、百分数与时间不能只看缩写</h2><div class="reference-table"><table><thead><tr><th scope="col">字段 / 家族</th><th scope="col">量纲或参考</th><th scope="col">读取关系</th></tr></thead><tbody><tr><td>OpDlTmms / RsDlTmms / Rec*Tmms / TrPlsTmms</td><td>毫秒 ms</td><td>200 ms=0.2 s；延时、脉宽、重合间隔分别用</td></tr><tr><td>InhTmm / EqTmm / MaxStrTmm</td><td>分钟 min</td><td>原表 m 在缩写表为分钟；单位表 m 为米</td></tr><tr><td>SetTms / LokRotTms / PerTrgTms</td><td>秒 s</td><td>按全名区分，不能凭 ING 推断单位</td></tr><tr><td>LoSet / HiSet</td><td>标称电流百分数</td><td>先确认百分数的额定参考量</td></tr><tr><td>PctRch / PctOfs</td><td>线路长度百分数</td><td>100% 的基准线路由配置/应用说明</td></tr><tr><td>BndCtr / BndWid</td><td>电压或额定电压百分数</td><td>控制带中心、总宽度、回差的定义另查</td></tr><tr><td>MemUsed / MemFull</td><td>占用百分数 / 满阈值百分数</td><td>不等于记录数 NumRcd 或溢出 MemOv</td></tr><tr><td>FltDiskm / LinLenKm</td><td>千米 km</td><td>估算位置与线路长度不能视为地理坐标</td></tr><tr><td>Cor / Rat / AngCor</td><td>幅值修正、变比、相角修正</td><td>一次值已换算时不能再次重复乘变比</td></tr><tr><td>H2 / H2O / H2OTmp</td><td>氢气浓度 / 湿度百分数 / ℃</td><td>浓度单位倍率沿实际配置核对</td></tr><tr><td>SPG / ING / ASG</td><td>布尔、整数、模拟定值 CDC</td><td>连续数值不能穷举，列类型、单位、范围与参考基准</td></tr></tbody></table></div><p>原文并未给所有定值的上下限或步长；不补造“标准推荐整定值”。INT32/FLOAT32 的表示范围不等于设备可用范围。原表 ISI/INS、名称与单位不一致处见 <a href="ln-data-dictionary.html#differences">差异说明</a>。</p></section>
<section><h2 id="geometry">距离保护的阻抗平面与电网振荡</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 420" role="img" aria-labelledby="rx-title rx-desc"><title id="rx-title">距离保护的电阻电抗平面</title><desc id="rx-desc">横轴为电阻R，纵轴为电抗X。示意四边形保护区域与靠近电阻轴的负荷区域；区域形状和大小由具体保护算法与定值决定，不是本标准的统一动作曲线。</desc><path d="M55 340 H730 l-12 -6 m12 6 l-12 6 M90 380 V30 l-6 12 m6 -12 l6 12" fill="none" stroke="#385c71" stroke-width="3"/><text class="svg-text" x="740" y="348">R</text><text class="svg-text" x="100" y="35">X</text><path d="M225 250 L300 85 L485 120 L505 245 Z" fill="#dcecf7" stroke="#146ca0" stroke-width="3"/><circle cx="380" cy="175" r="6" fill="#146ca0"/><text class="svg-text" x="395" y="185">Z = R + jX</text><text class="svg-text" x="525" y="135">保护区域示意</text><text class="svg-note" x="525" y="162">范围、方向和时限分别核对</text><path d="M90 340 L240 305 L300 340 Z" fill="#ffe8cd" stroke="#cb833e" stroke-width="2"/><text class="svg-text" x="150" y="290">负荷区：RisLod / AngLod</text><path d="M485 120 H600 M505 245 H600" stroke="#94acb8" stroke-dasharray="5 5"/><text class="svg-note" x="160" y="390">RisGndRch / RisPhRch、X1、LinAng 等各有作用</text></svg><figcaption>按第 6 章几何关系原创改绘，仅解释坐标与区域，不提供保护曲线、整定值或现场判断。</figcaption></figure><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="impedance74-title impedance74-desc"><title id="impedance74-title">从阻抗点到区域判定</title><desc id="impedance74-desc">重绘为语义关系图，来源表 9 AngLod/PctOfs/RisGndRch/SwgVal；不生成现场保护范围。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">复阻抗 Z = R + jX</text><text class="svg-note" x="35" y="65">R 为电阻轴，X 为电抗轴；相量比须满足适用条件</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">PDIS 的动作区：PoRch / X1 / LinAng 等</text><text class="svg-note" x="35" y="153">姆欧圆或四边形等区域由具体原理与定值决定</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">负荷区：RisLod + AngLod</text><text class="svg-note" x="35" y="241">大负荷可能接近动作区；不可只看阻抗模</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">接地区域：RisGndRch + K0Fact / K0FactAng</text><text class="svg-note" x="35" y="329">零序补偿、相/地计时器与方向条件分别核对</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">RPSB：阻抗轨迹穿越区域的时间</text><text class="svg-note" x="35" y="417">振荡可以缓慢移动，故障可快速跃迁；具体判据属实现</text></svg><figcaption>重绘为语义关系图，来源表 9 AngLod/PctOfs/RisGndRch/SwgVal；不生成现场保护范围。</figcaption></figure><p>标准图中的 PDIS1/2/3 是不同实例。源码工程没有 PDIS，不将其他保护节点的数字后缀解释成距离段。K0Fact 的复数补偿还涉及序阻抗与测量电流约定；原表公式需连同原定义读取，不能只按字段名直接给出一次故障定位结果。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：第 6 章表 9，PDF 79～102；Mod/Beh 为 PDF 80 / 91。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
