<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>测量链：互感器、采样、品质与时间｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><p class="section-kicker">技术知识 · 开发人员学习路径</p><h1>测量链：互感器、采样、品质与时间</h1><p>从一次电流电压到 SV、测量对象与事件记录。</p></div></header>
<main class="chapter"><section><h2 id="chain">同一个电流，为什么会有多种数字</h2><p>一次电流经过传感、变换、采样和算法，才能成为系统显示值。常规 CT/VT 可直接接入保护测控 IED；数字化过程层可先由 MU 采样，再以 SV 提供给多个装置。不同架构有不同采样位置，不能假定每台 IED 都有独立 MU。</p><figure class="concept-figure learning-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 700 404" role="img" aria-labelledby="sample-chain-title sample-chain-desc"><title id="sample-chain-title">一次量到应用显示的测量链</title><desc id="sample-chain-desc">原创流程：是信号变换关系，不是每个工程必有的设备串联拓扑。</desc><defs><marker id="sample-chain-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0L10 5L0 10Z" fill="#477b9e"/></marker></defs><rect x="24" y="16" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="43" class="svg-title">一次量 → CT / VT 或传感器</text><text x="46" y="67" class="svg-text">记录测量点、相别、变比、极性和额定条件</text><path d="M350 86V104" class="svg-link" marker-end="url(#sample-chain-arrow)"/><rect x="24" y="108" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="135" class="svg-title">模拟信号 → A/D 采样（可在 MU 内）</text><text x="46" y="159" class="svg-text">SV 传递采样序列；还需核对通道、缩放和同步</text><path d="M350 178V196" class="svg-link" marker-end="url(#sample-chain-arrow)"/><rect x="24" y="200" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="227" class="svg-title">算法 → RMS / 相量 / 功率</text><text x="46" y="251" class="svg-text">滤波与窗口决定更新速度、相位基准和暂态响应</text><path d="M350 270V288" class="svg-link" marker-end="url(#sample-chain-arrow)"/><rect x="24" y="292" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="319" class="svg-title">对象 → 数据集 / 报告 → 应用</text><text x="46" y="343" class="svg-text">把数值与品质、时标、单位和工程来源一起使用</text></svg><figcaption>原创流程：是信号变换关系，不是每个工程必有的设备串联拓扑。</figcaption></figure></section>
<section><h2 id="transformer">CT / VT：变比、方向、负载与失真</h2><div class="reference-table"><table><thead><tr><th scope="col">项目</th><th scope="col">如何理解</th><th scope="col">开发人员要保存的元数据</th></tr></thead><tbody><tr><td>CT 变比</td><td>例如 600/1 A，额定电流比 600；理想范围内 0.5 A 二次对应 300 A 一次</td><td>一次/二次额定值、当前档位、缩放发生的位置，避免再乘一次变比。</td></tr><tr><td>VT 变比</td><td>例如同一量定义下的 10000/100 V，比值 100</td><td>相对地还是线间；是否已换算；实际铭牌与配置，不凭电压等级猜变比。</td></tr><tr><td>极性与方向</td><td>端子极性和参考方向决定相位、功率方向、差动比较</td><td>相别、接线、正方向、相角基准；负数不自动表示故障。</td></tr><tr><td>负载 Burden / 准确特性</td><td>CT/VT 二次设备及引线构成负载，影响准确度</td><td>保护/计量用途、准确特性、额定负载；同一一次量可有不同测量绕组。</td></tr><tr><td>CT 饱和</td><td>大电流、暂态和负载等可能使输出偏离理想比例</td><td>幅值与波形失真可能影响保护和测量，不能当作普通量程线性缩放处理。</td></tr></tbody></table></div><p class="caution">物理边界：常规 CT 在一次有电流时二次开路可能产生危险高电压；VT 二次短路也有危险。这里用于理解设备与数据链，不提供现场拆接步骤。CT 原理边界见 <a href="https://www.se.com/us/en/faqs/FA125574/">Schneider 官方说明</a>；传感器类型与检修方式以设备资料和规程为准。</p></section>
<section><h2 id="sampling">采样、窗口与死区：三种不同的时间尺度</h2><p>原创算例在 50 Hz、80 点/周波条件下，采样率 fs=4000 点/s，采样间隔为 250 μs；这只是算术示例，实际 <code>smpRate</code> 的解释还需结合版次、<code>smpMod</code>、采样规范与设备配置。不能凭一个数直接认定单位，也不能把点/s 等同于帧/s，一个报文可携带多个 ASDU。</p><div class="reference-table"><table><thead><tr><th scope="col">机制</th><th scope="col">解决的问题</th><th scope="col">对应用的影响</th></tr></thead><tbody><tr><td>采样率与抗混叠</td><td>连续量如何变成离散序列</td><td>奈奎斯特条件针对带限信号；还需模拟/数字滤波，不能只提高报文频率。</td></tr><tr><td>RMS / 相量窗口</td><td>从一段样本估计特征量</td><td>同一瞬间的 SV 点值不能与窗口 RMS 直接相等比较。</td></tr><tr><td>测量死区与报告触发</td><td>避免很小变化反复产生更新</td><td>无新报告可能是值未跨死区，不一定是网络故障。</td></tr><tr><td>完整性周期 / GI</td><td>按周期或总召获得数据快照</td><td>报告间隔、采样周期和显示刷新周期是不同参数。</td></tr></tbody></table></div><p>模拟量、整数缩放与 <code>sVC</code> 等语义见<a href="cdc-common-types.html">公用数据类型</a>；死区和触发见<a href="cdc-measurement.html">测量 CDC</a>。</p></section>
<section><h2 id="quality">数值、品质、时标和单位组成一个整体</h2><p>一个浮点数本身不足以表达电力测量。至少要同时理解对象引用、FC、数值、q、t、单位/倍率和来源；具体组合以该 DO 的 CDC 定义为准，不意味着所有对象都无条件包含同一组属性。</p><div class="reference-table"><table><thead><tr><th scope="col">信息</th><th scope="col">用途</th><th scope="col">典型误用</th></tr></thead><tbody><tr><td>q 品质</td><td>有效性、细节、来源、测试、操作员闭锁等按类型定义解释</td><td>把 invalid、questionable、oldData 或 test 忽略后直接显示“正常”。</td></tr><tr><td>t 与时间质量</td><td>对象的事件/更新时刻及同步状态；具体时刻语义取决于对象</td><td>把接收时间当作源时间，或把所有 t 都解释成采样发生时刻。</td></tr><tr><td>单位 / 倍率</td><td>例如 A 与 kA，W 与 MW</td><td>已有工程值再乘 CT 变比，或重复应用十进制倍率。</td></tr><tr><td>双点位置</td><td>中间态、分、合、异常等语义由类型与编码核对</td><td>把所有非零值转 true 会混淆分合及异常。</td></tr></tbody></table></div><p>具体 Quality 位及位置编码以<a href="cdc-common-types.html">公用类型定义</a>、<a href="ln-values-reference.html">取值参考</a>和实际 <code>EnumType</code> 为准。</p></section>
<section><h2 id="time">SOE、接收时间与对时</h2><p>SOE（Sequence of Events）通常指按事件时间记录和分析状态变化的事件顺序。源事件时间、装置记录时间、网关接收时间和应用展示时间不是同一时刻；传输缓冲、时钟误差与重连补传都可能改变到达顺序。</p><p>跨装置比较事件要核对时钟同步状态、误差和时间质量。采样对齐又不同于仅给事件标记日历时刻：多端量比较要求适合应用的同步性能。PTP、IRIG-B、SNTP 等须依据配置、时钟链和设备能力选用，不能以“已经对时”统一承诺所有应用精度。</p><p>同步原理核对：<a href="https://selinc.com/solutions/digital-secondary-systems/">SEL 数字二次系统与时间同步</a>。库内参考：<a href="acsi-engineering-workflows.html">时间与服务工程核查</a>。</p></section>
<section><h2 id="check">自检：先确认尺度再比较</h2><details class="self-check"><summary>600/1 A 的 CT，应用已收到 300 A，还需要再乘 600 吗？ · 展开参考答案</summary><p>先确认该值是否已为一次工程值。若已换算则不能再乘；若只是未换算二次量才按已核对比例转换。单位 A 本身不足以区分一次/二次语境。</p></details><details class="self-check"><summary>10:00:00 的事件在 10:00:03 收到，能否直接报告 3 秒网络延迟？ · 展开参考答案</summary><p>不能。还要证明两端时钟可比，并排除报告缓冲、处理、重连补传等延迟。应分别保存源时间和接收时间及其质量。</p></details></section><section><h2 id="sources">来源、适用范围与继续阅读</h2><p>本页是面向软件开发人员的原创基础解读；图、数值和情境均为原创、脱敏教学材料，不是标准原文、完整工程或定值方案。外部资料用于原理核对，厂商实现不泛化为所有设备的能力；正文、图表和练习可完全离线阅读。来源核对日期：2026-10-14。</p><ul><li><a href="https://www.se.com/us/en/faqs/FA125574/">Schneider Electric：CT 二次开路风险与负载说明</a></li><li><a href="https://selinc.com/solutions/digital-secondary-systems/">SEL：数字化二次系统、过程层与时间同步</a></li><li><a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 官方：技术原理与语义、语言、通信三部分</a></li><li>库内标准基线：<a href="standard-part-7-3.html">7-3 的属性、品质和单位</a>；<a href="standard-part-7-4.html">7-4 的 LN 与数据语义</a>；<a href="standard-part-6-scl.html">第 6 部分的引用关系</a>。具体版次和缺页边界以对应页说明为准。</li></ul><p>上级：<a href="learning-path.html">零基础学习路线</a>。沿页面底部的学习顺序继续阅读；标准全表用于遇到具体对象时回查。</p></section></main><footer class="foot">原创离线教材 · 从物理对象、信号语义逐步进入模型与工程引用</footer><script src="../assets/navigation.js"></script></body></html>
