<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>继电保护九统一：设计、模型与信息规范｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><h1>继电保护九统一：设计、模型与信息规范</h1><p>从标准化目标，读到装置、二次回路、SCL 与信息输出</p></div></header><main class="chapter">
<section><h2 id="overview">九统一解决什么问题</h2><nav aria-label="上级导航"><a href="../index.html">首页</a> → 继电保护九统一</nav><p><a href="#nine-items">九项内容</a> · <a href="#grid-scope">国网与南网</a> · <a href="#model-mapping">IEC 61850 关联</a> · <a href="#case">dsTripInfo 案例</a> · <a href="#versions">规范版本</a></p><p>设计、制造、集成与运维人员需要对保护功能、接口和信息有一致理解。“九统一”是国内继电保护标准化设计语境中的常用称呼，覆盖功能、二次回路、端子、接口、压板、定值与报告、人机界面和信息规范等方面，既涉及常规二次回路，也涉及智能变电站模型与虚端子。</p><p>一手公开说明中，开普检测 2020 年招股说明书“释义”将其归于<b>国家电网向生产厂商提出的技术标准要求</b>，列出下述九方面。该资料解释称谓，不是规范条款或现行版本清单。南网工程须依据自身适用文件逐条核实，不能直接套用国网文号，也不预设两网共同发布了一份同名同条款的“九统一标准”。</p><div class="notice">正文、表格及案例为本站原创导读，不是标准原文。本页尚未取得可逐条核验两网现行要求的完整企业规范，因此不刊出未经证实的统一点号、固定压板清单、指示灯颜色或全网统一数据集成员。解释须与正式规范、设备手册及工程版本配套阅读。</div></section>
<section><h2 id="nine-items">九项内容：统一对象与工程落点</h2><p>采用上述公开资料的九方面分法；有的资料合并指示灯与操作界面，或把配置文件单列。必须保留所读文件的名称、版次和条款，不能仅凭“九项”数量判断含义相同。</p><table><thead><tr><th>方面</th><th>统一对象的理解</th><th>查证材料与模型联系</th></tr></thead><tbody>
<tr><td>1. 功能配置</td><td>保护、辅助、监视与控制功能及其配置条件。</td><td>配置原则、功能图、装置手册；出现 PTOC 不证明全部功能和性能合格。</td></tr>
<tr><td>2. 回路设计</td><td>电流电压、直流电源、跳合闸、信号与闭锁等二次回路。</td><td>原理图、回路图、内部逻辑；智能站还查 GOOSE/SV 虚回路，XML 可引用不证明整组功能成立。</td></tr>
<tr><td>3. 端子排布置</td><td>屏柜和装置端子的分区、排列、编号及设计约定。</td><td>端子排图、接线表、光纤配线；实体端子与虚端子的对应须有工程映射。</td></tr>
<tr><td>4. 接口标准</td><td>接口类型、数量及技术要求，包括适用的电气、光口和通信接口。</td><td>接口图与技术规范；AccessPoint、ConnectedAP 和服务声明只是部分证据。</td></tr>
<tr><td>5. 屏柜压板</td><td>压板的功能、设置与标识，结合硬压板、软压板和出口关系理解。</td><td>压板清单、内部逻辑及模型；区分状态、命令与许可，不将任一 GGIO 状态直接当出口许可。</td></tr>
<tr><td>6. 保护定值和报告格式</td><td>定值及报告的名称、组织与表达格式。</td><td>定值模板、定值单、动作/故障报告；报告格式范围大于 IEC 61850 RCB，参数组织与 SGCB 机制也分层阅读。</td></tr>
<tr><td>7. 面板显示灯</td><td>装置指示信息的表达与识别约定。</td><td>面板图、灯含义和复归说明；灯与远传信息的保持、复归机制可能不同。</td></tr>
<tr><td>8. 装置菜单</td><td>本地界面、信息组织和操作路径。</td><td>界面规范与操作手册；菜单名称不必与 LN、DO、DataSet 名一一对应。</td></tr>
<tr><td>9. 信息规范</td><td>保护动作、告警、状态等输出信息的表达与组织。</td><td>信息点表、模型规范、ICD/SCD 与接收映射；逐项核对语义、品质、时标及触发。</td></tr>
</tbody></table><p>表格用于理解和查证，不提供设备配置合格判定。产品声明符合九统一，仍需核对它声明采用的具体文件、版本、范围与检测证据。</p></section>
<section><h2 id="grid-scope">国家电网与南方电网：共同机制和适用要求</h2><table><thead><tr><th>层次</th><th>国家电网工程</th><th>南方电网工程</th><th>本站处理</th></tr></thead><tbody><tr><td>IEC 61850 模型与服务</td><td>核对采用版次与实现能力</td><td>同样核对版次与实现能力</td><td>共讲 LD/LN/CDC、SCL、报告、GOOSE、SV 机制</td></tr><tr><td>企业设计、模型与信息约束</td><td>查适用 Q/GDW 文件与正式补充要求</td><td>查适用 Q/CSG 文件、技术规范与补充要求</td><td>文号前缀识别来源，不建立自动等价关系</td></tr><tr><td>项目采购与工程基线</td><td>查项目技术规范和批准的适用文件清单</td><td>查对应项目规范，区分征求意见与发布版本</td><td>缺少正式资料标为待核验</td></tr><tr><td>LD、DataSet、点号与虚端子</td><td>按所用模型规范和核准 ICD/SCD 查证</td><td>按所用模型规范和点表查证</td><td>不宣称 PROT、dsTripInfo 或固定成员是两网共同强制要求</td></tr><tr><td>定值区、面板、菜单和接口</td><td>按对应规范与设备手册确认</td><td>按对应规范与设备手册确认</td><td>不预设区号、颜色和流程差异；见<a href="setting-group-development.html">定值开发专栏</a></td></tr></tbody></table><p>南网官方平台公开了保护类设备检测标准的征求意见通知，表明有独立且带版次的文件活动；该通知不足以证明完整条款、最终正式版本或与国网九统一等价，见<a href="#sources">来源说明</a>。</p></section>
<section><h2 id="model-mapping">与 IEC 61850 的关系：从要求走到证据</h2><pre class="map">设计与信息要求（功能、接口、信号含义及适用条款）
  ↓ 查设备模型和工程映射
IED / LD / LN / DO / DA + CDC / FC
  ↓ 按用途组织引用，核对成员顺序与类型
DataSet + ReportControl / GSEControl / SampledValueControl
  ↓ 查通信配置、接收声明与内部绑定
Communication / Inputs / ExtRef + 图纸、逻辑和点表
  ↓ 结合装置及工程验证记录
动作信息、出口与执行反馈的证据关系</pre><p>IEC 61850 提供建模、配置和通信机制；企业标准化要求进一步约束工程如何使用这些机制。PTRC.Op 的模型语义与某项目“跳某断路器的哪一路出口”的绑定属于不同层次，DataSet 名称、APPID、MAC 或 IED 名不能独立证明后者。</p><p><b>虚端子</b>是工程人员描述数字输入/输出接口及连接的常用语境。阅读 SCL 时通常需联查发布成员、控制块、通信参数、接收 ExtRef 与内部映射，单个 FCDA 或 ExtRef 不能等同于完整回路和设备逻辑。</p><p><a href="ied-data-model.html">IED 数据层级</a> · <a href="control-blocks-reference.html">控制块</a> · <a href="engineering-files.html">SCL 工程文件</a> · <a href="three-level-two-network.html">三层两网</a></p></section>
<section><h2 id="case">用 dsTripInfo 贯通标准化阅读</h2><p><a href="common-ld-datasets.html#trip-case">常用 LD 与数据集专题</a>给出参考 SCD 的一例：PROT/LLN0.dsTripInfo 包含起动和动作相关的 6 个 ST/FCD 成员，由缓冲报告控制块引用。下列为原创练习，不是九统一条款摘录，也不构成该工程符合九统一的证明：</p><ol><li><b>信息语义：</b>对照适用点表，区分起动、保护功能动作与跳闸调理；查 DO 描述及类型，不合称“断路器已跳”。</li><li><b>模型组织：</b>确认所属 LD/LN、FC 和粒度。本例 FCD 包含结构化值、品质和时标，序号表须保留成员顺序。</li><li><b>上送方式：</b>查 ReportControl；声明 BRCB 不等于运行中已经使能，也不等于使用 GOOSE 出口。</li><li><b>出口与反馈：</b>另循 GSEControl/DataSet、接收 ExtRef 与内部逻辑追踪出口，用图纸、执行记录及位置反馈核对作用。</li><li><b>标准化核对：</b>逐项记录正式规范条款、设备模型/手册版本及工程点表的对应关系；资料不足仅保留结构事实。</li></ol><p>同一思路也用于 dsAlarm、dsWarning、dsRelayEna：先查成员与使用者，再对照规范确定含义。</p></section>
<section><h2 id="versions">版本和资料：建立可追溯清单</h2><p>“九统一”不足以唯一定位标准版次，旧装置、改造工程与新项目可能采用不同基线。以下是资料类别，不是某项目的有效规范全集；未核实的文号、年份不作为现行要求刊出。</p><table><thead><tr><th>资料类别</th><th>需记录</th><th>解决的问题</th></tr></thead><tbody><tr><td>保护及辅助装置标准化设计</td><td>单位、标准号、年份、电压等级/类型、补充通知</td><td>功能、回路、端子、压板、接口</td></tr><tr><td>信息规范、IEC 61850 应用模型</td><td>版次、条款/表号、扩展规则与采用关系</td><td>命名、含义、模型组织和输出</td></tr><tr><td>项目技术规范、设计文件</td><td>工程基线、批准状态、适用关系与明确差异</td><td>本工程配置和接口</td></tr><tr><td>设备手册、ICD 和能力声明</td><td>型号、软件/模型版本、手册及适用 PICS/MICS/PIXIT</td><td>能力、模型与扩展边界</td></tr><tr><td>核准 SCD、点表、图纸及验证记录</td><td>修订号/哈希、对象全路径、发布订阅及内部映射</td><td>最终采用关系和已验证范围</td></tr></tbody></table><p>冲突按项目正式文件适用关系处理，不自行决定“年份更新就自动覆盖”。征求意见、培训资料及产品营销名称不能替代正式条款。</p></section>
<section><h2 id="misconceptions">常见误区与自检</h2><details class="self-check"><summary>九统一就是统一 IEC 61850 通信协议吗？</summary><p>范围更广，还包括功能、回路、端子、接口、压板、定值与报告格式、界面及信息。通信互通只是部分机制。</p></details><details class="self-check"><summary>出现 PROT 和 dsTripInfo 就能证明符合九统一吗？</summary><p>不能，须核对适用规范、版本、条款及设计和验证证据。</p></details><details class="self-check"><summary>国网规则可原样用于南网项目吗？</summary><p>先核对项目采用文件及条款；共同使用 IEC 61850 不是企业要求相同的证据。</p></details><details class="self-check"><summary>定值和报告格式统一，意味着固定 RCB 和定值区号吗？</summary><p>不能这样推导。报告范围、通信报告机制、参数组织与组管理须分别核对。</p></details></section>
<section><h2 id="sources">公开来源与适用边界</h2><p>核对日期：2026-10-17。正文和表格为原创解释，外部链接仅供追溯，离线运行不访问外网。</p><ul><li><a href="https://pdf.dfcfw.com/pdf/H2_AN202009091409919674_1.pdf">开普检测《首次公开发行股票招股说明书》（2020）</a>，释义，印刷页码 1-1-1-40：九统一称谓及九方面列表的一手公开说明（东方财富托管的发行人文件）。检索可核对段落，直接全文打开未成功；不是标准原文或现行有效性证明。</li><li><a href="https://patents.google.com/patent/CN108519929A/en">CN108519929A：智能变电站母线保护配置管控 CRC 校验方法和装置</a>，具体实施方式中的六统一/九统一背景，为申请人的一手技术叙述。检索可见相关段落，直接全文打开未成功；专利不是企业规范，不用于确定强制条款。</li><li><a href="https://www.bidding.csg.cn/pkbz/1200399373.jhtml">南方电网《关于征求南方电网保护类设备检测标准（2025年版）意见的通知》</a>，2025-07-04 官方通知。已核对通知正文及征求意见性质；未依据附件发布条款或认定最终生效版本。</li></ul><p>未获得两网完整适用企业规范全文，具体文号/版次、点号及两网差异仍须以正式资料补证。已核实的参考 SCD 结构与未核实的企业条款分别标明。</p><p><b>继续阅读：</b><a href="common-ld-datasets.html">常用 LD 与 dsTripInfo 案例</a> · <a href="protection-ied-guide.html">保护 IED 类型与部署</a> · <a href="engineering-model-reading.html">工程模型阅读</a> · <a href="setting-group-development.html">定值与定值组</a></p></section>
</main><footer class="foot">原创导读，不替代标准原文、设备手册或工程验证。</footer><script src="../assets/navigation.js"></script></body></html>
