<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>报文解析总览｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/packet-lessons.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">返回首页</a> · <a href="packet-analysis.html">报文解析上级目录</a></div><div class="chapter"><h1>报文解析总览</h1><p>配置 → 信号 → 编码 → 字段 → 工程证据</p></div></header><main class="chapter"><noscript><nav class="breadcrumb" aria-label="面包屑"><a href="../index.html">首页</a> → <a href="packet-analysis.html">报文解析</a></nav></noscript><p class="notice">本模块使用原创、脱敏、固定教学案例。页面只在本地切换示例和高亮字节；不读取用户抓包、不发送报文。XML 为保留引用链的部分模型，不等同于完整可投产 SCD、设备手册或标准原文。能解释本例不等于完成独立现场分析能力或符合性验证。</p><section><h2 id="scope">1. 先回答：为什么以 MMS、GOOSE、SV 为主线？</h2><p>在常见变电站工程中，以三类核心业务通信学习报文是合理的。IEC 61850 是覆盖模型、服务、工程配置与映射的标准体系；MMS、GOOSE、SV 是其中常见通信主线，不能代替整个体系。本文限定传统站内以太网映射，不把其他场景强行归入这三类。</p><div class="reference-table"><table><thead><tr><th scope="col">主线</th><th scope="col">解决的问题 / 原创场景</th><th scope="col">承载与交互</th><th scope="col">先找什么</th></tr></thead><tbody><tr><td>MMS</td><td>监控客户端读取开关位置、接收遥信/遥测报告；控制和定值的服务映射</td><td>TCP/IP上ISO关联；请求/响应和未确认报告</td><td>同一关联、服务、invokeID、domain/item名</td></tr><tr><td>GOOSE</td><td>IED向订阅端发布开关状态、保护事件或联闭锁信息</td><td>传统8-1为Ethernet二层组播，无TCP确认；用重传维持状态</td><td>0x88B8、gocbRef、datSet、stNum/sqNum</td></tr><tr><td>SV / SMV</td><td>合并单元向保护/测控提供电流、电压瞬时采样</td><td>传统9-2为Ethernet二层发布；按配置周期连续采样</td><td>0x88BA、svID、ASDU、smpCnt、seqData</td></tr></tbody></table></div><p>GOOSE = Generic Object Oriented Substation Event（面向通用对象的变电站事件）；SV = Sampled Values（采样值），SCL 中常用 SMV 命名。应用场景可能重叠：位置既能由 MMS 读/报告，也能被配置为 GOOSE；瞬时采样 SV 与 MMS 的 RMS/相量遥测不可混同。</p><p>还要了解 Ethernet、可选 802.1Q VLAN、ARP、IPv4/IPv6、TCP 分段重组、TPKT/COTP、关联协商、ASN.1/BER、时间品质和 SNTP/PTP、PRP/HSR 冗余及捕获截断。IEC 61850-8-2、可路由事件/采样映射等属于进一步范围；抓到其他流量不能一概当作异常。</p></section><section><h2 id="prerequisites">2. 现有网页读完后，基础够不够？</h2><p>足够进入本模块的模型与配置学习；尚不足以仅凭报文字节独立解释工程业务。现有材料已经具备以下前置链，本模块补上编码、关联、顺序和反查练习。</p><div class="reference-table"><table><thead><tr><th scope="col">已具备</th><th scope="col">前置页面</th><th scope="col">仍需补充</th></tr></thead><tbody><tr><td>IED→LD→LN→DO/DA、CDC、FC</td><td>IED与数据模型；对象引用；数据属性取值</td><td>实例与类型链对齐，MMS名字的domain/item拆解</td></tr><tr><td>FCDA与控制块引用、工程文件类型</td><td>SCD十分钟；工具箱；控制块参考</td><td>字段能否在帧中出现、FCDA顺序与真实编码</td></tr><tr><td>ACSI与MMS/GOOSE/SV映射</td><td>ACSI服务；service-mapping；通信与过程层</td><td>Read完整请求/响应、BER长度、帧与PDU边界</td></tr><tr><td>品质、时间、重传与工程证据边界</td><td>测量链；开发数据契约</td><td>Dbpos位串、SV品质容器、状态与重传计数差异</td></tr></tbody></table></div><p>按顺序复习：<a href="ied-data-model.html">IED 与模型</a> → <a href="object-reference.html">对象引用</a> → <a href="scd-in-ten-minutes.html">SCD 十分钟</a> → <a href="scd-reading-toolbox.html">引用追踪</a> → <a href="control-blocks-reference.html">DataSet / Control Block</a> → <a href="acsi-services.html">ACSI 服务</a> → <a href="service-mapping.html">映射</a>；品质时间不清楚时返回 <a href="measurement-chain.html">测量链</a>、<a href="cdc-common-types.html">公用属性类型</a>。</p></section><section><h2 id="method">3. 固定的六步分析法</h2><ol><li>确定用途：一次物理量/状态是什么，谁发布、谁消费，当前证据能说明什么。</li><li>找配置：IED / AP / LD / LN / DO / DA，沿类型模板确认 FC、基本类型、单位。</li><li>找集合与控制：GOOSE/SV 看 DataSet 和控制块；MMS 单变量 Read 可直接访问，报告再看 RCB / DataSet。</li><li>读结构：先帧长与协议层，再服务/APDU/ASDU，按 Tag/Length 确定 Value 边界。</li><li>还原值：按 FCDA 顺序和类型解释，记录品质、时标、计数、配置版本和歧义。</li><li>反查与变化：回到 SCD 验证发布源/订阅证据，比较事件与重传、采样相邻时刻；证据不足保留未知。</li></ol><p class="packet-path">SCD → IED / AP → LD / LN → DO / DA → DataSet / Control Block → Communication → 报文 → 字段 → 信号；MMS 的直接 Read 在 DO/DA 后进入变量访问服务，不必绕过一个控制块。</p></section><section><h2 id="map">4. 进入教程与内置案例</h2><div class="component-grid"><a href="packet-mms.html"><b>MMS：从对象到请求与响应</b><span>Read Request → Read Response → Dbpos</span></a><a href="packet-goose.html"><b>GOOSE：从状态到二层事件帧</b><span>分位 → 合位 → 相同状态重传</span></a><a href="packet-sv.html"><b>SV：从采样到 ASDU</b><span>八通道、16个FCDA、1/2个ASDU</span></a><a href="packet-scd-mapping.html"><b>SCD 与报文的双向映射</b><span>正向链、反向证据、歧义处理</span></a><a href="packet-cases.html"><b>完整案例与分析练习</b><span>完整Hex、解题步骤、可展开答案</span></a><a href="packet-capacity.html"><b>一个报文能装多少信号</b><span>理论/协议/网络/设备约束与可计算例子</span></a></div><p class="notice">本模块使用原创、脱敏、固定教学案例。页面只在本地切换示例和高亮字节；不读取用户抓包、不发送报文。XML 为保留引用链的部分模型，不等同于完整可投产 SCD、设备手册或标准原文。能解释本例不等于完成独立现场分析能力或符合性验证。</p></section><section><h2 id="ber">5. 从 Hex 到字段，先认识长度</h2><p><code>84 02 06 80</code> 在本例 MMS Data / GOOSE Data 上下文中是 BIT STRING：Tag=84，Length=02（Value占2字节），Value=06 80。06 表示末字节6个未用位，有效位10表示 Dbpos on。它不能被解读为整数0x0680，也不能脱离上下文把所有84都叫位串：GOOSE顶层84是时间字段。</p><p>BER 短长度 7F 表示127；长长度 81 80 表示后续1字节给出128；82 01 00 表示256。父容器长度只统计其Value，子字段的Tag/Length也在父Value内。长度阈值变化会让后续偏移整体移动，因此禁止把示例偏移当成通用解析规则。</p><p>层次名：PDU = Protocol Data Unit；APDU = Application Protocol Data Unit；ASDU = Application Service Data Unit。SV 的 seqData 是八位串，通道值不各带一个 BER Tag；MMS/GOOSE 的 Data 选择则包含类型标签。</p></section><section><h2 id="sources">来源、版次与适用范围</h2><p>版次与来源边界：以项目既有早期 IEC 61850-8-1 中文资料的传统 MMS/GOOSE 映射为起点，并参照公开解码器 ASN.1 定义核对结构；SV 采用明确声明的 9-2 八通道 INT32/Quality 教学布局。它不是跨版次唯一实现，也不宣称完整符合 9-2LE 或 IEC 61869-9。本地9-2为DL/T 860.92—2006扫描件，本次视觉复核PDF第16～17页（印刷第12～13页）表13/14的容器及基础类型；早期smpSynch为BOOLEAN，本例按较新版公开解码定义的0/1/2枚举解释，1表示local，不能混用。7-2扫描件未逐条核验。公开解码器是交叉核对资料，不能替代适用版次标准。</p>
<p>职责：IEC 61850-6 管配置与交换；7-2 定义 ACSI（Abstract Communication Service Interface，抽象通信服务接口）；7-3 定义 CDC（Common Data Class，公用数据类）；7-4 定义 LN（Logical Node，逻辑节点）及数据对象；8-1 将服务映射到 MMS/传统 GOOSE；9-2 定义 SV 以太网映射。ISO 9506 定义 MMS（Manufacturing Message Specification，制造报文规范）；ASN.1（Abstract Syntax Notation One）描述结构；BER（Basic Encoding Rules）将结构编码为字节。IEC 62351 安全扩展不在本例内。</p>
<p>可选在线追溯（离线阅读不依赖链接）：<a href="https://webstore.iec.ch/en/publication/6028">IEC 标准体系目录</a> · <a href="https://www.itu.int/rec/T-REC-X.690-202102-I/en">ITU-T X.690 BER 规则</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/mms/mms.asn">Wireshark MMS ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/goose/goose.asn">GOOSE ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/sv/sv.asn">SV ASN.1</a>。</p><p>显示字段名按公开 Wireshark 参考核对：<a href="https://www.wireshark.org/docs/dfref/m/mms.html">MMS</a> · <a href="https://www.wireshark.org/docs/dfref/g/goose.html">GOOSE</a> · <a href="https://www.wireshark.org/docs/dfref/s/sv.html">SV</a>。具体版本、偏好、上下文可能改变节点名或是否解码；本模块未调用 Wireshark 引擎解码这些合成帧。</p></section><section><h2 id="continue">继续阅读</h2><p><a href="packet-mms.html">MMS：从对象到请求与响应</a> · <a href="packet-goose.html">GOOSE：从状态到二层事件帧</a> · <a href="packet-sv.html">SV：从采样到 ASDU</a> · <a href="packet-scd-mapping.html">SCD 与报文的双向映射</a> · <a href="packet-cases.html">完整案例与分析练习</a> · <a href="packet-capacity.html">一个报文能装多少信号</a> · </p></section></main><footer class="foot">原创教学材料 · <a href="packet-analysis.html">报文解析总览</a> · <a href="../index.html">首页术语搜索</a></footer><script src="../assets/navigation.js"></script><script src="../data/packet-examples.js"></script><script src="../assets/packet-lessons.js"></script></body></html>
