<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>完整案例与分析练习｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/packet-lessons.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">返回首页</a> · <a href="packet-analysis.html">报文解析上级目录</a></div><div class="chapter"><h1>完整案例与分析练习</h1><p>配置 → 信号 → 编码 → 字段 → 工程证据</p></div></header><main class="chapter"><noscript><nav class="breadcrumb" aria-label="面包屑"><a href="../index.html">首页</a> → <a href="packet-analysis.html">报文解析</a></nav></noscript><p class="notice">本模块使用原创、脱敏、固定教学案例。页面只在本地切换示例和高亮字节；不读取用户抓包、不发送报文。XML 为保留引用链的部分模型，不等同于完整可投产 SCD、设备手册或标准原文。能解释本例不等于完成独立现场分析能力或符合性验证。</p><section><h2 id="cases">1. 三个完整案例，从字节回到对象</h2><p>先在各协议页读解释，再在这里不看答案完成练习。完整数据帧均从目的MAC开始，到APDU结束，省略通常不在抓包文件中的前导码/SFD/FCS；MMS请求/响应是已建立关联的数据阶段，建链过程不属于本帧。</p><div class="reference-table"><table><thead><tr><th scope="col">案例</th><th scope="col">起点</th><th scope="col">终点与对照</th></tr></thead><tbody><tr><td>MMS</td><td>XCBR1.Pos.stVal / Dbpos</td><td>请求对象 → 同关联invokeID1 → 响应位串10 → 合位</td></tr><tr><td>GOOSE</td><td>XCBR1.Pos由off到on，品质不变</td><td>两个dsPos成员 → gcbPos → allData、stNum、sqNum、t变化</td></tr><tr><td>SV</td><td>同一时刻8个二次瞬时样本</td><td>16个FCDA → smv01 → 一组ASDU内64字节seqData</td></tr></tbody></table></div></section><section><h2 id="mms">2. MMS 完整请求 / 完整响应</h2><div class="packet-workbench" data-cases="mms-read"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>MMS · Read Request完整数据帧</h3><pre><code>0000  02 00 00 00 00 02 02 00 00 00 00 01 08 00 45 00
0010  00 6a 00 01 40 00 40 06 b6 6e c0 00 02 0a c0 00
0020  02 14 c0 00 00 66 00 00 00 01 00 00 00 64 50 18
0030  20 00 60 c0 00 00 03 00 00 42 02 f0 80 01 00 01
0040  00 61 35 30 33 02 01 03 a0 2e a0 2c 02 01 01 a4
0050  27 a1 25 a0 23 30 21 a0 1f a1 1d 1a 07 44 65 6d
0060  6f 4c 44 30 1a 12 58 43 42 52 31 24 53 54 24 50
0070  6f 73 24 73 74 56 61 6c</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（MMS · Read Request完整数据帧）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td>octets</td><td>IPv4 / 0x0800</td><td>文档专用IP；MAC为原创占位</td><td></td><td>eth</td></tr><tr><td><button type="button" data-field-index="1">IPv4 Header</button></td><td>14…33</td><td>20</td><td>octets</td><td>192.0.2.10 → 192.0.2.20</td><td>IHL=20，DF=1，TTL=64，Protocol=6，校验和已计算</td><td></td><td>ip</td></tr><tr><td><button type="button" data-field-index="2">TCP Header</button></td><td>34…53</td><td>20</td><td>octets</td><td>49152 → 102</td><td>20字节头、PSH/ACK；流号/确认号仅演示同一已建立关联中的数据帧；非完整握手抓包</td><td></td><td>tcp</td></tr><tr><td><button type="button" data-field-index="3">ISO-on-TCP data</button></td><td>54…119</td><td>66</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="4">TPKT</button></td><td>54…57</td><td>4</td><td>octets</td><td>66</td><td>版本3、保留0、16位总长度；TCP可分段或合并TPKT</td><td></td><td>tpkt.length</td></tr><tr><td><button type="button" data-field-index="5">COTP DT</button></td><td>58…60</td><td>3</td><td>octets</td><td>DT, EOT=1</td><td></td><td></td><td>cotp.type</td></tr><tr><td><button type="button" data-field-index="6">Session DATA / tokens</button></td><td>61…64</td><td>4</td><td>octets</td><td>容器</td><td>已建立关联中的数据阶段；本帧没有重复ACSE建关联封装</td><td></td><td></td></tr><tr><td><button type="button" data-field-index="7">Presentation fully-encoded-data</button></td><td>65…119</td><td>55</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="8">PDV-list</button></td><td>67…119</td><td>53</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="9">presentation-context-identifier</button></td><td>69…71</td><td>3</td><td>BER INTEGER</td><td>3</td><td>本例假定关联已协商MMS上下文ID=3，不能当成所有连接固定值</td><td></td><td></td></tr><tr><td><button type="button" data-field-index="10">single-ASN1-type</button></td><td>72…119</td><td>48</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="11">MMS Confirmed-RequestPDU</button></td><td>74…119</td><td>46</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.confirmed_RequestPDU_element</td></tr><tr><td><button type="button" data-field-index="12">invokeID</button></td><td>76…78</td><td>3</td><td>BER INTEGER</td><td>1</td><td>只在同一关联内将请求和响应配对；InformationReport没有此字段</td><td></td><td>mms.invokeID</td></tr><tr><td><button type="button" data-field-index="13">Read Request / Service</button></td><td>79…119</td><td>41</td><td>ASN.1</td><td>容器</td><td>A4在ConfirmedServiceRequest上下文选择read操作及其参数</td><td></td><td>mms.read_element</td></tr><tr><td><button type="button" data-field-index="14">VariableAccessSpecification [1]</button></td><td>81…119</td><td>39</td><td>ASN.1</td><td>容器</td><td>显式包装CHOICE；这里按一个变量读取，不要求DataSet或ReportControl</td><td></td><td>mms.variableAccessSpecification</td></tr><tr><td><button type="button" data-field-index="15">listOfVariable</button></td><td>83…119</td><td>37</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.listOfVariable</td></tr><tr><td><button type="button" data-field-index="16">variable entry</button></td><td>85…119</td><td>35</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="17">VariableSpecification.name</button></td><td>87…119</td><td>33</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.name</td></tr><tr><td><button type="button" data-field-index="18">domain-specific ObjectName</button></td><td>89…119</td><td>31</td><td>ObjectName CHOICE</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="19">domainID</button></td><td>91…99</td><td>9</td><td>VisibleString / Identifier</td><td>DemoLD0</td><td></td><td>IED@name=Demo + LDevice@inst=LD0；本例无显式ldName</td><td>mms.domainId</td></tr><tr><td><button type="button" data-field-index="20">itemID</button></td><td>100…119</td><td>20</td><td>VisibleString / Identifier</td><td>XCBR1$ST$Pos$stVal</td><td></td><td>XCBR1 / FC=ST / Pos / stVal</td><td>mms.itemId</td></tr></tbody></table></div></details></div><div class="packet-workbench" data-cases="mms-response"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>MMS · Read Response完整数据帧</h3><pre><code>0000  02 00 00 00 00 01 02 00 00 00 00 02 08 00 45 00
0010  00 49 00 01 40 00 40 06 b6 8f c0 00 02 14 c0 00
0020  02 0a 00 66 c0 00 00 00 00 64 00 00 00 43 50 18
0030  20 00 ca eb 00 00 03 00 00 21 02 f0 80 01 00 01
0040  00 61 14 30 12 02 01 03 a0 0d a1 0b 02 01 01 a4
0050  06 a1 04 84 02 06 80</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（MMS · Read Response完整数据帧）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td>octets</td><td>IPv4 / 0x0800</td><td>文档专用IP；MAC为原创占位</td><td></td><td>eth</td></tr><tr><td><button type="button" data-field-index="1">IPv4 Header</button></td><td>14…33</td><td>20</td><td>octets</td><td>192.0.2.20 → 192.0.2.10</td><td>IHL=20，DF=1，TTL=64，Protocol=6，校验和已计算</td><td></td><td>ip</td></tr><tr><td><button type="button" data-field-index="2">TCP Header</button></td><td>34…53</td><td>20</td><td>octets</td><td>102 → 49152</td><td>20字节头、PSH/ACK；流号/确认号仅演示同一已建立关联中的数据帧；非完整握手抓包</td><td></td><td>tcp</td></tr><tr><td><button type="button" data-field-index="3">ISO-on-TCP data</button></td><td>54…86</td><td>33</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="4">TPKT</button></td><td>54…57</td><td>4</td><td>octets</td><td>33</td><td>版本3、保留0、16位总长度；TCP可分段或合并TPKT</td><td></td><td>tpkt.length</td></tr><tr><td><button type="button" data-field-index="5">COTP DT</button></td><td>58…60</td><td>3</td><td>octets</td><td>DT, EOT=1</td><td></td><td></td><td>cotp.type</td></tr><tr><td><button type="button" data-field-index="6">Session DATA / tokens</button></td><td>61…64</td><td>4</td><td>octets</td><td>容器</td><td>已建立关联中的数据阶段；本帧没有重复ACSE建关联封装</td><td></td><td></td></tr><tr><td><button type="button" data-field-index="7">Presentation fully-encoded-data</button></td><td>65…86</td><td>22</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="8">PDV-list</button></td><td>67…86</td><td>20</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="9">presentation-context-identifier</button></td><td>69…71</td><td>3</td><td>BER INTEGER</td><td>3</td><td>本例假定关联已协商MMS上下文ID=3，不能当成所有连接固定值</td><td></td><td></td></tr><tr><td><button type="button" data-field-index="10">single-ASN1-type</button></td><td>72…86</td><td>15</td><td>ASN.1</td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="11">MMS Confirmed-ResponsePDU</button></td><td>74…86</td><td>13</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.confirmed_ResponsePDU_element</td></tr><tr><td><button type="button" data-field-index="12">invokeID</button></td><td>76…78</td><td>3</td><td>BER INTEGER</td><td>1</td><td>只在同一关联内将请求和响应配对；InformationReport没有此字段</td><td></td><td>mms.invokeID</td></tr><tr><td><button type="button" data-field-index="13">Read Response</button></td><td>79…86</td><td>8</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.read_element</td></tr><tr><td><button type="button" data-field-index="14">listOfAccessResult</button></td><td>81…86</td><td>6</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>mms.listOfAccessResult</td></tr><tr><td><button type="button" data-field-index="15">AccessResult.success · Pos.stVal</button></td><td>83…86</td><td>4</td><td>BIT STRING (Dbpos)</td><td>2 · on / 合位</td><td>success直接使用Data的类型标签，不额外包一层success标签；06是未用位数</td><td>与同一关联invokeID=1的请求按结果位置对应</td><td>mms.bit_string</td></tr></tbody></table></div></details></div><details class="self-check"><summary>练习：响应没有对象名，如何知道值属于谁？</summary><p>先证明同一TCP/应用关联，再按invokeID1匹配ReadRequest。请求只含一个变量，响应第1项对应DemoLD0/XCBR1.Pos.stVal。84 02 06 80的两个有效位是10，解释为Dbpos on；本例没有q/t，不能补推品质和发生时间。</p></details></section><section><h2 id="goose">3. GOOSE 完整事件与重传</h2><div class="packet-workbench" data-cases="goose-open goose-close goose-retransmit"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>GOOSE · 分位稳定重传</h3><pre><code>0000  01 0c cd 01 00 01 02 00 00 00 00 01 88 b8 10 01
0010  00 6a 00 00 00 00 61 60 80 16 44 65 6d 6f 4c 44
0020  30 2f 4c 4c 4e 30 24 47 4f 24 67 63 62 50 6f 73
0030  81 02 03 e8 82 12 44 65 6d 6f 4c 44 30 2f 4c 4c
0040  4e 30 24 64 73 50 6f 73 83 07 44 65 6d 6f 50 6f
0050  73 84 08 65 00 00 00 00 00 00 8a 85 01 07 86 01
0060  04 87 01 00 88 01 01 89 01 00 8a 01 02 ab 09 84
0070  02 06 40 84 03 03 00 00</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（GOOSE · 分位稳定重传）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="1">Destination</button></td><td>0…5</td><td>6</td><td>octets</td><td>01:0c:cd:01:00:01</td><td></td><td>Communication/ConnectedAP/GSE|SMV/Address/MAC-Address</td><td>eth.dst</td></tr><tr><td><button type="button" data-field-index="2">Source</button></td><td>6…11</td><td>6</td><td>octets</td><td>02:00:00:00:00:01</td><td>原创本地管理地址；不能由它推断业务</td><td></td><td>eth.src</td></tr><tr><td><button type="button" data-field-index="3">EtherType</button></td><td>12…13</td><td>2</td><td>uint16 big-endian</td><td>0x88B8</td><td></td><td></td><td>eth.type</td></tr><tr><td><button type="button" data-field-index="4">GOOSE Header</button></td><td>14…21</td><td>8</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="5">APPID</button></td><td>14…15</td><td>2</td><td>uint16</td><td>0x1001</td><td></td><td>GSE|SMV/Address/P[@type=&quot;APPID&quot;]（十六进制）</td><td>goose.appid</td></tr><tr><td><button type="button" data-field-index="6">Length</button></td><td>16…17</td><td>2</td><td>uint16</td><td>106</td><td>从 APPID 开始计数：8 字节固定头 + APDU，不含 Ethernet/FCS</td><td></td><td>goose.length</td></tr><tr><td><button type="button" data-field-index="7">Reserved1</button></td><td>18…19</td><td>2</td><td>octets</td><td>0</td><td>本例保留位为零；测试/仿真扩展须按适用版次核对</td><td></td><td>goose.reserve1</td></tr><tr><td><button type="button" data-field-index="8">Reserved2</button></td><td>20…21</td><td>2</td><td>octets</td><td>0</td><td></td><td></td><td>goose.reserve2</td></tr><tr><td><button type="button" data-field-index="9">GOOSE APDU</button></td><td>22…119</td><td>98</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>goose.goosePdu_element</td></tr><tr><td><button type="button" data-field-index="10">gocbRef</button></td><td>24…47</td><td>24</td><td>VisibleString / Identifier</td><td>DemoLD0/LLN0$GO$gcbPos</td><td></td><td>IED Demo / LD0 / LN0 / GSEControl@name=gcbPos</td><td>goose.gocbRef</td></tr><tr><td><button type="button" data-field-index="11">timeAllowedToLive</button></td><td>48…51</td><td>4</td><td>BER INTEGER</td><td>1000</td><td>毫秒；下一帧允许等待时间，不等于固定重传周期</td><td></td><td>goose.timeAllowedtoLive</td></tr><tr><td><button type="button" data-field-index="12">datSet</button></td><td>52…71</td><td>20</td><td>VisibleString / Identifier</td><td>DemoLD0/LLN0$dsPos</td><td></td><td>GSEControl@datSet=dsPos → DataSet@name=dsPos</td><td>goose.datSet</td></tr><tr><td><button type="button" data-field-index="13">goID</button></td><td>72…80</td><td>9</td><td>VisibleString / Identifier</td><td>DemoPos</td><td></td><td>GSEControl@appID（字符串）</td><td>goose.goID</td></tr><tr><td><button type="button" data-field-index="14">t / timestamp</button></td><td>81…90</td><td>10</td><td>UtcTime (8 octets)</td><td>2023-09-12T06:06:56+00:00</td><td>4 字节 UTC 秒 + 3 字节秒小数 + 1 字节时间品质；8A 表示 leapSecondsKnown 和精度码10，教学时间声明</td><td></td><td>goose.t</td></tr><tr><td><button type="button" data-field-index="15">stNum</button></td><td>91…93</td><td>3</td><td>BER INTEGER</td><td>7</td><td>本例数据集状态变化时加一</td><td></td><td>goose.stNum</td></tr><tr><td><button type="button" data-field-index="16">sqNum</button></td><td>94…96</td><td>3</td><td>BER INTEGER</td><td>4</td><td>新状态首帧为0；相同状态的后续重传增加</td><td></td><td>goose.sqNum</td></tr><tr><td><button type="button" data-field-index="17">test（早期基线）</button></td><td>97…99</td><td>3</td><td>BOOLEAN</td><td>false</td><td>早期8-1 test；新版本/解码器可能标为simulation，不能混同q.test或保留头S位</td><td></td><td>goose.simulation / goose.test（依版本）</td></tr><tr><td><button type="button" data-field-index="18">confRev</button></td><td>100…102</td><td>3</td><td>BER INTEGER</td><td>1</td><td></td><td>GSEControl@confRev=1；运行时还应核对当前配置</td><td>goose.confRev</td></tr><tr><td><button type="button" data-field-index="19">ndsCom</button></td><td>103…105</td><td>3</td><td>BOOLEAN</td><td>false</td><td>无需进一步配置的教学值；不是网络健康证明</td><td></td><td>goose.ndsCom</td></tr><tr><td><button type="button" data-field-index="20">numDatSetEntries</button></td><td>106…108</td><td>3</td><td>BER INTEGER</td><td>2</td><td></td><td>dsPos 的两个 FCDA，按声明顺序</td><td>goose.numDatSetEntries</td></tr><tr><td><button type="button" data-field-index="21">allData</button></td><td>109…119</td><td>11</td><td>SEQUENCE OF Data</td><td>2 members</td><td>两个标量成员按dsPos声明顺序组织；Value共9字节</td><td>GSEControl@datSet → DataSet dsPos → FCDA[1..2]</td><td>goose.allData</td></tr><tr><td><button type="button" data-field-index="22">成员1 · XCBR1.Pos.stVal</button></td><td>111…114</td><td>4</td><td>BIT STRING (2 bits)</td><td>1 · off / 分位</td><td>Dbpos 两个有效位；06是末尾未用位数，40=01xxxxxx，80=10xxxxxx</td><td>dsPos/FCDA[1] → XCBR1.Pos.stVal [ST] / bType=Dbpos</td><td>goose.bit_string</td></tr><tr><td><button type="button" data-field-index="23">成员2 · XCBR1.Pos.q</button></td><td>115…119</td><td>5</td><td>BIT STRING (13 bits)</td><td>13 bits = 0</td><td>03为未用位数；validity=good、process源，其余标志清零；只表示本例品质</td><td>dsPos/FCDA[2] → XCBR1.Pos.q [ST] / bType=Quality</td><td>goose.bit_string</td></tr></tbody></table></div></details></div><details class="self-check"><summary>练习：合位后第二帧为什么t不再改变？confRev为什么仍为1？</summary><p>该帧是同一数据集状态重传，sqNum由0到1，stNum保持8，t仍指向此状态事件。没有成员配置变更，所以本例confRev不随状态变化。第二个成员Quality未变；test、q.test与时间品质要分别解释。</p></details></section><section><h2 id="sv">4. SV 完整八通道采样帧</h2><div class="packet-workbench" data-cases="sv-one sv-two"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>SV · 八通道单ASDU</h3><pre><code>0000  01 0c cd 04 00 01 02 00 00 00 00 01 88 ba 40 01
0010  00 69 00 00 00 00 60 5f 80 01 01 a2 5a 30 58 80
0020  07 44 65 6d 6f 53 56 31 82 02 03 e8 83 04 00 00
0030  00 01 85 01 01 87 40 00 00 03 e8 00 00 00 00 ff
0040  ff fe 0c 00 00 00 00 ff ff fe 0c 00 00 00 00 00
0050  00 00 00 00 00 00 00 00 01 86 a0 00 00 00 00 ff
0060  ff 3c b0 00 00 00 00 ff ff 3c b0 00 00 00 00 00
0070  00 00 00 00 00 00 00</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（SV · 八通道单ASDU）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="1">Destination</button></td><td>0…5</td><td>6</td><td>octets</td><td>01:0c:cd:04:00:01</td><td></td><td>Communication/ConnectedAP/GSE|SMV/Address/MAC-Address</td><td>eth.dst</td></tr><tr><td><button type="button" data-field-index="2">Source</button></td><td>6…11</td><td>6</td><td>octets</td><td>02:00:00:00:00:01</td><td>原创本地管理地址；不能由它推断业务</td><td></td><td>eth.src</td></tr><tr><td><button type="button" data-field-index="3">EtherType</button></td><td>12…13</td><td>2</td><td>uint16 big-endian</td><td>0x88BA</td><td></td><td></td><td>eth.type</td></tr><tr><td><button type="button" data-field-index="4">SV Header</button></td><td>14…21</td><td>8</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="5">APPID</button></td><td>14…15</td><td>2</td><td>uint16</td><td>0x4001</td><td></td><td>GSE|SMV/Address/P[@type=&quot;APPID&quot;]（十六进制）</td><td>sv.appid</td></tr><tr><td><button type="button" data-field-index="6">Length</button></td><td>16…17</td><td>2</td><td>uint16</td><td>105</td><td>从 APPID 开始计数：8 字节固定头 + APDU，不含 Ethernet/FCS</td><td></td><td>sv.length</td></tr><tr><td><button type="button" data-field-index="7">Reserved1</button></td><td>18…19</td><td>2</td><td>octets</td><td>0</td><td>本例保留位为零；测试/仿真扩展须按适用版次核对</td><td></td><td>sv.reserve1</td></tr><tr><td><button type="button" data-field-index="8">Reserved2</button></td><td>20…21</td><td>2</td><td>octets</td><td>0</td><td></td><td></td><td>sv.reserve2</td></tr><tr><td><button type="button" data-field-index="9">SV APDU / SavPdu</button></td><td>22…118</td><td>97</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.savPdu_element</td></tr><tr><td><button type="button" data-field-index="10">noASDU</button></td><td>24…26</td><td>3</td><td>BER INTEGER</td><td>1</td><td></td><td></td><td>sv.noASDU</td></tr><tr><td><button type="button" data-field-index="11">seqASDU</button></td><td>27…118</td><td>92</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.seqASDU</td></tr><tr><td><button type="button" data-field-index="12">ASDU 1</button></td><td>29…118</td><td>90</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.ASDU_element</td></tr><tr><td><button type="button" data-field-index="13">svID</button></td><td>31…39</td><td>9</td><td>VisibleString / Identifier</td><td>DemoSV1</td><td></td><td>SampledValueControl@smvID=DemoSV1</td><td>sv.svID</td></tr><tr><td><button type="button" data-field-index="14">smpCnt</button></td><td>40…43</td><td>4</td><td>unsigned 16-bit mapping</td><td>1000</td><td>2字节采样计数；回绕与时间关联由采样模式/配置文件决定</td><td></td><td>sv.smpCnt</td></tr><tr><td><button type="button" data-field-index="15">confRev</button></td><td>44…49</td><td>6</td><td>unsigned 32-bit mapping</td><td>1</td><td></td><td>SampledValueControl@confRev=1</td><td>sv.confRev</td></tr><tr><td><button type="button" data-field-index="16">smpSynch</button></td><td>50…52</td><td>3</td><td>mapped integer</td><td>1</td><td>本例选择local同步标识；不能只由它推出UTC精度/授时有效性，版次须核对</td><td></td><td>sv.smpSynch</td></tr><tr><td><button type="button" data-field-index="17">sequence of Data / seqData</button></td><td>53…118</td><td>66</td><td>OCTET STRING</td><td>64 octets</td><td>8通道 × (4字节值 + 4字节品质)；字段内没有每通道BER Tag</td><td></td><td>sv.seqData</td></tr><tr><td><button type="button" data-field-index="18">IA value</button></td><td>55…58</td><td>4</td><td>INT32 big-endian</td><td>1000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[1] → TCTR1.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="19">IA quality</button></td><td>59…62</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[2] → TCTR1.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="20">IB value</button></td><td>63…66</td><td>4</td><td>INT32 big-endian</td><td>-500</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[3] → TCTR2.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="21">IB quality</button></td><td>67…70</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[4] → TCTR2.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="22">IC value</button></td><td>71…74</td><td>4</td><td>INT32 big-endian</td><td>-500</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[5] → TCTR3.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="23">IC quality</button></td><td>75…78</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[6] → TCTR3.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="24">IN value</button></td><td>79…82</td><td>4</td><td>INT32 big-endian</td><td>0</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[7] → TCTR4.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="25">IN quality</button></td><td>83…86</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[8] → TCTR4.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="26">UA value</button></td><td>87…90</td><td>4</td><td>INT32 big-endian</td><td>100000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[9] → TVTR1.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="27">UA quality</button></td><td>91…94</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[10] → TVTR1.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="28">UB value</button></td><td>95…98</td><td>4</td><td>INT32 big-endian</td><td>-50000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[11] → TVTR2.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="29">UB quality</button></td><td>99…102</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[12] → TVTR2.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="30">UC value</button></td><td>103…106</td><td>4</td><td>INT32 big-endian</td><td>-50000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[13] → TVTR3.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="31">UC quality</button></td><td>107…110</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[14] → TVTR3.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="32">UN value</button></td><td>111…114</td><td>4</td><td>INT32 big-endian</td><td>0</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[15] → TVTR4.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="33">UN quality</button></td><td>115…118</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[16] → TVTR4.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr></tbody></table></div></details></div><details class="self-check"><summary>练习：16个FCDA是否意味着16路电流？如果seqData缺4字节怎么办？</summary><p>这里是8组值/q对，共16个标量FCDA，只能按契约称为IA～UN八通道。单ASDU应有64字节seqData；缺4字节先检查抓包截断、BER/头Length、配置布局和版本，不把后续品质错位当作下一相电流。两ASDU变体仍是八通道两个采样时刻，不是16个新通道。</p></details></section><section><h2 id="reverse-practice">5. 反向映射与未知情形</h2><details class="self-check"><summary>给定APPID1001、gocbRef和allData第1项，列出反查步骤。</summary><p>先按当前子网/AP与GSE网络对象筛选，再用DemoLD0/LLN0$GO$gcbPos验证完整控制块引用及datSet，核对confRev和目的MAC。dsPos第1个FCDA是XCBR1.Pos.stVal，DemoDPC给出Dbpos类型，因此位串10解释为合位。未提供订阅方证据，不能声称闭锁了某个间隔。</p></details><details class="self-check"><summary>给定SV仅有APPID4001与64字节seqData，但没有相匹配SCD，能否命名IA？</summary><p>不能。长度可以支持某种布局假设，但不是业务证明。先记录svID、confRev、长度、ASDU/计数等事实，再取得版本匹配的控制块、数据集、类型、比例和同步约定。配置不唯一时保留候选。</p></details><details class="self-check"><summary>一个BER长度错误或计数跳变是否足以认定设备坏了？</summary><p>不足。应先确认抓包截断、丢帧、TCP重组、镜像/冗余重复、解码版本和配置差异。计数回绕或设备重启也可能改变序列；本模块只解释内置正常示例，不执行现场诊断。</p></details></section><section><h2 id="sources">来源、版次与适用范围</h2><p>版次与来源边界：以项目既有早期 IEC 61850-8-1 中文资料的传统 MMS/GOOSE 映射为起点，并参照公开解码器 ASN.1 定义核对结构；SV 采用明确声明的 9-2 八通道 INT32/Quality 教学布局。它不是跨版次唯一实现，也不宣称完整符合 9-2LE 或 IEC 61869-9。本地9-2为DL/T 860.92—2006扫描件，本次视觉复核PDF第16～17页（印刷第12～13页）表13/14的容器及基础类型；早期smpSynch为BOOLEAN，本例按较新版公开解码定义的0/1/2枚举解释，1表示local，不能混用。7-2扫描件未逐条核验。公开解码器是交叉核对资料，不能替代适用版次标准。</p>
<p>职责：IEC 61850-6 管配置与交换；7-2 定义 ACSI（Abstract Communication Service Interface，抽象通信服务接口）；7-3 定义 CDC（Common Data Class，公用数据类）；7-4 定义 LN（Logical Node，逻辑节点）及数据对象；8-1 将服务映射到 MMS/传统 GOOSE；9-2 定义 SV 以太网映射。ISO 9506 定义 MMS（Manufacturing Message Specification，制造报文规范）；ASN.1（Abstract Syntax Notation One）描述结构；BER（Basic Encoding Rules）将结构编码为字节。IEC 62351 安全扩展不在本例内。</p>
<p>可选在线追溯（离线阅读不依赖链接）：<a href="https://webstore.iec.ch/en/publication/6028">IEC 标准体系目录</a> · <a href="https://www.itu.int/rec/T-REC-X.690-202102-I/en">ITU-T X.690 BER 规则</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/mms/mms.asn">Wireshark MMS ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/goose/goose.asn">GOOSE ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/sv/sv.asn">SV ASN.1</a>。</p><p>显示字段名按公开 Wireshark 参考核对：<a href="https://www.wireshark.org/docs/dfref/m/mms.html">MMS</a> · <a href="https://www.wireshark.org/docs/dfref/g/goose.html">GOOSE</a> · <a href="https://www.wireshark.org/docs/dfref/s/sv.html">SV</a>。具体版本、偏好、上下文可能改变节点名或是否解码；本模块未调用 Wireshark 引擎解码这些合成帧。</p></section><section><h2 id="continue">继续阅读</h2><p><a href="packet-analysis.html">报文解析总览</a> · <a href="packet-mms.html">MMS：从对象到请求与响应</a> · <a href="packet-goose.html">GOOSE：从状态到二层事件帧</a> · <a href="packet-sv.html">SV：从采样到 ASDU</a> · <a href="packet-scd-mapping.html">SCD 与报文的双向映射</a> · <a href="packet-capacity.html">一个报文能装多少信号</a> · </p></section></main><footer class="foot">原创教学材料 · <a href="packet-analysis.html">报文解析总览</a> · <a href="../index.html">首页术语搜索</a></footer><script src="../assets/navigation.js"></script><script src="../data/packet-examples.js"></script><script src="../assets/packet-lessons.js"></script></body></html>
