<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>GOOSE：从状态到二层事件帧｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/packet-lessons.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">返回首页</a> · <a href="packet-analysis.html">报文解析上级目录</a></div><div class="chapter"><h1>GOOSE：从状态到二层事件帧</h1><p>配置 → 信号 → 编码 → 字段 → 工程证据</p></div></header><main class="chapter"><noscript><nav class="breadcrumb" aria-label="面包屑"><a href="../index.html">首页</a> → <a href="packet-analysis.html">报文解析</a></nav></noscript><p class="notice">本模块使用原创、脱敏、固定教学案例。页面只在本地切换示例和高亮字节；不读取用户抓包、不发送报文。XML 为保留引用链的部分模型，不等同于完整可投产 SCD、设备手册或标准原文。能解释本例不等于完成独立现场分析能力或符合性验证。</p><section><h2 id="use">A. 这个报文是干什么的？</h2><p>断路器位置变化后，发布IED把数据集状态提供给订阅IED用于联闭锁或状态交换。传统 GOOSE 直接使用Ethernet组播，EtherType=0x88B8，无IP/TCP、无逐接收端ACK；快速重传与稳定期重传帮助订阅端维持当前状态。报文到达不能单独证明出口逻辑或开关动作。</p></section><section><h2 id="source">B. 从 XCBR.Pos 到 DataSet 与 GoCB</h2><p>读取 <a href="../data/packet-demo.scd">本地原创部分 SCD</a>：Demo/AP1/LD0/LN0/DataSet dsPos 第1个FCDA是 XCBR1.Pos.stVal [ST]（Dbpos），第2个是 Pos.q [ST]（Quality）；GSEControl gcbPos 引用 dsPos，confRev=1。GoCB 是运行时 GOOSE Control Block，SCL 的 GSEControl 是其配置声明。</p><pre data-language="xml"><code>&lt;DataSet name=&quot;dsPos&quot;&gt;
  &lt;FCDA ldInst=&quot;LD0&quot; lnClass=&quot;XCBR&quot; lnInst=&quot;1&quot; doName=&quot;Pos&quot; daName=&quot;stVal&quot; fc=&quot;ST&quot;/&gt;
  &lt;FCDA ldInst=&quot;LD0&quot; lnClass=&quot;XCBR&quot; lnInst=&quot;1&quot; doName=&quot;Pos&quot; daName=&quot;q&quot; fc=&quot;ST&quot;/&gt;
&lt;/DataSet&gt;</code></pre><p>网络侧 ConnectedAP@iedName=Demo、apName=AP1 → GSE@ldInst=LD0、cbName=gcbPos；Address给出目的MAC和数值APPID=0x1001。GSEControl@appID="DemoPos"是应用标识字符串，本例对应goID；它与Address/P[@type="APPID"]的16位数值不同。没有配置VLAN的本例以14字节Ethernet头演示，带单层802.1Q时业务头通常后移4字节，不能固定用本例偏移解所有帧。</p></section><section><h2 id="structure">C. 报文如何组成？</h2><p>Ethernet目的/源MAC各6字节、EtherType2字节 → GOOSE固定头（APPID、Length、Reserved1、Reserved2各2字节）→ GOOSE APDU（Tag 61，BER长度与字段）。Length=8+APDU长度，不包含MAC头、VLAN、FCS或Ethernet填充。线上的最小帧填充不应计入APDU。</p><div class="reference-table"><table><thead><tr><th scope="col">字段</th><th scope="col">类型/长度（Value）</th><th scope="col">变化条件或含义</th></tr></thead><tbody><tr><td>gocbRef / datSet / goID</td><td>VisibleString，变长</td><td>控制块引用 / 数据集引用 / 发布应用标识；不因每次重传改变</td></tr><tr><td>timeAllowedToLive</td><td>BER INTEGER，变长，毫秒</td><td>订阅端可等待下一帧的时间；可随重传阶段变化</td></tr><tr><td>t / timestamp</td><td>8字节UtcTime</td><td>本次状态变更时间；不是每一重传帧的新发送时间</td></tr><tr><td>stNum / sqNum</td><td>BER INTEGER，变长</td><td>状态序号 / 同状态发送序号；新事件sqNum重置为0；回绕与重启不能简单当丢帧</td></tr><tr><td>test（早期基线）</td><td>BOOLEAN，通常1字节</td><td>历史8-1标签[7]；新解码器可显示simulation；与成员q.test及扩展头S位分别核对</td></tr><tr><td>confRev / ndsCom</td><td>INTEGER / BOOLEAN</td><td>配置修订 / 需要配置指示；数据集成员重排是需复核修订的情况，运行值变化不是配置变更</td></tr><tr><td>numDatSetEntries</td><td>BER INTEGER</td><td>本例为2，数FCDA顶层成员，不数allData结构内叶子</td></tr><tr><td>allData</td><td>SEQUENCE OF Data，变长</td><td>按DataSet声明顺序编码；成员可为基本值、结构或数组</td></tr></tbody></table></div><p class="caution">XCBR.Pos 是 DPC 双点位置。0=intermediate-state，1=off（本例分位），2=on（合位），3=bad-state。不要用BOOLEAN示范这个stVal；若用布尔保护动作信号，应换用已核对的SPS/ACT等具体模型成员。</p></section><section><h2 id="hex">D. Hex、字段与信号变化联动</h2><p>从下拉框依次选择分位、合位新事件、重传；橙色底线指出相对上一次所选帧变化的字节，蓝色表示当前字段范围。列表还可按层筛选，点击Hex会反查包含该字节的最小字段。</p><div class="packet-workbench" data-cases="goose-open goose-close goose-retransmit"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>GOOSE · 分位稳定重传</h3><pre><code>0000  01 0c cd 01 00 01 02 00 00 00 00 01 88 b8 10 01
0010  00 6a 00 00 00 00 61 60 80 16 44 65 6d 6f 4c 44
0020  30 2f 4c 4c 4e 30 24 47 4f 24 67 63 62 50 6f 73
0030  81 02 03 e8 82 12 44 65 6d 6f 4c 44 30 2f 4c 4c
0040  4e 30 24 64 73 50 6f 73 83 07 44 65 6d 6f 50 6f
0050  73 84 08 65 00 00 00 00 00 00 8a 85 01 07 86 01
0060  04 87 01 00 88 01 01 89 01 00 8a 01 02 ab 09 84
0070  02 06 40 84 03 03 00 00</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（GOOSE · 分位稳定重传）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="1">Destination</button></td><td>0…5</td><td>6</td><td>octets</td><td>01:0c:cd:01:00:01</td><td></td><td>Communication/ConnectedAP/GSE|SMV/Address/MAC-Address</td><td>eth.dst</td></tr><tr><td><button type="button" data-field-index="2">Source</button></td><td>6…11</td><td>6</td><td>octets</td><td>02:00:00:00:00:01</td><td>原创本地管理地址；不能由它推断业务</td><td></td><td>eth.src</td></tr><tr><td><button type="button" data-field-index="3">EtherType</button></td><td>12…13</td><td>2</td><td>uint16 big-endian</td><td>0x88B8</td><td></td><td></td><td>eth.type</td></tr><tr><td><button type="button" data-field-index="4">GOOSE Header</button></td><td>14…21</td><td>8</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="5">APPID</button></td><td>14…15</td><td>2</td><td>uint16</td><td>0x1001</td><td></td><td>GSE|SMV/Address/P[@type=&quot;APPID&quot;]（十六进制）</td><td>goose.appid</td></tr><tr><td><button type="button" data-field-index="6">Length</button></td><td>16…17</td><td>2</td><td>uint16</td><td>106</td><td>从 APPID 开始计数：8 字节固定头 + APDU，不含 Ethernet/FCS</td><td></td><td>goose.length</td></tr><tr><td><button type="button" data-field-index="7">Reserved1</button></td><td>18…19</td><td>2</td><td>octets</td><td>0</td><td>本例保留位为零；测试/仿真扩展须按适用版次核对</td><td></td><td>goose.reserve1</td></tr><tr><td><button type="button" data-field-index="8">Reserved2</button></td><td>20…21</td><td>2</td><td>octets</td><td>0</td><td></td><td></td><td>goose.reserve2</td></tr><tr><td><button type="button" data-field-index="9">GOOSE APDU</button></td><td>22…119</td><td>98</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>goose.goosePdu_element</td></tr><tr><td><button type="button" data-field-index="10">gocbRef</button></td><td>24…47</td><td>24</td><td>VisibleString / Identifier</td><td>DemoLD0/LLN0$GO$gcbPos</td><td></td><td>IED Demo / LD0 / LN0 / GSEControl@name=gcbPos</td><td>goose.gocbRef</td></tr><tr><td><button type="button" data-field-index="11">timeAllowedToLive</button></td><td>48…51</td><td>4</td><td>BER INTEGER</td><td>1000</td><td>毫秒；下一帧允许等待时间，不等于固定重传周期</td><td></td><td>goose.timeAllowedtoLive</td></tr><tr><td><button type="button" data-field-index="12">datSet</button></td><td>52…71</td><td>20</td><td>VisibleString / Identifier</td><td>DemoLD0/LLN0$dsPos</td><td></td><td>GSEControl@datSet=dsPos → DataSet@name=dsPos</td><td>goose.datSet</td></tr><tr><td><button type="button" data-field-index="13">goID</button></td><td>72…80</td><td>9</td><td>VisibleString / Identifier</td><td>DemoPos</td><td></td><td>GSEControl@appID（字符串）</td><td>goose.goID</td></tr><tr><td><button type="button" data-field-index="14">t / timestamp</button></td><td>81…90</td><td>10</td><td>UtcTime (8 octets)</td><td>2023-09-12T06:06:56+00:00</td><td>4 字节 UTC 秒 + 3 字节秒小数 + 1 字节时间品质；8A 表示 leapSecondsKnown 和精度码10，教学时间声明</td><td></td><td>goose.t</td></tr><tr><td><button type="button" data-field-index="15">stNum</button></td><td>91…93</td><td>3</td><td>BER INTEGER</td><td>7</td><td>本例数据集状态变化时加一</td><td></td><td>goose.stNum</td></tr><tr><td><button type="button" data-field-index="16">sqNum</button></td><td>94…96</td><td>3</td><td>BER INTEGER</td><td>4</td><td>新状态首帧为0；相同状态的后续重传增加</td><td></td><td>goose.sqNum</td></tr><tr><td><button type="button" data-field-index="17">test（早期基线）</button></td><td>97…99</td><td>3</td><td>BOOLEAN</td><td>false</td><td>早期8-1 test；新版本/解码器可能标为simulation，不能混同q.test或保留头S位</td><td></td><td>goose.simulation / goose.test（依版本）</td></tr><tr><td><button type="button" data-field-index="18">confRev</button></td><td>100…102</td><td>3</td><td>BER INTEGER</td><td>1</td><td></td><td>GSEControl@confRev=1；运行时还应核对当前配置</td><td>goose.confRev</td></tr><tr><td><button type="button" data-field-index="19">ndsCom</button></td><td>103…105</td><td>3</td><td>BOOLEAN</td><td>false</td><td>无需进一步配置的教学值；不是网络健康证明</td><td></td><td>goose.ndsCom</td></tr><tr><td><button type="button" data-field-index="20">numDatSetEntries</button></td><td>106…108</td><td>3</td><td>BER INTEGER</td><td>2</td><td></td><td>dsPos 的两个 FCDA，按声明顺序</td><td>goose.numDatSetEntries</td></tr><tr><td><button type="button" data-field-index="21">allData</button></td><td>109…119</td><td>11</td><td>SEQUENCE OF Data</td><td>2 members</td><td>两个标量成员按dsPos声明顺序组织；Value共9字节</td><td>GSEControl@datSet → DataSet dsPos → FCDA[1..2]</td><td>goose.allData</td></tr><tr><td><button type="button" data-field-index="22">成员1 · XCBR1.Pos.stVal</button></td><td>111…114</td><td>4</td><td>BIT STRING (2 bits)</td><td>1 · off / 分位</td><td>Dbpos 两个有效位；06是末尾未用位数，40=01xxxxxx，80=10xxxxxx</td><td>dsPos/FCDA[1] → XCBR1.Pos.stVal [ST] / bType=Dbpos</td><td>goose.bit_string</td></tr><tr><td><button type="button" data-field-index="23">成员2 · XCBR1.Pos.q</button></td><td>115…119</td><td>5</td><td>BIT STRING (13 bits)</td><td>13 bits = 0</td><td>03为未用位数；validity=good、process源，其余标志清零；只表示本例品质</td><td>dsPos/FCDA[2] → XCBR1.Pos.q [ST] / bType=Quality</td><td>goose.bit_string</td></tr></tbody></table></div></details></div><div class="reference-table"><table><thead><tr><th scope="col">阶段</th><th scope="col">stNum</th><th scope="col">sqNum</th><th scope="col">t</th><th scope="col">allData第1项</th><th scope="col">允许等待时间</th></tr></thead><tbody><tr><td>分位稳定帧</td><td>7</td><td>4</td><td>UTC秒0x65000000</td><td>84 02 06 40 → 01/off</td><td>1000ms</td></tr><tr><td>合位新事件首帧</td><td>8</td><td>0</td><td>UTC秒0x65000001</td><td>84 02 06 80 → 10/on</td><td>20ms</td></tr><tr><td>合位后续重传</td><td>8</td><td>1</td><td>保持0x65000001</td><td>保持84 02 06 80</td><td>40ms</td></tr></tbody></table></div><p>时标格式：4字节UTC秒、3字节二进制秒小数（分母2^24）、1字节时间品质。本例秒小数为0，品质8A仅声明本教学值，不代表实测精度。Pos.q是成员品质，GOOSE顶层t的最后字节是时间品质，两者不是同一对象。</p></section><section><h2 id="organize">E. 从状态到教学报文，而非修改几个字节</h2><ol><li>应用层获得位置变化和品质，按模型更新Pos.stVal/q/t；本例dsPos只选择stVal/q，未选择Pos.t。</li><li>按两个FCDA确定Dbpos与Quality。Dbpos的BER位串Value首字节06表示6个未用位；Quality取13有效位，Value为03 00 00。若选择整个FCD，allData应按结构编码，不能继续套用两项标量布局。</li><li>GoCB观察数据集的新状态，本例stNum 7→8、sqNum→0、顶层t变为新事件时间；成员q保持原值，confRev仍为1。</li><li>重传保持数据、stNum和事件t，sqNum增长；具体时间曲线由配置与实现决定。20/40ms是本例声明的示意，不是标准唯一时序或设备参数推荐。</li><li>按映射重新计算BER父长度、GOOSE Length及帧封装。长度跨127/255等阈值、序号增长时可能改变字节数与偏移，不能只定位一个值字节修改。</li></ol><p>MinTime/MaxTime是配置线索，不足以独立还原每次发送时刻；订阅需看Inputs/ExtRef、接收能力和现场验证，参见 <a href="packet-scd-mapping.html#reverse">反向映射</a>。</p></section><section><h2 id="sources">来源、版次与适用范围</h2><p>版次与来源边界：以项目既有早期 IEC 61850-8-1 中文资料的传统 MMS/GOOSE 映射为起点，并参照公开解码器 ASN.1 定义核对结构；SV 采用明确声明的 9-2 八通道 INT32/Quality 教学布局。它不是跨版次唯一实现，也不宣称完整符合 9-2LE 或 IEC 61869-9。本地9-2为DL/T 860.92—2006扫描件，本次视觉复核PDF第16～17页（印刷第12～13页）表13/14的容器及基础类型；早期smpSynch为BOOLEAN，本例按较新版公开解码定义的0/1/2枚举解释，1表示local，不能混用。7-2扫描件未逐条核验。公开解码器是交叉核对资料，不能替代适用版次标准。</p>
<p>职责：IEC 61850-6 管配置与交换；7-2 定义 ACSI（Abstract Communication Service Interface，抽象通信服务接口）；7-3 定义 CDC（Common Data Class，公用数据类）；7-4 定义 LN（Logical Node，逻辑节点）及数据对象；8-1 将服务映射到 MMS/传统 GOOSE；9-2 定义 SV 以太网映射。ISO 9506 定义 MMS（Manufacturing Message Specification，制造报文规范）；ASN.1（Abstract Syntax Notation One）描述结构；BER（Basic Encoding Rules）将结构编码为字节。IEC 62351 安全扩展不在本例内。</p>
<p>可选在线追溯（离线阅读不依赖链接）：<a href="https://webstore.iec.ch/en/publication/6028">IEC 标准体系目录</a> · <a href="https://www.itu.int/rec/T-REC-X.690-202102-I/en">ITU-T X.690 BER 规则</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/mms/mms.asn">Wireshark MMS ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/goose/goose.asn">GOOSE ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/sv/sv.asn">SV ASN.1</a>。</p><p>显示字段名按公开 Wireshark 参考核对：<a href="https://www.wireshark.org/docs/dfref/m/mms.html">MMS</a> · <a href="https://www.wireshark.org/docs/dfref/g/goose.html">GOOSE</a> · <a href="https://www.wireshark.org/docs/dfref/s/sv.html">SV</a>。具体版本、偏好、上下文可能改变节点名或是否解码；本模块未调用 Wireshark 引擎解码这些合成帧。</p></section><section><h2 id="continue">继续阅读</h2><p><a href="packet-analysis.html">报文解析总览</a> · <a href="packet-mms.html">MMS：从对象到请求与响应</a> · <a href="packet-sv.html">SV：从采样到 ASDU</a> · <a href="packet-scd-mapping.html">SCD 与报文的双向映射</a> · <a href="packet-cases.html">完整案例与分析练习</a> · <a href="packet-capacity.html">一个报文能装多少信号</a> · </p></section></main><footer class="foot">原创教学材料 · <a href="packet-analysis.html">报文解析总览</a> · <a href="../index.html">首页术语搜索</a></footer><script src="../assets/navigation.js"></script><script src="../data/packet-examples.js"></script><script src="../assets/packet-lessons.js"></script></body></html>
