<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SV：从采样到 ASDU｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/packet-lessons.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">返回首页</a> · <a href="packet-analysis.html">报文解析上级目录</a></div><div class="chapter"><h1>SV：从采样到 ASDU</h1><p>配置 → 信号 → 编码 → 字段 → 工程证据</p></div></header><main class="chapter"><noscript><nav class="breadcrumb" aria-label="面包屑"><a href="../index.html">首页</a> → <a href="packet-analysis.html">报文解析</a></nav></noscript><p class="notice">本模块使用原创、脱敏、固定教学案例。页面只在本地切换示例和高亮字节；不读取用户抓包、不发送报文。XML 为保留引用链的部分模型，不等同于完整可投产 SCD、设备手册或标准原文。能解释本例不等于完成独立现场分析能力或符合性验证。</p><section><h2 id="use">A. 这个报文是干什么的？</h2><p>合并单元持续发布某时刻的电流/电压样本，接收端再用于保护、测量或计算。SV承载瞬时采样，不等于MMS遥测的有效值/相量。传统9-2直接映射Ethernet，EtherType=0x88BA；无TCP确认，也没有GOOSE的stNum/sqNum事件重传语义。</p></section><section><h2 id="source">B. 从电流、电压模型到采样数据集</h2><p>本例Demo/SV0：TCTR1～4的Amp.instMag.i/q，TVTR1～4的Vol.instMag.i/q。人工声明通道顺序 IA、IB、IC、IN、UA、UB、UC、UN；每个通道由一个INT32样本和一个Quality组成，共16个FCDA。相别与中性通道来自本例契约，不能由TCTR实例号或svID猜测现场业务。</p><p>LN0/DataSet dsSV → SampledValueControl smv01（smvID=DemoSV1，confRev=1，nofASDU=1）→ ConnectedAP Demo/AP1 → SMV ldInst=SV0 cbName=smv01 → 目的MAC 01-0C-CD-04-00-01、APPID 0x4001。SmvOpts.dataSet=false，所以本例ASDU不含datSet字符串；仍需由控制块找到dsSV。</p><p>本例约定电流每计数0.001 A、电压每计数0.01 V，均是二次瞬时量；一次值还需已核对变比。八通道、50Hz每周波80样本的教学背景仅说明smpRate=80，不能据此宣称所有SV均为4000样本/秒、八通道或同样比例。本部分SCD没有完整保存比例/量纲/时钟配置，必须连同本页契约阅读。</p></section><section><h2 id="structure">C. 从 SV APDU 到一个或多个 ASDU</h2><p>Ethernet → 8字节APPID/Length/Reserved头 → SV APDU / SavPdu（Tag 60）→ noASDU（Tag80）→ seqASDU（TagA2）→ ASDU（Tag30，可重复）→ 字段和sequence of Data（Tag87，Wireshark称seqData）。外层BER有类型与长度，seqData内的通道按已约定的宽度和字节序读取。</p><div class="reference-table"><table><thead><tr><th scope="col">ASDU字段</th><th scope="col">本例Value长度</th><th scope="col">含义与变化</th></tr></thead><tbody><tr><td>svID</td><td>7字节字符串</td><td>流标识DemoSV1；不是通道名表</td></tr><tr><td>datSet</td><td>本例不发送</td><td>可选；有无由映射版次、选项决定</td></tr><tr><td>smpCnt</td><td>2字节</td><td>本例1000；相邻样本1001。回绕基准按采样模式/配置文件核对</td></tr><tr><td>confRev</td><td>4字节</td><td>配置修订1；不是每采一个样本就加一</td></tr><tr><td>refrTm / smpRate / smpMod</td><td>本例不发送</td><td>时间参考、采样率、采样模式等选项/版次内容；不能因缺字段就判坏帧</td></tr><tr><td>smpSynch</td><td>1字节</td><td>本例1/local；不同版次/配置文件需核对，同步标识不证明绝对精度</td></tr><tr><td>sequence of Data / seqData</td><td>64字节</td><td>8×(4字节有符号INT32+4字节Quality)。不含每个通道的名字、单位或BER Tag</td></tr></tbody></table></div><p>一个ASDU是一组采样数据，多个ASDU可聚合到同一帧。切换下面的两ASDU示例时，noASDU=2，长度及BER长长度随之变化；配置对照应换用 <a href="../data/packet-demo-two-asdu.scd">nofASDU=2的部分SCD变体</a>。两个ASDU都保留八通道布局，不能说成通道数翻倍。</p></section><section><h2 id="hex">D. 完整八通道 SV 与多 ASDU 对照</h2><div class="packet-workbench" data-cases="sv-one sv-two"><p class="packet-legend">原创、脱敏、无VLAN；从目的MAC到APDU末尾的完整教学数据帧，不含前导码/SFD/FCS。MMS假定关联已建立，完整请求和响应均列出。 偏移为从0开始的十进制；静态Hex左侧行号为十六进制。字段范围包含Tag/Length，详情另列头长。</p><div class="packet-static"><h3>SV · 八通道单ASDU</h3><pre><code>0000  01 0c cd 04 00 01 02 00 00 00 00 01 88 ba 40 01
0010  00 69 00 00 00 00 60 5f 80 01 01 a2 5a 30 58 80
0020  07 44 65 6d 6f 53 56 31 82 02 03 e8 83 04 00 00
0030  00 01 85 01 01 87 40 00 00 03 e8 00 00 00 00 ff
0040  ff fe 0c 00 00 00 00 ff ff fe 0c 00 00 00 00 00
0050  00 00 00 00 00 00 00 00 01 86 a0 00 00 00 00 ff
0060  ff 3c b0 00 00 00 00 ff ff 3c b0 00 00 00 00 00
0070  00 00 00 00 00 00 00</code></pre></div><details class="packet-field-table"><summary>展开完整逐字段对照表（SV · 八通道单ASDU）</summary><div class="reference-table"><table><thead><tr><th>字段（可点击）</th><th>偏移</th><th>字节</th><th>数据类型</th><th>值</th><th>含义</th><th>SCD</th><th>Wireshark</th></tr></thead><tbody><tr><td><button type="button" data-field-index="0">Ethernet II</button></td><td>0…13</td><td>14</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="1">Destination</button></td><td>0…5</td><td>6</td><td>octets</td><td>01:0c:cd:04:00:01</td><td></td><td>Communication/ConnectedAP/GSE|SMV/Address/MAC-Address</td><td>eth.dst</td></tr><tr><td><button type="button" data-field-index="2">Source</button></td><td>6…11</td><td>6</td><td>octets</td><td>02:00:00:00:00:01</td><td>原创本地管理地址；不能由它推断业务</td><td></td><td>eth.src</td></tr><tr><td><button type="button" data-field-index="3">EtherType</button></td><td>12…13</td><td>2</td><td>uint16 big-endian</td><td>0x88BA</td><td></td><td></td><td>eth.type</td></tr><tr><td><button type="button" data-field-index="4">SV Header</button></td><td>14…21</td><td>8</td><td></td><td>容器</td><td></td><td></td><td></td></tr><tr><td><button type="button" data-field-index="5">APPID</button></td><td>14…15</td><td>2</td><td>uint16</td><td>0x4001</td><td></td><td>GSE|SMV/Address/P[@type=&quot;APPID&quot;]（十六进制）</td><td>sv.appid</td></tr><tr><td><button type="button" data-field-index="6">Length</button></td><td>16…17</td><td>2</td><td>uint16</td><td>105</td><td>从 APPID 开始计数：8 字节固定头 + APDU，不含 Ethernet/FCS</td><td></td><td>sv.length</td></tr><tr><td><button type="button" data-field-index="7">Reserved1</button></td><td>18…19</td><td>2</td><td>octets</td><td>0</td><td>本例保留位为零；测试/仿真扩展须按适用版次核对</td><td></td><td>sv.reserve1</td></tr><tr><td><button type="button" data-field-index="8">Reserved2</button></td><td>20…21</td><td>2</td><td>octets</td><td>0</td><td></td><td></td><td>sv.reserve2</td></tr><tr><td><button type="button" data-field-index="9">SV APDU / SavPdu</button></td><td>22…118</td><td>97</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.savPdu_element</td></tr><tr><td><button type="button" data-field-index="10">noASDU</button></td><td>24…26</td><td>3</td><td>BER INTEGER</td><td>1</td><td></td><td></td><td>sv.noASDU</td></tr><tr><td><button type="button" data-field-index="11">seqASDU</button></td><td>27…118</td><td>92</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.seqASDU</td></tr><tr><td><button type="button" data-field-index="12">ASDU 1</button></td><td>29…118</td><td>90</td><td>ASN.1</td><td>容器</td><td></td><td></td><td>sv.ASDU_element</td></tr><tr><td><button type="button" data-field-index="13">svID</button></td><td>31…39</td><td>9</td><td>VisibleString / Identifier</td><td>DemoSV1</td><td></td><td>SampledValueControl@smvID=DemoSV1</td><td>sv.svID</td></tr><tr><td><button type="button" data-field-index="14">smpCnt</button></td><td>40…43</td><td>4</td><td>unsigned 16-bit mapping</td><td>1000</td><td>2字节采样计数；回绕与时间关联由采样模式/配置文件决定</td><td></td><td>sv.smpCnt</td></tr><tr><td><button type="button" data-field-index="15">confRev</button></td><td>44…49</td><td>6</td><td>unsigned 32-bit mapping</td><td>1</td><td></td><td>SampledValueControl@confRev=1</td><td>sv.confRev</td></tr><tr><td><button type="button" data-field-index="16">smpSynch</button></td><td>50…52</td><td>3</td><td>mapped integer</td><td>1</td><td>本例选择local同步标识；不能只由它推出UTC精度/授时有效性，版次须核对</td><td></td><td>sv.smpSynch</td></tr><tr><td><button type="button" data-field-index="17">sequence of Data / seqData</button></td><td>53…118</td><td>66</td><td>OCTET STRING</td><td>64 octets</td><td>8通道 × (4字节值 + 4字节品质)；字段内没有每通道BER Tag</td><td></td><td>sv.seqData</td></tr><tr><td><button type="button" data-field-index="18">IA value</button></td><td>55…58</td><td>4</td><td>INT32 big-endian</td><td>1000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[1] → TCTR1.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="19">IA quality</button></td><td>59…62</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[2] → TCTR1.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="20">IB value</button></td><td>63…66</td><td>4</td><td>INT32 big-endian</td><td>-500</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[3] → TCTR2.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="21">IB quality</button></td><td>67…70</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[4] → TCTR2.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="22">IC value</button></td><td>71…74</td><td>4</td><td>INT32 big-endian</td><td>-500</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[5] → TCTR3.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="23">IC quality</button></td><td>75…78</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[6] → TCTR3.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="24">IN value</button></td><td>79…82</td><td>4</td><td>INT32 big-endian</td><td>0</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[7] → TCTR4.Amp.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="25">IN quality</button></td><td>83…86</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[8] → TCTR4.Amp.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="26">UA value</button></td><td>87…90</td><td>4</td><td>INT32 big-endian</td><td>100000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[9] → TVTR1.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="27">UA quality</button></td><td>91…94</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[10] → TVTR1.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="28">UB value</button></td><td>95…98</td><td>4</td><td>INT32 big-endian</td><td>-50000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[11] → TVTR2.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="29">UB quality</button></td><td>99…102</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[12] → TVTR2.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="30">UC value</button></td><td>103…106</td><td>4</td><td>INT32 big-endian</td><td>-50000</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[13] → TVTR3.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="31">UC quality</button></td><td>107…110</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[14] → TVTR3.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr><tr><td><button type="button" data-field-index="32">UN value</button></td><td>111…114</td><td>4</td><td>INT32 big-endian</td><td>0</td><td>本教学契约：电流0.001 A/计数、电压0.01 V/计数；瞬时二次值，非RMS</td><td>dsSV/FCDA[15] → TVTR4.Vol.instMag.i</td><td>sv.meas_value（启用相应解码偏好时）</td></tr><tr><td><button type="button" data-field-index="33">UN quality</button></td><td>115…118</td><td>4</td><td>Quality 4 octets</td><td>0x00000000</td><td>4字节Quality编码容器；有效品质位与保留位按9-2映射，不能照搬GOOSE的BER位串</td><td>dsSV/FCDA[16] → TVTR4.Vol.q</td><td>sv.meas_quality（依配置文件/偏好）</td></tr></tbody></table></div></details></div><div class="reference-table"><table><thead><tr><th scope="col">通道</th><th scope="col">本例INT32</th><th scope="col">大端Hex</th><th scope="col">按声明比例得到的二次瞬时值</th></tr></thead><tbody><tr><td>IA</td><td>1000</td><td>00 00 03 e8</td><td>1.0 A</td></tr><tr><td>IB</td><td>-500</td><td>ff ff fe 0c</td><td>-0.5 A</td></tr><tr><td>IC</td><td>-500</td><td>ff ff fe 0c</td><td>-0.5 A</td></tr><tr><td>IN</td><td>0</td><td>00 00 00 00</td><td>0.0 A</td></tr><tr><td>UA</td><td>100000</td><td>00 01 86 a0</td><td>1000.0 V</td></tr><tr><td>UB</td><td>-50000</td><td>ff ff 3c b0</td><td>-500.0 V</td></tr><tr><td>UC</td><td>-50000</td><td>ff ff 3c b0</td><td>-500.0 V</td></tr><tr><td>UN</td><td>0</td><td>00 00 00 00</td><td>0.0 V</td></tr></tbody></table></div><p>负数按32位二进制补码读取，不能当成无符号巨大正数。每个Quality占4字节，本例均00 00 00 00，表示有效位清零的教学品质。有效性、detailQuality、source、test、operatorBlocked等位及保留位需按适用9-2映射核对；未展示故障位组合不等于真实装置始终good。SV的4字节品质容器不能照搬GOOSE的84 03 03 00 00。</p></section><section><h2 id="quality">品质容器：先确认位编号约定</h2><p>本例Quality按32位大端容器读取。下面使用编程常见的最低有效位LSB=0编号，适用标准表格可能从最高有效位编号，不能直接抄位号。validity位[1:0]，detailQuality位2～9，source位10，test位11，operatorBlocked位12；derived等扩展须按配置文件另核对。本例所有位为0。以test位单独置1的结构演算为例，整数掩码0x00000800对应字节00 00 08 00；它与GOOSE中按ASN.1位串编号组织q.test的位置不同。</p><p>交叉核对：<a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/packet-sv.c">Wireshark SV解码器的品质掩码和位编号说明</a>。本页未把解码器实现当成跨版次规范；现场应核对适用9-2/配置文件。</p></section><section><h2 id="organize">E. 电流样本如何进入报文？</h2><ol><li>物理IA取样后由应用得到二次瞬时值，本例1.000A → 按契约0.001A/计数得到1000；这一步是量纲/比例契约，不是BER自动推导。</li><li>dsSV第1个FCDA为TCTR1.Amp.instMag.i，沿DemoSAV→DemoAnalogue确定INT32；第2个是对应q。seqData中先00 00 03 e8，再00 00 00 00，后续通道依声明顺序。</li><li>采样时刻前进时，样本值可能改变，smpCnt按配置节奏递增；confRev/svID保持，smpSynch随同步状态而非波形幅值改变。</li><li>多个ASDU各自携带计数与数据；本例1000/1001的值恰好相同，只演示容器与时刻，不将其说成有变化的波形。</li><li>按ASDU数重算seqASDU、SavPdu和固定头Length，核对网络预算和接收能力。固定八通道约定、比例及同步方案均需先于现场解释确认。</li></ol><p>抓包中看不到通道名或datSet时，保持“第N个样本字段”这一事实直到配置唯一匹配。进一步阅读 <a href="measurement-chain.html">采样与测量链</a>、<a href="packet-scd-mapping.html">SCD反查</a>。</p></section><section><h2 id="sources">来源、版次与适用范围</h2><p>版次与来源边界：以项目既有早期 IEC 61850-8-1 中文资料的传统 MMS/GOOSE 映射为起点，并参照公开解码器 ASN.1 定义核对结构；SV 采用明确声明的 9-2 八通道 INT32/Quality 教学布局。它不是跨版次唯一实现，也不宣称完整符合 9-2LE 或 IEC 61869-9。本地9-2为DL/T 860.92—2006扫描件，本次视觉复核PDF第16～17页（印刷第12～13页）表13/14的容器及基础类型；早期smpSynch为BOOLEAN，本例按较新版公开解码定义的0/1/2枚举解释，1表示local，不能混用。7-2扫描件未逐条核验。公开解码器是交叉核对资料，不能替代适用版次标准。</p>
<p>职责：IEC 61850-6 管配置与交换；7-2 定义 ACSI（Abstract Communication Service Interface，抽象通信服务接口）；7-3 定义 CDC（Common Data Class，公用数据类）；7-4 定义 LN（Logical Node，逻辑节点）及数据对象；8-1 将服务映射到 MMS/传统 GOOSE；9-2 定义 SV 以太网映射。ISO 9506 定义 MMS（Manufacturing Message Specification，制造报文规范）；ASN.1（Abstract Syntax Notation One）描述结构；BER（Basic Encoding Rules）将结构编码为字节。IEC 62351 安全扩展不在本例内。</p>
<p>可选在线追溯（离线阅读不依赖链接）：<a href="https://webstore.iec.ch/en/publication/6028">IEC 标准体系目录</a> · <a href="https://www.itu.int/rec/T-REC-X.690-202102-I/en">ITU-T X.690 BER 规则</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/mms/mms.asn">Wireshark MMS ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/goose/goose.asn">GOOSE ASN.1</a> · <a href="https://raw.githubusercontent.com/wireshark/wireshark/master/epan/dissectors/asn1/sv/sv.asn">SV ASN.1</a>。</p><p>显示字段名按公开 Wireshark 参考核对：<a href="https://www.wireshark.org/docs/dfref/m/mms.html">MMS</a> · <a href="https://www.wireshark.org/docs/dfref/g/goose.html">GOOSE</a> · <a href="https://www.wireshark.org/docs/dfref/s/sv.html">SV</a>。具体版本、偏好、上下文可能改变节点名或是否解码；本模块未调用 Wireshark 引擎解码这些合成帧。</p></section><section><h2 id="continue">继续阅读</h2><p><a href="packet-analysis.html">报文解析总览</a> · <a href="packet-mms.html">MMS：从对象到请求与响应</a> · <a href="packet-goose.html">GOOSE：从状态到二层事件帧</a> · <a href="packet-scd-mapping.html">SCD 与报文的双向映射</a> · <a href="packet-cases.html">完整案例与分析练习</a> · <a href="packet-capacity.html">一个报文能装多少信号</a> · </p></section></main><footer class="foot">原创教学材料 · <a href="packet-analysis.html">报文解析总览</a> · <a href="../index.html">首页术语搜索</a></footer><script src="../assets/navigation.js"></script><script src="../data/packet-examples.js"></script><script src="../assets/packet-lessons.js"></script></body></html>
