<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>一次接线：从单线图认识设备与拓扑｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><p class="section-kicker">技术知识 · 开发人员学习路径</p><h1>一次接线：从单线图认识设备与拓扑</h1><p>先沿能量回路定位设备，再追踪测量、保护和控制。</p></div></header>
<main class="chapter"><section><h2 id="position">先分清图纸层次</h2><p>一次系统承担电能的输送、变换和分配；二次系统负责测量、保护、控制、信号与辅助供电。单线图重在电气连接；二次原理图重在互感器、接点、线圈与逻辑回路；端子图/接线图重在端子及电缆连接；SCD 重在模型和通信工程引用。四种材料能互相核对，但各自省略的信息不同。</p><figure class="concept-figure learning-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 700 620" role="img" aria-labelledby="single-title single-desc"><title id="single-title">原创单母线馈线单线示意</title><desc id="single-desc">母线到隔离开关、断路器、电流互感器和馈线。VT 与接地开关为支路；虚线表示测量信号。位置仅用于学习。</desc><path class="primary-wire" d="M70 52H580M200 52V106M200 144V208M200 252V520M200 82H450V117M200 380H440V422M440 468V498"/><path class="primary-wire" d="M200 144L220 110M440 468L460 428M420 498H460M426 508H454M434 518H446"/><rect x="182" y="208" width="36" height="44" fill="white" stroke="#204d6c" stroke-width="2"/><circle cx="200" cy="314" r="22" fill="none" stroke="#204d6c" stroke-width="2"/><circle cx="450" cy="139" r="22" fill="white" stroke="#204d6c" stroke-width="2"/><path d="M222 314H325M472 139H565" class="svg-dash"/><text x="74" y="34" class="svg-title">单母线（示意）</text><text x="56" y="133" class="svg-text">QS 隔离开关</text><text x="245" y="235" class="svg-text">QF 断路器</text><text x="335" y="319" class="svg-text">CT → 电流采样</text><text x="482" y="178" class="svg-text">VT → 电压采样</text><text x="458" y="450" class="svg-text">接地开关</text><text x="108" y="550" class="svg-title">馈线 → 负荷</text><text x="36" y="589" class="svg-note">实线：电气连接　虚线：测量信息　开关图形仅为阅读示意</text></svg><figcaption>原创简化图：CT 套于主回路；VT 通过支路取电压；接地开关接向地。省略保护器件、其他隔离设备与中性点，不能当作施工或倒闸接线图。</figcaption></figure></section>
<section><h2 id="devices">一次设备各自解决什么问题</h2><div class="reference-table"><table><thead><tr><th scope="col">设备 / 常见缩写</th><th scope="col">功能</th><th scope="col">关联模型与限制</th></tr></thead><tbody><tr><td>断路器 Circuit Breaker / CB（图中 QF）</td><td>在规定能力内合、分正常电流和故障电流</td><td>XCBR 表示断路器信息；线圈和机构完成物理动作。收到命令不代表已分位。</td></tr><tr><td>隔离开关 Disconnector / DS（图中 QS）</td><td>提供隔离功能、建立隔离边界</td><td>常关联 XSWI；一般不承担负荷或短路电流开断，特殊额定切换能力须查设备资料。</td></tr><tr><td>接地开关 Earthing Switch / ES</td><td>将指定导体接地，供安全措施等使用</td><td>与隔离开关、断路器有联锁关系；位置语义仍需查工程对象定义。</td></tr><tr><td>CT / VT（PT）</td><td>测量电流 / 电压，并使测量保护回路获得适合的信号</td><td>TCTR / TVTR 描述相应信息；可由常规互感器或其他传感器实现。</td></tr><tr><td>电力变压器 Power Transformer</td><td>连接不同电压等级，并由接线组别等影响相位与零序通路</td><td>不等同于测量用 CT/VT；YPTR、YLTC 等功能须按设备配置查证。</td></tr><tr><td>母线 Busbar / 线路 Line</td><td>汇集回路 / 连接电网不同位置</td><td>母线是电气导体，不是 Ethernet 总线；Busbar 与 station bus 语境不同。</td></tr><tr><td>避雷器 / 电容器 / 电抗器</td><td>限制过电压 / 无功补偿 / 限流或无功调节等</td><td>功能取决于实际接线；不能由一个设备名推定全部用途。</td></tr></tbody></table></div><p>QF、QS 是本页助读代号，不是全行业统一设备编号。IEC 61850 LN 类名也不是一次图的图形符号。设备模型深入见<a href="ln-switch-transformer.html">X/T/Y 组</a>。</p></section>
<section><h2 id="topology">母线、间隔与电气连接</h2><p>一个间隔 Bay 围绕线路、主变或母联等回路组织设备和功能。单母线、分段、双母线等接线方式决定可连接路径；开关状态改变当前拓扑。母联连接母线系统，分段连接同一母线的分段；项目称谓须按图纸解释。</p><p>SCL 一次结构可用 <code>Terminal</code> 的 <code>connectivityNode</code> 引用 <code>ConnectivityNode</code> 表达连接。同一节点表示按模型声明的电气相连；它不同于 LN 的网络通信端点。只找 Bay 目录或统计 LN 数量不能得到完整实时拓扑，实时开关状态、模型完整性和应用规则还需另外核对。</p><div class="reference-table"><table><thead><tr><th scope="col">读图顺序</th><th scope="col">记录内容</th><th scope="col">下一层证据</th></tr></thead><tbody><tr><td>找电压等级与母线</td><td>明确 kV、母线名称和馈线接入点</td><td>VoltageLevel 与图纸图例</td></tr><tr><td>沿主回路找开关与 CT</td><td>记录断路器、隔离点、互感器相对位置</td><td>ConductingEquipment / Terminal / ConnectivityNode</td></tr><tr><td>找支路与跨区边界</td><td>VT、接地支路、变压器绕组与 CT 位置</td><td>不要把全部图元排成一根串联链</td></tr><tr><td>再找功能与 IED</td><td>保护区、测量点、操作对象</td><td>LNode → iedName / ldInst / prefix / lnClass / lnInst</td></tr></tbody></table></div></section>
<section><h2 id="secondary">二次回路与站用直流为何必须认识</h2><p>常规方案中，CT/VT 二次回路把电气量送入装置；保护出口接点、控制电源、跳闸线圈和断路器机构构成执行链。站用直流系统通常由充电装置与蓄电池等组成，在站用交流异常时维持关键保护控制供电，具体配置以设计为准。</p><p>数字化方案用 MU、SV、GOOSE 和过程接口替代部分信号电缆，但传感器、机构、控制电源、接线与辅助接点仍然存在。网络连通不能证明跳闸直流回路完好。阅读到“出口成功、位置未变”时，应想到机构、电源、回路与反馈，不只想到 IP。</p><p>同一一次设备可由多个 LN 共同表达，一台 IED 也可以实现多种功能。继续看<a href="primary-and-roles.html">一次对象到 LNode / LN 的桥梁</a>。</p></section>
<section><h2 id="check">自检：图中哪些线不能当成网线</h2><details class="self-check"><summary>SCD 里有 XCBR，是否证明它一定连接到图中的断路器？ · 展开参考答案</summary><p>不能。先核对 LNode、一次设备和接线/点表；再核对装置的实际 I/O 与试验记录。LN 类说明模型语义，不能独自证明物理绑定。</p></details><details class="self-check"><summary>断路器分位是否足以认定已满足检修隔离？ · 展开参考答案</summary><p>不能。分位只是一个设备状态，隔离、接地、验电与工作许可等由现场规程和实际措施确定。软件显示不能充当作业许可。</p></details></section><section><h2 id="sources">来源、适用范围与继续阅读</h2><p>本页是面向软件开发人员的原创基础解读；图、数值和情境均为原创、脱敏教学材料，不是标准原文、完整工程或定值方案。外部资料用于原理核对，厂商实现不泛化为所有设备的能力；正文、图表和练习可完全离线阅读。来源核对日期：2026-10-14。</p><ul><li><a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 官方：技术原理与语义、语言、通信三部分</a></li><li><a href="https://selinc.com/solutions/digital-secondary-systems/">SEL：数字化二次系统、过程层与时间同步</a></li><li><a href="https://www.se.com/us/en/faqs/FA125574/">Schneider Electric：CT 二次开路风险与负载说明</a></li><li>库内标准基线：<a href="standard-part-7-3.html">7-3 的属性、品质和单位</a>；<a href="standard-part-7-4.html">7-4 的 LN 与数据语义</a>；<a href="standard-part-6-scl.html">第 6 部分的引用关系</a>。具体版次和缺页边界以对应页说明为准。</li></ul><p>上级：<a href="learning-path.html">零基础学习路线</a>。沿页面底部的学习顺序继续阅读；标准全表用于遇到具体对象时回查。</p></section></main><footer class="foot">原创离线教材 · 从物理对象、信号语义逐步进入模型与工程引用</footer><script src="../assets/navigation.js"></script></body></html>
