<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>保护与控制：从故障到跳闸闭环｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter"><p class="section-kicker">技术知识 · 开发人员学习路径</p><h1>保护与控制：从故障到跳闸闭环</h1><p>认识保护区、选择性、动作判据、执行回路与位置反馈。</p></div></header>
<main class="chapter"><section><h2 id="purpose">保护为何存在：检测异常并限制影响范围</h2><p>保护系统在满足判据时识别故障或异常，按设计切除故障或发出告警。选择性要求尽量只切除必要范围；速动性、灵敏性、可靠性需结合系统条件平衡。可靠性同时涉及该动作时能动作，以及不该动作时不误动。</p><p>保护区由一次设备与测量边界等确定，CT 安装位置对差动保护区尤其重要；它不是一个 VLAN，也不必等于一个 Bay 或一台 IED。主保护与后备保护可能覆盖不同范围、使用不同判据与时限。不能把页面中的功能表当作完整保护配置或整定规则。</p></section>
<section><h2 id="principles">四种典型原理如何建立直觉</h2><div class="reference-table"><table><thead><tr><th scope="col">原理 / 常见编号</th><th scope="col">观察什么</th><th scope="col">成立条件与关联 LN</th></tr></thead><tbody><tr><td>过流 50 / 51</td><td>电流是否满足门槛及时间条件</td><td>速断/延时、方向和配合须按工程定义；PTOC 常用于延时过流，其他瞬时功能另查相应 LN。</td></tr><tr><td>差动 87</td><td>保护区各端电流经方向、变比和相位补偿后的不平衡</td><td>PDIF；励磁涌流、CT 饱和、同步及补偿都可影响判据，不能直接拿两列 RMS 相减。</td></tr><tr><td>距离 21</td><td>电压、电流形成的故障测量阻抗与区段判据</td><td>PDIS；不是用网络时延测地理距离，也不是对任意原始 U/I 就得出故障位置。</td></tr><tr><td>零序 / 接地相关</td><td>3I0、3U0 等残余/序分量及其方向、时间条件</td><td>LN 依具体功能查证；受接地系统、CT 接线与变压器接线影响。</td></tr></tbody></table></div><p>50/51、87、21 等是常见 ANSI/IEEE 装置功能编号，属于助读对照；LN 类名是另一套语义，不能一对一替换所有工程配置。深入看<a href="ln-protection.html">P 组功能表</a>与<a href="protection-ied-guide.html">保护 IED 范围</a>。</p><p class="meta">原理范围核对：<a href="https://selinc.com/selu/courses/prot/401/">SEL 电力系统保护课程</a>。本页没有提供可投产定值。</p></section>
<section><h2 id="trip">起动、动作、出口、分闸是不同事件</h2><figure class="concept-figure learning-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 700 496" role="img" aria-labelledby="trip-chain-title trip-chain-desc"><title id="trip-chain-title">保护到断路器的动作链</title><desc id="trip-chain-desc">原创逻辑链：功能可在同一 IED 内实现或跨设备分配。图不规定固定 LN 组合与接线。</desc><defs><marker id="trip-chain-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0L10 5L0 10Z" fill="#477b9e"/></marker></defs><rect x="24" y="16" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="43" class="svg-title">测量与判据 → 保护起动 / 动作</text><text x="46" y="67" class="svg-text">例如 PTOC.Str / Op；起动不必然形成最终跳闸</text><path d="M350 86V104" class="svg-link" marker-end="url(#trip-chain-arrow)"/><rect x="24" y="108" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="135" class="svg-title">跳闸逻辑 → 出口要求</text><text x="46" y="159" class="svg-text">例如 PTRC.Tr；还需逻辑、投退、闭锁和出口绑定</text><path d="M350 178V196" class="svg-link" marker-end="url(#trip-chain-arrow)"/><rect x="24" y="200" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="227" class="svg-title">硬接点或 GOOSE → 执行接口</text><text x="46" y="251" class="svg-text">过程接口 / 智能终端驱动跳闸回路；网络到达不是动作完成</text><path d="M350 270V288" class="svg-link" marker-end="url(#trip-chain-arrow)"/><rect x="24" y="292" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="319" class="svg-title">控制电源 → 线圈 → 断路器机构</text><text x="46" y="343" class="svg-text">执行需要实际回路、机构与能量；设备动作有机械过程</text><path d="M350 362V380" class="svg-link" marker-end="url(#trip-chain-arrow)"/><rect x="24" y="384" width="652" height="68" rx="9" class="svg-frame"/><text x="46" y="411" class="svg-title">辅助接点 → 位置信号 → 应用</text><text x="46" y="435" class="svg-text">XCBR.Pos 等反映观测反馈，需同时检查品质与时间</text></svg><figcaption>原创逻辑链：功能可在同一 IED 内实现或跨设备分配。图不规定固定 LN 组合与接线。</figcaption></figure><p>保护动作由保护逻辑触发，通常并非一次 MMS <code>Operate</code> 请求；不能把保护出口与操作员遥控混为同一个服务流程。</p></section>
<section><h2 id="control">遥控、联锁与位置反馈</h2><p>操作员控制是一条带权限与条件的业务链。选择、执行和返回结果依 <code>ctlModel</code> 与装置能力而定；选择成功、执行服务响应、命令终止与位置变化表示不同阶段。CILO 可提供联锁信息，CSWI 可表达开关控制，XCBR/XSWI 表达设备信息；实际分配和连线以工程与装置逻辑为准。</p><div class="reference-table"><table><thead><tr><th scope="col">概念</th><th scope="col">作用</th><th scope="col">不能由什么代替</th></tr></thead><tbody><tr><td>就地 / 远方</td><td>决定当前控制来源是否被允许</td><td>TCP 已连接或有账号不代表具备设备操作权限。</td></tr><tr><td>联锁 Interlocking</td><td>核对其他设备状态和条件，防止不允许的操作</td><td>单个 CILO 对象存在不证明联锁接线和逻辑正确。</td></tr><tr><td>闭锁 / 投退</td><td>根据条件禁止某功能，或使某功能投入/退出</td><td>不能把所有闭锁合为一个全局 boolean，也不能把某质量 test 位当作投退命令。</td></tr><tr><td>同期检查 / 重合闸</td><td>特定场景下检查合闸条件 / 故障切除后按逻辑再合闸</td><td>不适用于每个间隔；RSYN / RREC 等按功能查证。</td></tr><tr><td>位置反馈</td><td>报告实际观测的分合/中间/异常位置</td><td>命令已发送或服务返回成功不能直接写成“设备已合”。</td></tr></tbody></table></div><p>控制服务的完整语义见<a href="control-input-models.html">控制与输入模型</a>、<a href="cdc-control.html">可控 CDC</a>。</p></section>
<section><h2 id="failure">失灵、重合闸与主后备的关系</h2><p>发出跳闸要求后，如果按设计判据、时限等判断断路器未切除故障，断路器失灵保护可启动进一步切除范围。常会综合电流与辅助接点等信息，而不是对界面弹窗超时做一次简单重试。RBRF 表达失灵相关信息，RREC 表达重合闸相关功能；不意味着所有工程都采用同一判据和时序。</p><p>工程分析应按因果链记录“故障→保护起动→动作→出口→反馈→电流变化→后续功能”。SOE 的到达顺序不能直接当作因果顺序，需核对源时间及品质。</p></section>
<section><h2 id="check">自检：把服务与物理动作分开</h2><details class="self-check"><summary>PTOC.Op.general=true、XCBR.Pos 仍为合位，先能得出什么结论？ · 展开参考答案</summary><p>只能说当前观测显示保护动作与位置尚未形成预期闭环。Op 为结构化动作对象，这里读取其 general 属性，不能把整个 DO 当 boolean。还需核对时序、品质、PTRC/出口逻辑、订阅或硬接点、控制电源、机构和反馈绑定，不能单独判定网络故障或断路器失灵。</p></details><details class="self-check"><summary>遥控请求超时，软件能否自动再发一次？ · 展开参考答案</summary><p>超时意味着结果未知，实际设备可能已动作。先依据服务模型核对终止结果、位置和控制状态，由受控业务流程决定后续动作；不能照搬普通查询的自动重试策略。</p></details></section><section><h2 id="sources">来源、适用范围与继续阅读</h2><p>本页是面向软件开发人员的原创基础解读；图、数值和情境均为原创、脱敏教学材料，不是标准原文、完整工程或定值方案。外部资料用于原理核对，厂商实现不泛化为所有设备的能力；正文、图表和练习可完全离线阅读。来源核对日期：2026-10-14。</p><ul><li><a href="https://selinc.com/selu/courses/prot/401/">SEL 工程师课程：故障、过流、距离、差动与保护配合的知识范围</a></li><li><a href="https://selinc.com/solutions/digital-secondary-systems/">SEL：数字化二次系统、过程层与时间同步</a></li><li><a href="https://iec61850.dvl.iec.ch/what-is-61850/technical-principles/">IEC 官方：技术原理与语义、语言、通信三部分</a></li><li>库内标准基线：<a href="standard-part-7-3.html">7-3 的属性、品质和单位</a>；<a href="standard-part-7-4.html">7-4 的 LN 与数据语义</a>；<a href="standard-part-6-scl.html">第 6 部分的引用关系</a>。具体版次和缺页边界以对应页说明为准。</li></ul><p>上级：<a href="learning-path.html">零基础学习路线</a>。沿页面底部的学习顺序继续阅读；标准全表用于遇到具体对象时回查。</p></section></main><footer class="foot">原创离线教材 · 从物理对象、信号语义逐步进入模型与工程引用</footer><script src="../assets/navigation.js"></script></body></html>
