<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>保护 IED 类型、部署与命名｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><p class="section-kicker">技术知识 · 保护与工程识读</p><h1>保护 IED 类型、部署与命名</h1><p>先按一次对象定位保护，再把装置名称、模型与试验边界放回工程证据链。</p></div></header>
<main class="chapter"><section><h2 id="learning-prerequisites">入门前置与关联学习</h2><p><a href="protection-control-fundamentals.html">保护原理与动作链</a></p></section>
<section><h2>1. 阅读边界：类型不是定值方案</h2><p>保护装置通常按被保护的一次对象和保护功能组合部署。以下内容说明典型位置、常见关注量、可能出现的 IEC 61850 LN 类和常见试验方向；它不提供定值、出口接线或投运结论。实际配置受电压等级、接线、运行方式、双重化、厂商实现和项目规程影响。</p><div class="notice"><b>识读顺序：</b>一次对象/保护范围 → 保护功能与后备关系 → IED 数据模型和通信引用 → 设计图、定值单、逻辑图与经批准试验记录。</div></section>
<section><h2>2. 常见保护 IED 与部署位置</h2><table><tr><th>类型</th><th>典型部署位置</th><th>主要功能与常见监测量</th><th>常见试验方向</th></tr><tr><td>线路保护</td><td>线路间隔，两端或多端按方案配置。</td><td>距离、纵联/差动、方向过流、接地、重合闸；相/零序电流、电压、阻抗、方向与通信通道状态。常见 LN：<code>PDIS</code>、<code>PTOC</code>、<code>PTRC</code>、<code>RREC</code>。</td><td>继电特性、方向/距离判据、通道配合、重合闸、跳闸与远方/本地联动。</td></tr><tr><td>断路器失灵保护</td><td>断路器间隔或保护集成单元，关联相邻断路器跳闸范围。</td><td>当跳闸命令已发出而故障电流/位置状态未按时消失时起动后备切除；关注跳闸命令、电流、断路器位置与时间逻辑。</td><td>失灵起动、延时、再跳与联跳范围、开入/开出回路及反馈。</td></tr><tr><td>变压器保护</td><td>主变本体及高/中/低压侧相关保护屏或 IED。</td><td>比率差动、后备过流/接地、过励磁、温度/瓦斯等本体信号；关注各侧电流电压、相位补偿、分接头及本体告警。</td><td>差动制动特性、CT 回路与相位、各侧后备、非电量跳闸及联跳。</td></tr><tr><td>母线保护</td><td>母线保护屏/IED，覆盖一个母线段及其间隔 CT。</td><td>母线差动与检查/闭锁逻辑；关注各支路电流、母线运行方式、隔离开关位置和 CT 断线等。</td><td>区段选择、CT 极性/回路、切换逻辑、闭锁、各出口跳闸范围。</td></tr><tr><td>馈线 / 配电保护</td><td>中低压出线柜、环网柜或配电间隔。</td><td>过流、速断、接地、方向、重合闸/备自投配合；关注相/零序电流、电压、开关位置。</td><td>动作时限与选择性、接地判据、开关跳合闸及配合关系。</td></tr><tr><td>电容器 / 电抗器保护</td><td>电容器组或并联电抗器间隔。</td><td>过流、过压/欠压、不平衡、谐波/过负荷及设备本体保护；关注电流、电压、不平衡量和温度/压力等。</td><td>不平衡及过压判据、投切闭锁、放电时间与联跳。</td></tr><tr><td>发电机 / 电动机保护</td><td>厂站内发电机或大容量电动机间隔，若工程范围包含该一次设备。</td><td>差动、失磁、逆功率、过负荷、负序、接地、起动/堵转等；关注电流、电压、频率、功率、转速或工艺信号。</td><td>保护特性、起动/停机逻辑、与励磁/断路器/工艺系统的联锁。</td></tr></table></section>
<section><h2>3. 保护功能的部署关系</h2><figure class="concept-figure"><svg viewBox="0 0 980 250" role="img"><text class="svg-title" x="32" y="35">典型保护范围（原创概念图，不是一次接线图）</text><path class="svg-link" d="M90 128H310M390 128H590M670 128H890"/><rect class="svg-equip" x="315" y="96" width="75" height="64" rx="8"/><text class="svg-text" x="330" y="133">QF</text><rect class="svg-equip" x="595" y="96" width="75" height="64" rx="8"/><text class="svg-text" x="610" y="133">QF</text><text class="svg-text" x="90" y="102">母线 A</text><text class="svg-text" x="770" y="102">线路 / 主变 / 馈线</text><rect class="svg-ln" x="60" y="175" width="205" height="42" rx="8"/><text class="svg-text" x="83" y="201">母线保护：跨多个间隔</text><rect class="svg-ln" x="350" y="175" width="205" height="42" rx="8"/><text class="svg-text" x="381" y="201">断路器失灵：围绕 QF</text><rect class="svg-ln" x="650" y="175" width="250" height="42" rx="8"/><text class="svg-text" x="675" y="201">对象保护：线路 / 主变 / 馈线</text><path class="svg-dash" d="M165 160V175M425 160V175M780 145V175"/></svg><figcaption>图 1　保护范围可重叠：对象保护、断路器失灵和母线保护不是互相替代的单一层级；跳闸范围由经批准的保护配置和逻辑图决定。</figcaption></figure><p>常见架构还会采用主保护与后备保护、双重化配置、独立保护与测控一体化等组合。应通过功能配置、跳闸矩阵、SCD 的 LN/GOOSE 引用及设备资料确认，不能仅凭 IED 名称或出现一个 <code>PTOC</code>/<code>PDIF</code> 推断完整保护范围。</p></section>
<section><h2>4. 中国大陆工程中常见 IED 名称字母（非强制规则）</h2><p>IED 名称常受设计院模板、厂商工具、站内位号和历史习惯影响，并无一套跨项目强制统一的字母表。下表用于初步阅读，名称只可作为检索线索，必须回到 <code>desc</code>、LN、LDevice、功能图和设备清册确认。</p><table><tr><th>常见片段</th><th>通常指向</th><th>例与提醒</th></tr><tr><td><code>PL</code> / <code>LINE</code></td><td>线路保护（Protection Line）</td><td><code>PL1_A</code> 可能表示线路保护 A 套，但 A/B 的含义以项目双套方案为准。</td></tr><tr><td><code>PT</code> / <code>TR</code></td><td>主变保护（Transformer Protection）</td><td><code>PTR1</code> 也可能与 IEC LN 前缀混淆，不能只凭字符串判断。</td></tr><tr><td><code>BUS</code> / <code>BB</code></td><td>母线保护（Busbar）</td><td>可能按 I、II 段或母线分区编号。</td></tr><tr><td><code>BF</code></td><td>断路器失灵（Breaker Failure）</td><td>可能是独立 IED、集成保护功能或逻辑名。</td></tr><tr><td><code>BCU</code> / <code>CTRL</code></td><td>间隔控制/测控单元（Bay Control Unit）</td><td>通常偏测控与控制角色，不排除附带保护或联锁功能。</td></tr><tr><td><code>MU</code></td><td>合并单元（Merging Unit）</td><td>常见于过程层采样；不可与测控 IED 或交换机混同。</td></tr><tr><td><code>IT</code> / <code>INT</code></td><td>智能终端（Intelligent Terminal）</td><td>常用于开入开出、位置与跳合闸执行接口。</td></tr><tr><td><code>GW</code> / <code>RTU</code></td><td>网关/远动（Gateway / Remote Terminal Unit）</td><td>常负责对外规约或调度接口，不由名称直接确定实际规约。</td></tr><tr><td><code>A</code>/<code>B</code>、<code>1</code>/<code>2</code></td><td>双套、通道、屏柜或实例区分</td><td>可能是主后备、双重化或仅为编号，必须查项目命名规范。</td></tr></table></section>
<section><h2>5. 从 IED 名称走向可验证证据</h2><ol><li>用名称和 <code>desc</code> 找到候选 IED；不要把名称当结论。</li><li>检查 <code>LDevice / LN</code>：例如 <code>PDIS</code>、<code>PDIF</code>、<code>PTOC</code>、<code>PTRC</code>、<code>RREC</code> 仅说明相关模型存在。</li><li>沿 DataSet、<code>FCDA</code>、<code>GSEControl</code> 与 <code>ExtRef</code> 核对联跳、闭锁和输入来源。</li><li>最终依据逻辑图、定值单、端子图和授权试验记录确认保护范围、出口和投退状态。</li></ol><div class="notice"><b>继续阅读：</b><a href="standard-terms.html">术语：对象、功能约束与 GOOSE</a> → <a href="ln-cdc-deep-index.html">LN / CDC 深度索引</a> → <a href="safety-and-test-boundaries.html">安全与测试边界</a>。</div></section>
<section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section><nav class="notice" id="protection-guides" aria-label="关联专题"><b>常见数据集与继电保护标准化设计</b><p><a href="common-ld-datasets.html">常用 LD 与 dsTripInfo 数据集案例</a>：沿成员、类型与控制块查证。<a href="nine-unifications.html">继电保护九统一</a>：九项内容、两网适用边界与模型关系。</p></nav></main><footer class="foot">本章为原创知识导读。保护定值、出口范围、二次接线、投退和现场试验必须遵循项目设计、继电保护规程、设备手册与经批准试验方案。</footer><script src="../assets/navigation.js"></script></body></html>
