<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>安全与测试边界｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>安全与测试边界</h1><p>把 SCL 工程核对、装置服务、网络隔离与现场功能验收分开管理</p></div></header>
<main class="chapter"><section><h2>核心结论：SCD 正确不等于现场功能正确</h2><pre class="map">SCL 结构校验 → 引用/配置一致性 → IED 导入与服务状态 → 网络与一次条件 → 经授权的现场功能验收
        通过                 通过                    待确认                  待确认                    另行证明</pre><p>SCD 可以表达工程对象、引用、通信参数和部分配置，但不能单独证明装置已正确下装、权限已配置、交换网络实际转发正常、闭锁条件正确或一次设备能够安全动作。每一层的验证证据、责任人与审批边界应分开记录。</p><div class="caution"><b>安全原则：</b>本页不构成现场操作规程。涉及控制、保护、试验、网络变更和设备下装时，必须遵守项目授权、工作票/安全措施、厂站规程和设备厂商要求。</div></section>
<section><h2>测试模式与质量位：数据“存在”不等于“可用于业务”</h2><table><tr><th>对象</th><th>应理解什么</th><th>工程边界</th></tr><tr><td>测试模式 / 测试状态</td><td>设备、逻辑或报文可能处于测试/仿真相关状态；具体表达方式和可见性由标准模型、设备实现与工程配置共同决定。</td><td>测试状态不是任意放行控制的理由。是否隔离输出、是否允许接收/转发测试报文、如何记录试验均须按项目方案执行。</td></tr><tr><td><code>q</code>（Quality）</td><td>质量信息与数据值一起描述有效性、来源、测试/阻塞等语义。读取状态或测量时不能只看数值。</td><td>质量位存在不自动说明使用策略；保护、测控、网关和客户端对质量的处理需由设备能力与项目逻辑确认。</td></tr><tr><td><code>t</code>（Timestamp）</td><td>数据的相关时标。</td><td>有时标不等于同步精度、事件顺序或 SOE 能力已通过验证；需结合授时方案与测试结果。</td></tr></table><p><b>实践记录：</b>测试前明确测试对象、预期质量/状态、隔离范围、观察点、回退条件和恢复确认。不要将测试值、测试报文或设置编辑值误报为生产运行值。</p></section>
<section><h2>闭锁、远方/就地与控制权限</h2><table><tr><th>边界</th><th>在模型/工程中可能看到</th><th>不能据此推断</th></tr><tr><td>闭锁</td><td><code>CILO</code>、<code>CSWI</code>、GOOSE 输入、一次逻辑和厂商实现。</td><td>看到 CILO 不代表闭锁条件已完整，或任何状态下均可/不可操作；须连同一次接线、逻辑图和现场状态核对。</td></tr><tr><td>远方 / 就地</td><td>模式、状态、开入量、权限或私有工程点等。</td><td>不能只凭一个名称或 SCD 中的 Val 判断真实机构选择位置；现场指示和安全流程具有更高优先级。</td></tr><tr><td>控制权限</td><td>客户端认证、角色、操作来源、IED 服务配置和项目安全策略。</td><td><code>ctlModel</code>、Oper/SBO 支持只说明控制交互模型，不等于某个用户已获权或某项操作被批准。</td></tr><tr><td>一次反馈</td><td>XCBR/智能终端的状态、SOE、报告或 GOOSE。</td><td>命令被接受不等于一次设备已动作；应分别确认服务响应、逻辑输出和独立的一次反馈。</td></tr></table><div class="notice"><b>控制核对顺序：</b>目标对象与控制模型 → 权限/来源 → 闭锁与模式 → 命令执行证据 → 一次反馈。任何一层不满足，都不应把问题简化为“遥控报文没发出”。</div></section>
<section><h2>网络隔离与测试网络</h2><table><tr><th>主题</th><th>工程含义</th><th>验证边界</th></tr><tr><td>VLAN / 子网 / 冗余</td><td>用于隔离承载域、规划优先级与冗余路径；SCL 中常能看到 Address 参数和网络连接关系。</td><td>工程文件中的 VLAN-ID、MAC、APPID 不证明实际交换机端口、组播策略、冗余监督或带宽负载已正确部署。</td></tr><tr><td>GOOSE / SV 测试流</td><td>可能与生产流共享或隔离，具体取决于测试方案、设备能力和网络设计。</td><td>禁止在未授权的生产网络注入、重放或修改保护/控制相关报文；抓包、镜像和试验应遵循站内安全流程。</td></tr><tr><td>网络变更</td><td>包括地址、VLAN、交换端口、冗余、时间同步和访问策略调整。</td><td>必须有评审、变更窗口、回退方案及变更后验证。仅更新 SCD 不会自动完成网络设备配置。</td></tr></table></section>
<section><h2>SCL 校验与现场验收：不同问题，不同证据</h2><table><tr><th>活动</th><th>主要回答的问题</th><th>典型证据</th><th>不能替代</th></tr><tr><td>SCL/XML 校验</td><td>文件结构、编码、命名空间和基本约束是否可解析？</td><td>校验工具报告、XML 解析结果。</td><td>不替代引用闭环、IED 导入或现场通信测试。</td></tr><tr><td>工程引用校验</td><td>IED/AP、LD/LN、DataSet/控制块、通信地址和类型模板能否相互定位？</td><td>引用链检查清单、导入日志、差异清单。</td><td>不替代网络真实转发、权限和一次设备验证。</td></tr><tr><td>IED/网络联调</td><td>配置是否已下装，服务/订阅/报告/授时是否按设计工作？</td><td>装置诊断、抓包、服务日志、网络核对记录。</td><td>不替代安全措施下的功能和保护试验。</td></tr><tr><td>现场功能验收</td><td>在受控条件下，保护、控制、闭锁、反馈和安全策略是否满足项目要求？</td><td>经批准的试验方案、记录、签证和恢复确认。</td><td>不能由单份 SCD 或自动校验报告替代。</td></tr></table></section>
<section><h2>变更前后的最小安全清单</h2><ol><li>明确变更对象、影响范围、审批人、试验窗口与回退基线。</li><li>区分仅修改 SCL、IED 导入/下装、网络设备变更和一次侧试验；不要把它们合并为一项“配置修改”。</li><li>记录测试/检修状态、控制权限、远方/就地、闭锁条件与网络隔离措施。</li><li>变更后分别完成文件校验、引用校验、服务/网络验证和经授权的现场验收，并保存证据。</li><li>恢复生产前确认测试数据、临时订阅、权限和网络策略已按方案回退或正式纳管。</li></ol><p><a href="symptom-troubleshooting.html">现象到排障路径库</a> · <a href="ied-data-model.html">IED 与数据模型</a> · <a href="communication-process.html">通信与过程层</a> · <a href="engineering-practice.html">工程实践与排障</a></p></section>
</main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：测试模式、质量位、闭锁、远方就地、控制权限、网络隔离、SCL 工程校验、现场功能验收。</footer><script src="../assets/navigation.js"></script></body></html>
