<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>参考 SCD：ACSI 配置位置与真实引用链｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">SCL 配置 · 第 7-2 部分专题</p><h1>参考 SCD：ACSI 配置位置与真实引用链</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-part-7-2.html">第 7-2 部分：ACSI</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="positions">1. 模型到 SCD 的位置对照</h2><p>源文件保留中文描述、模型名和类型 ID；本文优先展示可追踪的 XML 配置关系，不按厂商名、装置名或地址猜测业务。根元素标注 version=2007、revision=B、release=4；XML 命名空间仍为 http://www.iec.ch/61850/2003/SCL，命名空间里的年份不等于该文件版次。</p><div class="reference-table"><table><thead><tr><th scope="col">ACSI 内容</th><th scope="col">SCD 位置</th><th scope="col">可看到什么 / 不能看到什么</th></tr></thead><tbody><tr><td>SERVER / 服务访问点</td><td>IED/AccessPoint/Server；Communication/ConnectedAP</td><td>模型容器和地址配置 / 非当前连接状态</td></tr><tr><td>LD / LN / DATA</td><td>Server/LDevice/LN0、LN；DataTypeTemplates</td><td>功能模型和模板 / 非完整当前值</td></tr><tr><td>DataSet / FCD / FCDA</td><td>LN0 或 LN/DataSet/FCDA</td><td>引用与顺序 / 非传输成功证明</td></tr><tr><td>BRCB / URCB</td><td>ReportControl、TrgOps、OptFields、RptEnabled</td><td>配置和资源描述 / 非 RptEna 与本次 EntryID</td></tr><tr><td>LCB / LOG</td><td>LogControl / Log</td><td>记录规则和存储配置 / 非历史条目</td></tr><tr><td>SGCB</td><td>LN0/SettingControl；DA 的 SG/SE</td><td>组数和初始激活组 / 非编辑确认过程</td></tr><tr><td>GoCB / MSVCB</td><td>GSEControl / SampledValueControl</td><td>发布配置 / 非当前发送、接收或同步状态</td></tr><tr><td>CONTROL</td><td>DOType/DA、DOI/SDI/DAI 的 ctlModel 等</td><td>对象控制模型 / 非当前控制资格与执行结果</td></tr><tr><td>TPAA / MCAA / 权限</td><td>Authentication、Services、发布和订阅配置</td><td>能力/配置线索 / 非关联和用户授权全表</td></tr><tr><td>文件 / 时间</td><td>FileHandling、时间属性或采样选项</td><td>能力与类型线索 / 非文件目录或对时成功</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">元素</th><th scope="col">数量</th><th scope="col">说明</th></tr></thead><tbody><tr><td>IED</td><td>82</td><td>物理装置配置项</td></tr><tr><td>AccessPoint</td><td>168</td><td>接入点配置项</td></tr><tr><td>Server</td><td>168</td><td>服务器配置项</td></tr><tr><td>LDevice</td><td>344</td><td>逻辑设备</td></tr><tr><td>LN0</td><td>344</td><td>管理逻辑节点</td></tr><tr><td>LN</td><td>6885</td><td>其他逻辑节点</td></tr><tr><td>DataSet</td><td>1431</td><td>预配置成员清单</td></tr><tr><td>FCDA</td><td>54115</td><td>XML 成员引用，不等于标量值数</td></tr><tr><td>ReportControl</td><td>979</td><td>822 个缓存、157 个非缓存</td></tr><tr><td>LogControl</td><td>98</td><td>日志记录配置</td></tr><tr><td>Log</td><td>0</td><td>未观察到 Log 元素；不据此断定运行无日志</td></tr><tr><td>SettingControl</td><td>38</td><td>定值组配置</td></tr><tr><td>GSEControl</td><td>226</td><td>全部 type=GOOSE</td></tr><tr><td>SampledValueControl</td><td>19</td><td>采样发布配置</td></tr><tr><td>DAType</td><td>107</td><td>结构属性模板</td></tr></tbody></table></div><p>统计来自 XML 结构读取，不宣称通过完整 XSD 校验；源文件 SHA-256 和例子位置见本地 <a href="../data/part72-evidence.json">证据清单</a>。该 JSON 可直接打开查阅，不通过 fetch 加载，离线页面无服务器依赖。</p></section>
<section><h2 id="report-evidence">2. 报告配置：brcbRelayEna 与 FCD 成员</h2><p>准确位置：<code>IED=C_G1101X / AccessPoint=S1 / LDevice=LD0 / LN=LLN0</code>。</p><pre data-language="xml"><code>&lt;ReportControl xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; bufTime=&quot;100&quot; buffered=&quot;true&quot; confRev=&quot;1&quot; datSet=&quot;dsRelayEna&quot; desc=&quot;软压板&quot; intgPd=&quot;0&quot; name=&quot;brcbRelayEna&quot; rptID=&quot;NULL&quot;&gt;
  &lt;TrgOps dchg=&quot;true&quot; dupd=&quot;false&quot; period=&quot;false&quot; qchg=&quot;true&quot; /&gt;
  &lt;OptFields configRef=&quot;true&quot; dataRef=&quot;true&quot; dataSet=&quot;true&quot; entryID=&quot;true&quot; reasonCode=&quot;true&quot; seqNum=&quot;true&quot; timeStamp=&quot;true&quot; /&gt;
  &lt;RptEnabled max=&quot;16&quot; /&gt;
&lt;/ReportControl&gt;</code></pre><p>对应 DataSet=dsRelayEna；下列仅展示前 3 个成员，共 6 个 FCDA。省略成员没有重排；这是摘录，不是可投产完整数据集。</p><pre data-language="xml"><code>&lt;DataSet xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;软压板&quot; name=&quot;dsRelayEna&quot;&gt;
  &lt;FCDA doName=&quot;FunEna1&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot; /&gt;
  &lt;FCDA doName=&quot;FunEna2&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot; /&gt;
  &lt;FCDA doName=&quot;FunEna3&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot; /&gt;
&lt;/DataSet&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">实际字段</th><th scope="col">解读</th><th scope="col">不能推断</th></tr></thead><tbody><tr><td>buffered=true</td><td>选择 BRCB 类</td><td>当前报告已使能</td></tr><tr><td>datSet=dsRelayEna</td><td>引用同 LN 数据集</td><td>名称对应实际业务的全部语义</td></tr><tr><td>bufTime=100</td><td>事件聚合配置 100 ms</td><td>每 100 ms 固定发一次</td></tr><tr><td>intgPd=0；period=false</td><td>未配置周期完整性报告</td><td>不会发生变化报告或不支持 GI</td></tr><tr><td>dchg=true / qchg=true / dupd=false</td><td>采用值变化和品质变化条件</td><td>模板任意属性都能触发</td></tr><tr><td>OptFields entryID/timeStamp/dataRef 等</td><td>选用相应报告字段</td><td>SCD 保存实际条目或能保证不丢失</td></tr><tr><td>RptEnabled max=16</td><td>声明最大报告实例相关资源</td><td>当前有 16 个已连接客户</td></tr></tbody></table></div><p>成员 FunEna1 带 ST 而不带 daName，是 FCD；应沿 LLN0 的 lnType 找到该 DO，再从 DOType 选择 fc=ST 的属性。不能把这一项机械解释为只发送一个布尔值，也不能把文件 desc 当成完整的现场动作定义。</p></section>
<section><h2 id="goose-evidence">3. GOOSE：控制块、成员和通信配置</h2><p>准确位置：<code>IED=C_M1101X / AccessPoint=S1 / LDevice=MEAS / LN=LLN0</code>。</p><pre data-language="xml"><code>&lt;GSEControl xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; appID=&quot;C_M1101XMEAS/LLN0$GO$GO_Gcb1&quot; confRev=&quot;1&quot; datSet=&quot;dsGOOSE1&quot; desc=&quot;GOOSE发送&quot; name=&quot;GO_Gcb1&quot; type=&quot;GOOSE&quot; /&gt;</code></pre><p>对应 DataSet=dsGOOSE1；下列仅展示前 3 个成员，共 12 个 FCDA。省略成员没有重排；这是摘录，不是可投产完整数据集。</p><pre data-language="xml"><code>&lt;DataSet xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;GOOSE浮点发送&quot; name=&quot;dsGOOSE1&quot;&gt;
  &lt;FCDA daName=&quot;mag.f&quot; doName=&quot;AnIn1&quot; fc=&quot;MX&quot; ldInst=&quot;MEAS&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;GO&quot; /&gt;
  &lt;FCDA daName=&quot;q&quot; doName=&quot;AnIn1&quot; fc=&quot;MX&quot; ldInst=&quot;MEAS&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;GO&quot; /&gt;
  &lt;FCDA daName=&quot;mag.f&quot; doName=&quot;AnIn2&quot; fc=&quot;MX&quot; ldInst=&quot;MEAS&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;GO&quot; /&gt;
&lt;/DataSet&gt;</code></pre><p>同一引用链的通信位置：Communication/SubNetwork/ConnectedAP，iedName=C_M1101X、apName=S1；GSE 用 ldInst=MEAS 与 cbName=GO_Gcb1 对应发布控制块。</p><pre data-language="xml"><code>&lt;GSE xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; cbName=&quot;GO_Gcb1&quot; ldInst=&quot;MEAS&quot;&gt;
  &lt;Address&gt;
    &lt;P type=&quot;MAC-Address&quot;&gt;01-0C-CD-01-03-05&lt;/P&gt;
    &lt;P type=&quot;VLAN-ID&quot;&gt;000&lt;/P&gt;
    &lt;P type=&quot;APPID&quot;&gt;1305&lt;/P&gt;
    &lt;P type=&quot;VLAN-PRIORITY&quot;&gt;4&lt;/P&gt;
  &lt;/Address&gt;
  &lt;MinTime multiplier=&quot;m&quot; unit=&quot;s&quot;&gt;2&lt;/MinTime&gt;
  &lt;MaxTime multiplier=&quot;m&quot; unit=&quot;s&quot;&gt;5000&lt;/MaxTime&gt;
&lt;/GSE&gt;</code></pre><div class="reference-table"><table><thead><tr><th scope="col">追踪点</th><th scope="col">源文件字段</th><th scope="col">解释</th></tr></thead><tbody><tr><td>LN</td><td>prefix=GO，lnClass=GGIO，inst=1；lnType=CK3_MEAS_V01_GOGGIO1_GZK</td><td>完整 LN 名 GOGGIO1</td></tr><tr><td>LNodeType / DO</td><td>AnIn1 → CN_MV_GZK</td><td>在 LN 类型中找到 DO 类型</td></tr><tr><td>DOType</td><td>id=CN_MV_GZK，cdc=MV</td><td>AnIn1 在此模板采用 MV</td></tr><tr><td>DA mag</td><td>bType=Struct，fc=MX，dchg=true，type=CN_AnalogueValue</td><td>结构属性，允许值变化特征</td></tr><tr><td>BDA f</td><td>{'bType': 'FLOAT32', 'name': 'f'}</td><td>叶子基本类型来自实际 BDA</td></tr><tr><td>DA q / t</td><td>q: Quality，MX，qchg=true；t: Timestamp，MX</td><td>品质和时标分开追踪；不是 mag.f 自带全部信息</td></tr></tbody></table></div><pre data-language="xml"><code>&lt;DAType xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; id=&quot;CN_AnalogueValue&quot;&gt;
  &lt;BDA bType=&quot;FLOAT32&quot; name=&quot;f&quot; /&gt;
&lt;/DAType&gt;</code></pre><p>第一个成员引用 AnIn1.mag.f，FC=MX；第二个成员引用 AnIn1.q，FC=MX。顺序不可交换。GSEControl@appID 是消息标识字符串，Address/P[@type="APPID"] 为映射中的十六进制配置 1305，两者不是同一字段。MAC-Address、VLAN-ID、VLAN-PRIORITY 用于网络配置，不能证明业务目的或当前接收情况。</p><figure class="concept-figure"><svg viewBox="0 0 900 415" role="img" aria-labelledby="scd-chain-title scd-chain-desc" xmlns="http://www.w3.org/2000/svg"><title id="scd-chain-title">SCD 的 GOOSE 引用链</title><desc id="scd-chain-desc">左边回答数据及类型，右边回答通信配置与接收引用。成功配置不等于当前通信已经完成。</desc><defs><marker id="scd-chain-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M220 90 L220 140" class="svg-link" marker-end="url(#scd-chain-arrow)"/><path d="M675 90 L675 140" class="svg-link" marker-end="url(#scd-chain-arrow)"/><path d="M220 220 L220 300" class="svg-link" marker-end="url(#scd-chain-arrow)"/><path d="M675 220 L675 300" class="svg-link" marker-end="url(#scd-chain-arrow)"/><rect x="30" y="20" width="840" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">C_M1101X / S1 / MEAS / LLN0 / GO_Gcb1</text><text x="44" y="68" class="svg-note">datSet=dsGOOSE1；confRev=1</text><rect x="30" y="140" width="390" height="80" rx="9" class="svg-node"/><text x="44" y="165" class="svg-text">DataSet / FCDA 有序成员</text><text x="44" y="188" class="svg-note">GOGGIO1.AnIn1.mag.f [MX]、q [MX]…</text><rect x="480" y="140" width="390" height="80" rx="9" class="svg-node"/><text x="494" y="165" class="svg-text">Communication / ConnectedAP / GSE</text><text x="494" y="188" class="svg-note">iedName、apName、ldInst、cbName 匹配</text><rect x="30" y="300" width="390" height="80" rx="9" class="svg-node"/><text x="44" y="325" class="svg-text">类型引用链</text><text x="44" y="348" class="svg-note">LN → LNodeType → DOType → DAType</text><rect x="480" y="300" width="390" height="80" rx="9" class="svg-node"/><text x="494" y="325" class="svg-text">接收方 Inputs / ExtRef</text><text x="494" y="348" class="svg-note">另行核对来源、控制块和接收定义</text></svg><figcaption>左边回答数据及类型，右边回答通信配置与接收引用。成功配置不等于当前通信已经完成。</figcaption></figure></section>
<section><h2 id="log-evidence">4. 日志配置与存储对象的区别</h2><p>准确位置：<code>IED=PCK1101X / AccessPoint=S1 / LDevice=LD0 / LN=LLN0</code>。</p><pre data-language="xml"><code>&lt;LogControl xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; datSet=&quot;dsLog1&quot; desc=&quot;装置告警事件日志1&quot; intgPd=&quot;0&quot; logEna=&quot;true&quot; logName=&quot;LD0&quot; name=&quot;lcbLogA&quot;&gt;
  &lt;TrgOps dchg=&quot;true&quot; dupd=&quot;false&quot; period=&quot;false&quot; qchg=&quot;false&quot; /&gt;
&lt;/LogControl&gt;</code></pre><p>对应 DataSet=dsLog1；下列仅展示前 3 个成员，共 256 个 FCDA。省略成员没有重排；这是摘录，不是可投产完整数据集。</p><pre data-language="xml"><code>&lt;DataSet xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;装置告警日志数据集1&quot; name=&quot;dsLog1&quot;&gt;
  &lt;FCDA doName=&quot;Alm1&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
  &lt;FCDA doName=&quot;Alm2&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
  &lt;FCDA doName=&quot;Alm3&quot; fc=&quot;ST&quot; ldInst=&quot;LD0&quot; lnClass=&quot;GGIO&quot; lnInst=&quot;1&quot; prefix=&quot;&quot; /&gt;
&lt;/DataSet&gt;</code></pre><p>lcbLogA 通过 datSet=dsLog1 选择告警数据集，logName=LD0 指向日志目标名称；不能把控制块名 lcbLogA、逻辑设备 inst=LD0 和日志存储实例混成同一对象。源文件 Log 元素数为 0，需在运行目录和设备资料中核对实际日志模型。logEna=true 是配置，intgPd=0 不产生周期记录；dchg=true 仍可按条件记录。</p></section>
<section><h2 id="settings-evidence">5. 定值组配置</h2><p>准确位置：<code>IED=PCK1101X / AccessPoint=S1 / LDevice=PROT / LN=LLN0</code>。</p><pre data-language="xml"><code>&lt;SettingControl xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; actSG=&quot;1&quot; desc=&quot;DFESetting&quot; numOfSGs=&quot;15&quot; /&gt;</code></pre><p>此处提供 15 组和配置激活组 1。SelectEditSG、SetSGValues、ConfirmEditSGValues 的中间状态及结果不保存在这段 XML 中；先提交编辑，再决定是否激活，不能用 actSG 一项描述整个编辑流程。</p></section>
<section><h2 id="sv-evidence">6. 采样配置及版本差异</h2><p>准确位置：<code>IED=PCK1001X / AccessPoint=M1 / LDevice=PISV / LN=LLN0</code>。</p><pre data-language="xml"><code>&lt;SampledValueControl xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; confRev=&quot;1&quot; datSet=&quot;dsSV&quot; name=&quot;smvcb1&quot; nofASDU=&quot;1&quot; smpRate=&quot;80&quot; smvID=&quot;PCK1001XPISV/LLN0$MS$smvcb1&quot;&gt;
  &lt;SmvOpts dataRef=&quot;false&quot; refreshTime=&quot;false&quot; sampleRate=&quot;false&quot; sampleSynchronized=&quot;true&quot; security=&quot;false&quot; /&gt;
&lt;/SampledValueControl&gt;</code></pre><p>对应 DataSet=dsSV；下列仅展示前 3 个成员，共 20 个 FCDA。省略成员没有重排；这是摘录，不是可投产完整数据集。</p><pre data-language="xml"><code>&lt;DataSet xmlns=&quot;http://www.iec.ch/61850/2003/SCL&quot; desc=&quot;采样数据集&quot; name=&quot;dsSV&quot;&gt;
  &lt;FCDA doName=&quot;DelayTRtg&quot; fc=&quot;MX&quot; ldInst=&quot;PISV&quot; lnClass=&quot;LLN0&quot; prefix=&quot;&quot; /&gt;
  &lt;FCDA doName=&quot;Vol1&quot; fc=&quot;MX&quot; ldInst=&quot;PISV&quot; lnClass=&quot;TVTR&quot; lnInst=&quot;1&quot; prefix=&quot;SVOUTUA&quot; /&gt;
  &lt;FCDA doName=&quot;Vol2&quot; fc=&quot;MX&quot; ldInst=&quot;PISV&quot; lnClass=&quot;TVTR&quot; lnInst=&quot;1&quot; prefix=&quot;SVOUTUA&quot; /&gt;
&lt;/DataSet&gt;</code></pre><p>数据集前几项使用 FCD 引用。DelayTRtg、Vol1 等的具体结构要按模板和采用映射解释，不能按名字猜测样本标量布局。sampleSynchronized=true 是字段配置，非当前同步品质。此 SmvOpts 出现 dataRef=false；既有 B4 模式字段参考为 dataSet，本文保留实际摘录并标注差异，没有修改原文件。</p><p>缺省 multicast/smpMod 的解释须按适用 SCL 模式。就文件统计而言，没有显式 multicast=false 的采样控制块；这不足以证明设备完全不具备 USVCB 能力。</p></section>
<section><h2 id="limits">7. 工程证据与运行证据如何衔接</h2><div class="reference-table"><table><thead><tr><th scope="col">要回答的问题</th><th scope="col">SCD 提供</th><th scope="col">仍需核对</th></tr></thead><tbody><tr><td>报告为什么没有变化</td><td>成员、FC、DA 触发和控制块配置</td><td>关联、实例保留、RptEna、实际事件、接收处理</td></tr><tr><td>当前用了哪个定值组</td><td>初始 actSG、组数、属性设置</td><td>GetSGCBValues 和当前定值视图</td></tr><tr><td>GOOSE 被什么功能使用</td><td>发布成员和 ExtRef 引用线索</td><td>项目功能设计、输入处理和接受策略</td></tr><tr><td>采样是否同步</td><td>采样控制配置与字段选项</td><td>运行 SmpSynch、时源品质、时间性能</td></tr><tr><td>控制是否可执行</td><td>ctlModel 和模型类型</td><td>选择、占用、联锁、模式、健康及实际结果</td></tr><tr><td>历史能否恢复</td><td>BRCB/LCB 的模型配置</td><td>有效条目范围、缓存溢出、修订、日志保留策略</td></tr></tbody></table></div></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：原文第 6～20 章，与指定 SCD 实际 XML 结构逐项对照。该页例子不是标准原文例子。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="acsi-engineering-workflows.html">工程核查流程</a> · <a href="control-blocks-reference.html">控制块字段参考</a></p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
