<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>参考 SCD：脱敏证据与类型追踪｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">SCL 配置 · 第 7-1 部分关联专题</p><h1>参考 SCD：脱敏证据与类型追踪</h1><p>把结构事实、配置值、标准语义和运行证据分开，沿模板与引用逐步读懂模型。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="snapshot">1. 本次参考文件的结构观测</h2><p>统计对象是用户提供的 source/南雷变2026041614.scd（约 37 MB）；只公开聚合数量和重新命名的结构片段，不公开设备名、网络地址或站内业务描述。根元素声明 SCL 2007 B release 4；此声明不是整份文件已通过该模式验证的证明。</p><div class="reference-table"><table><thead><tr><th scope="col">XML 元素</th><th scope="col">数量</th><th scope="col">它计数的对象</th></tr></thead><tbody><tr><td>IED</td><td>82</td><td>物理装置声明</td></tr><tr><td>LN</td><td>6885</td><td>非 LN0 的逻辑节点实例</td></tr><tr><td>LN0</td><td>344</td><td>逻辑设备公共节点</td></tr><tr><td>LNodeType</td><td>987</td><td>LN 类型模板</td></tr><tr><td>DOType</td><td>735</td><td>数据对象模板</td></tr><tr><td>DAType</td><td>107</td><td>结构化属性模板</td></tr><tr><td>EnumType</td><td>115</td><td>枚举模板</td></tr><tr><td>ReportControl</td><td>979</td><td>报告配置</td></tr><tr><td>LogControl</td><td>98</td><td>日志配置</td></tr><tr><td>SampledValueControl</td><td>19</td><td>采样发布配置</td></tr><tr><td>GSEControl</td><td>226</td><td>事件发布配置</td></tr><tr><td>Inputs</td><td>62</td><td>接收输入容器</td></tr><tr><td>ExtRef</td><td>2658</td><td>外部输入引用</td></tr></tbody></table></div><div class="reference-table"><table><thead><tr><th scope="col">DOType 的 CDC</th><th scope="col">模板数量</th><th scope="col">范围</th></tr></thead><tbody><tr><td>ACD</td><td>3</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>ACT</td><td>16</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>ASG</td><td>160</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>BCR</td><td>2</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>BSC</td><td>4</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>CMV</td><td>75</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>CSD</td><td>1</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>CURVE</td><td>1</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>DEL</td><td>45</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>DPC</td><td>4</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>DPL</td><td>34</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>ENC</td><td>2</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>ENS</td><td>4</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>INC</td><td>6</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>ING</td><td>9</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>INS</td><td>23</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>LPL</td><td>10</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>MV</td><td>115</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>SAV</td><td>115</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>SEQ</td><td>33</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>SPC</td><td>10</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>SPG</td><td>4</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>SPS</td><td>7</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>STG</td><td>2</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr><tr><td>WYE</td><td>50</td><td>参考工程观测；STG/ENS/ENC 等不在本次 2003 的 29 类基线中</td></tr></tbody></table></div></section><section><h2 id="types">2. 模板和实例怎样连接</h2><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 1　类型和实例两条连接链"><title>图 1　类型和实例两条连接链</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">实例：IED → AccessPoint → Server → LDevice → LN</text><text class="svg-note" x="38" y="56">LN 的 lnType 指向 LNodeType；LN0 对应 LLN0</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">LNodeType → DO name=&quot;Pos&quot; type=&quot;Teaching_DPC&quot;</text><text class="svg-note" x="38" y="138">定义该 LN 提供的位置对象</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">DOType cdc=&quot;DPC&quot; → DA name=&quot;stVal&quot; bType=&quot;Dbpos&quot; fc=&quot;ST&quot;</text><text class="svg-note" x="38" y="220">定义对象结构；DOI 不需要重复全部 DA</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">Struct → DAType → BDA；Enum → EnumType → EnumVal</text><text class="svg-note" x="38" y="302">递归读到叶子类型和枚举语义</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">实例覆盖：DOI → SDI/DAI → Val</text><text class="svg-note" x="38" y="384">配置只覆盖声明项；缺少 Val 不能读成 0 或当前设备值</text></svg><figcaption>图 1　类型和实例两条连接链（原创示意）。</figcaption></figure><pre><code>&lt;LN lnClass=&quot;XCBR&quot; inst=&quot;1&quot; prefix=&quot;&quot; lnType=&quot;Teaching_XCBR&quot;/&gt;
&lt;LNodeType id=&quot;Teaching_XCBR&quot; lnClass=&quot;XCBR&quot;&gt;
  &lt;DO name=&quot;Pos&quot; type=&quot;Teaching_DPC&quot;/&gt;
&lt;/LNodeType&gt;
&lt;DOType id=&quot;Teaching_DPC&quot; cdc=&quot;DPC&quot;&gt;
  &lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;SBOw&quot; type=&quot;Teaching_Struct_SBOw&quot;/&gt;
  &lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Oper&quot; type=&quot;Teaching_Struct_Oper&quot;/&gt;
  &lt;DA bType=&quot;Struct&quot; fc=&quot;CO&quot; name=&quot;Cancel&quot; type=&quot;Teaching_Struct_Cancel&quot;/&gt;
  &lt;DA bType=&quot;Dbpos&quot; dchg=&quot;true&quot; fc=&quot;ST&quot; name=&quot;stVal&quot;/&gt;
  &lt;DA bType=&quot;Quality&quot; fc=&quot;ST&quot; name=&quot;q&quot; qchg=&quot;true&quot;/&gt;
  &lt;DA bType=&quot;Timestamp&quot; fc=&quot;ST&quot; name=&quot;t&quot;/&gt;
  &lt;DA bType=&quot;BOOLEAN&quot; fc=&quot;SV&quot; name=&quot;subEna&quot;/&gt;
  &lt;DA bType=&quot;Dbpos&quot; fc=&quot;SV&quot; name=&quot;subVal&quot;/&gt;
  &lt;DA bType=&quot;Quality&quot; fc=&quot;SV&quot; name=&quot;subQ&quot;/&gt;
  &lt;DA bType=&quot;VisString64&quot; fc=&quot;SV&quot; name=&quot;subID&quot;/&gt;
  &lt;DA bType=&quot;Struct&quot; fc=&quot;CF&quot; name=&quot;pulseConfig&quot; type=&quot;Teaching_Struct_pulseConfig&quot;/&gt;
  &lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;ctlModel&quot; type=&quot;Teaching_Enum_ctlModel&quot;/&gt;
  &lt;DA bType=&quot;INT32U&quot; fc=&quot;CF&quot; name=&quot;sboTimeout&quot;/&gt;
  &lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;sboClass&quot; type=&quot;Teaching_Enum_sboClass&quot;/&gt;
  &lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
&lt;/DOType&gt;</code></pre><p>以上 DOType 的属性名、类型、FC 和触发标志来自参考文件中一个实际 XCBR.Pos 类型；模板 ID、LN 实例号和类型引用均重新命名。片段省略被引用模板，不能作为独立完整 SCL。某个模板的可选属性集合不能推广成全部 XCBR.Pos 的必选集合。</p></section><section><h2 id="measurement">3. 测量相量：DO、子对象和 BDA</h2><pre><code>&lt;LNodeType id=&quot;Teaching_MMXU&quot; lnClass=&quot;MMXU&quot;&gt;
  &lt;DO name=&quot;A&quot; type=&quot;Teaching_WYE&quot;/&gt;
&lt;/LNodeType&gt;
&lt;DOType id=&quot;Teaching_WYE&quot; cdc=&quot;WYE&quot;&gt;
  &lt;SDO name=&quot;phsA&quot; type=&quot;Teaching_phsA_phsA&quot;/&gt;
  &lt;SDO name=&quot;phsB&quot; type=&quot;Teaching_phsB_phsB&quot;/&gt;
  &lt;SDO name=&quot;phsC&quot; type=&quot;Teaching_phsC_phsC&quot;/&gt;
  &lt;SDO name=&quot;neut&quot; type=&quot;Teaching_neut_neut&quot;/&gt;
  &lt;SDO name=&quot;net&quot; type=&quot;Teaching_net_net&quot;/&gt;
  &lt;SDO name=&quot;res&quot; type=&quot;Teaching_res_res&quot;/&gt;
  &lt;DA bType=&quot;Enum&quot; fc=&quot;CF&quot; name=&quot;angRef&quot; type=&quot;Teaching_Enum_angRef&quot;/&gt;
  &lt;DA bType=&quot;VisString255&quot; fc=&quot;DC&quot; name=&quot;d&quot;/&gt;
  &lt;DA bType=&quot;Unicode255&quot; fc=&quot;DC&quot; name=&quot;dU&quot;/&gt;
&lt;/DOType&gt;</code></pre><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 2　多层测量数据的组成"><title>图 2　多层测量数据的组成</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">MMXU1.A：WYE 数据对象</text><text class="svg-note" x="38" y="56">phsA/phsB/phsC 等是 SDO，不是数值叶子</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">A.phsA：CMV 子数据对象</text><text class="svg-note" x="38" y="138">cVal 是结构化 DA；q/t 是其品质和时标</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">A.phsA.cVal：Vector</text><text class="svg-note" x="38" y="220">mag（幅值）、ang（相角）是 BDA</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">A.phsA.cVal.mag：AnalogueValue</text><text class="svg-note" x="38" y="302">继续到 f 或 i；单位在相应 units 中查</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">最终值：A.phsA.cVal.mag.f</text><text class="svg-note" x="38" y="384">需同时保留 FC=MX、单位、倍率、品质与时标</text></svg><figcaption>图 2　多层测量数据的组成（原创示意）。</figcaption></figure><p>形如 FCDA doName="A.phsA" daName="cVal.mag.f" fc="MX"，只引用一个叶子；省略 daName 则引用该 DO 的 FC 分组。完整路径不是把所有 XML 标签名连接起来，而是沿模板的 DO/SDO/DA/BDA 名组合。</p></section><section><h2 id="exchange">4. 数据集、控制块与接收输入</h2><pre><code>&lt;LN0 lnClass=&quot;LLN0&quot; inst=&quot;&quot; lnType=&quot;Teaching_LLN0&quot;&gt;
  &lt;DataSet name=&quot;dsStatus&quot;&gt;
    &lt;FCDA ldInst=&quot;LD_A&quot; prefix=&quot;&quot; lnClass=&quot;XCBR&quot; lnInst=&quot;1&quot;
          doName=&quot;Pos&quot; daName=&quot;stVal&quot; fc=&quot;ST&quot;/&gt;
  &lt;/DataSet&gt;
  &lt;LogControl name=&quot;lcStatus&quot; datSet=&quot;dsStatus&quot; logName=&quot;Events&quot;
              intgPd=&quot;0&quot; logEna=&quot;true&quot; reasonCode=&quot;true&quot;&gt;
    &lt;TrgOps dchg=&quot;true&quot; qchg=&quot;false&quot; dupd=&quot;false&quot; period=&quot;false&quot; gi=&quot;false&quot;/&gt;
  &lt;/LogControl&gt;
&lt;/LN0&gt;</code></pre><p>此片段按参考日志的 dchg=true、qchg=false、dupd=false、period=false、intgPd=0 组合重组为原创示例；数据集内容和名字重新构造，gi=false 显式表达日志不支持总召唤的语义。logName 指向日志对象，不是数据集。若只引用 stVal 且未启用 qchg，不能据此保证品质变化会形成该日志条目。</p><div class="reference-table"><table><thead><tr><th scope="col">参考观测</th><th scope="col">可得结论</th><th scope="col">仍不能证明</th></tr></thead><tbody><tr><td>979 个 ReportControl 全部 buffered=true</td><td>均选择缓存报告配置类别</td><td>运行 RptEna、实际缓存量、历史是否丢失</td></tr><tr><td>98 个 LogControl 的 intgPd 均为 0</td><td>未配置非零周期完整性间隔</td><td>设备是否写入或保留了所需事件</td></tr><tr><td>19 个 SampledValueControl 均 smpRate=80、nofASDU=1</td><td>共同声明采样率参数和每报文 ASDU 数</td><td>原始传感器采集率、同步质量或通道精度</td></tr><tr><td>2658 个 ExtRef 未声明 serviceType 与 src* 字段</td><td>有外部数据引用，缺少直接源控制块/服务定位</td><td>不能仅凭 intAddr/名字断言 GOOSE 或 SV 业务</td></tr></tbody></table></div><p>引用链：发布 LN 的 DataSet → FCDA 目标对象；控制块 datSet → 同 LN 数据集；Communication 的 GSE/SMV → 相应控制块；接收 Inputs/ExtRef → 外部 IED/LD/LN/DO/DA。缺少源控制块字段时，要反查所有包含该对象的数据集，保留多个候选而非强行唯一。</p></section><section><h2 id="da-inventory">5. 全部 87 个 DA 名称与实际声明组合</h2><p>这是一份完整“观测清单”，不是所有版次所有 CDC 的全集。每个组合依次为 bType / FC / CDC；同名不同类型不合并成一个业务值。数值域列给出类型域，枚举项和 Struct 组件须从使用点继续查；可能存在的工程限制不能由基础类型推断。</p><div class="reference-table"><table><thead><tr><th scope="col">DA 名</th><th scope="col">英文/含义</th><th scope="col">观测组合</th><th scope="col">类型域/下一级</th><th scope="col">用途或待核实项</th></tr></thead><tbody><tr><td>Cancel</td><td>Operate / Select With Value / Cancel</td><td>Struct / CO / BSC<br>Struct / CO / DPC<br>Struct / CO / SPC</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>映射后的控制结构，包含命令值和控制参数</td></tr><tr><td>Oper</td><td>Operate / Select With Value / Cancel</td><td>Struct / CO / BSC<br>Struct / CO / DPC<br>Struct / CO / SPC</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>映射后的控制结构，包含命令值和控制参数</td></tr><tr><td>SBOw</td><td>Operate / Select With Value / Cancel</td><td>Struct / CO / BSC<br>Struct / CO / DPC<br>Struct / CO / SPC</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>映射后的控制结构，包含命令值和控制参数</td></tr><tr><td>actVal</td><td>Actual / Frozen Value</td><td>INT32 / ST / BCR</td><td>INT32: −2^31～2^31−1</td><td>计数当前值/冻结值；参考 SCD 存在 INT32 声明，分别核对</td></tr><tr><td>adSwDate</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>adSwRev</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>adSwRevCrc</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>angRef</td><td>Angle Reference</td><td>Enum / CF / CMV<br>Enum / CF / DEL<br>Enum / CF / WYE</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>Va/Vb/Vc/Aa/Ab/Ac/0/Vab/Vbc/Vca/Vother/Aother；模型允许子集需核对</td></tr><tr><td>angSVC</td><td>Scaled Value Configuration</td><td>Struct / CF / CMV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>f = i × scaleFactor + offset；早期表有 angleSVC 写法，参考 SCD 用 angSVC</td></tr><tr><td>cVal</td><td>Instantaneous / Deadbanded Complex Value</td><td>Struct / MX / CMV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>复相量即时值/过滤值</td></tr><tr><td>cdcName</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255 / EX / BCR<br>VisString255 / EX / SPG<br>VisString255 / EX / STG</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>语义来源、类名和扩展边界，EX</td></tr><tr><td>cdcNs</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255 / EX / SPG<br>VisString255 / EX / STG</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>语义来源、类名和扩展边界，EX</td></tr><tr><td>configRev</td><td>Hardware / Software / Configuration Revision</td><td>VisString255 / DC / LPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>硬件、软件、模型配置修订；不是网络报文 confRev</td></tr><tr><td>ctlModel</td><td>Control Model</td><td>Enum / CF / BSC<br>Enum / CF / DPC<br>Enum / CF / ENC<br>Enum / CF / INC<br>Enum / CF / SPC</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>status-only 及四类控制模型，见控制专题</td></tr><tr><td>ctlVal</td><td>Control Value</td><td>BOOLEAN / CO / SPC</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>CO；DPC 命令只有 off/on；ctVal 在参考 SCD DA 中未出现</td></tr><tr><td>d</td><td>Description / Unicode Description</td><td>VisString255 / DC / ACT<br>VisString255 / DC / ASG<br>VisString255 / DC / BCR<br>VisString255 / DC / BSC<br>VisString255 / DC / CMV<br>VisString255 / DC / CSD<br>VisString255 / DC / DEL<br>VisString255 / DC / DPC<br>VisString255 / DC / ING<br>VisString255 / DC / INS<br>VisString255 / DC / LPL<br>VisString255 / DC / MV<br>VisString255 / DC / SAV<br>VisString255 / DC / SPC<br>VisString255 / DC / SPG<br>VisString255 / DC / SPS<br>VisString255 / DC / STG<br>VisString255 / DC / WYE</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>文字说明；XML desc 不是同一个 DA</td></tr><tr><td>dU</td><td>Description / Unicode Description</td><td>Unicode255 / DC / ACD<br>Unicode255 / DC / ACT<br>Unicode255 / DC / ASG<br>Unicode255 / DC / BCR<br>Unicode255 / DC / BSC<br>Unicode255 / DC / CMV<br>Unicode255 / DC / CSD<br>Unicode255 / DC / DEL<br>Unicode255 / DC / DPC<br>Unicode255 / DC / ENC<br>Unicode255 / DC / ENS<br>Unicode255 / DC / INC<br>Unicode255 / DC / ING<br>Unicode255 / DC / INS<br>Unicode255 / DC / LPL<br>Unicode255 / DC / MV<br>Unicode255 / DC / SAV<br>Unicode255 / DC / SEQ<br>Unicode255 / DC / SPC<br>Unicode255 / DC / SPG<br>Unicode255 / DC / SPS<br>Unicode255 / DC / STG<br>Unicode255 / DC / WYE</td><td>Unicode255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>文字说明；XML desc 不是同一个 DA</td></tr><tr><td>dataNs</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255 / EX / ACT<br>VisString255 / EX / ASG<br>VisString255 / EX / BCR<br>VisString255 / EX / BSC<br>VisString255 / EX / CMV<br>VisString255 / EX / ING<br>VisString255 / EX / INS<br>VisString255 / EX / MV<br>VisString255 / EX / SAV<br>VisString255 / EX / SPC<br>VisString255 / EX / SPG<br>VisString255 / EX / SPS<br>VisString255 / EX / STG</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>语义来源、类名和扩展边界，EX</td></tr><tr><td>db</td><td>Deadband / Zero Deadband</td><td>INT32U / CF / CMV<br>INT32U / CF / MV</td><td>INT32U: 0～2^32−1</td><td>单位 0.001%；db 控制变化过滤，zeroDb 控制近零处理</td></tr><tr><td>dirGeneral</td><td>Direction</td><td>Enum / ST / ACD</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>dirNeut</td><td>Direction</td><td>Enum / ST / ACD</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>dirPhsA</td><td>Direction</td><td>Enum / ST / ACD</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>dirPhsB</td><td>Direction</td><td>Enum / ST / ACD</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>dirPhsC</td><td>Direction</td><td>Enum / ST / ACD</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>unknown/forward/backward/both；分相是否允许 both 查各表</td></tr><tr><td>frEna</td><td>Freeze Enable / Freeze Reset</td><td>BOOLEAN / CF / BCR</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>启用冻结；冻结后是否复位</td></tr><tr><td>frPd</td><td>Freeze Period</td><td>INT32 / CF / BCR</td><td>INT32: −2^31～2^31−1</td><td>毫秒间隔；0 表示仅在起点冻结一次</td></tr><tr><td>frRs</td><td>Freeze Enable / Freeze Reset</td><td>BOOLEAN / CF / BCR</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>启用冻结；冻结后是否复位</td></tr><tr><td>frTm</td><td>Freeze / Start Time</td><td>Timestamp / ST / BCR</td><td>Timestamp: UTC 时间与时间品质</td><td>最近冻结/冻结过程起点</td></tr><tr><td>frVal</td><td>Actual / Frozen Value</td><td>INT32 / ST / BCR</td><td>INT32: −2^31～2^31−1</td><td>计数当前值/冻结值；参考 SCD 存在 INT32 声明，分别核对</td></tr><tr><td>general</td><td>General activation</td><td>BOOLEAN / ST / ACD<br>BOOLEAN / ST / ACT</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>动作/启动总指示，ACT/ACD</td></tr><tr><td>hwRev</td><td>Hardware / Software / Configuration Revision</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>硬件、软件、模型配置修订；不是网络报文 confRev</td></tr><tr><td>instMag</td><td>Instantaneous / Deadbanded Magnitude</td><td>Struct / MX / SAV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>instMag 是处理后的即时量；mag 是死区过滤值</td></tr><tr><td>ldNs</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255 / EX / LPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>语义来源、类名和扩展边界，EX</td></tr><tr><td>lnNs</td><td>LD / LN / Data / CDC Namespace; CDC Name</td><td>VisString255 / EX / LPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>语义来源、类名和扩展边界，EX</td></tr><tr><td>location</td><td>Vendor / Model / Location / Serial Number</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>设备供应商、型号、位置、序列号；公开示例应脱敏</td></tr><tr><td>mRID</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>mag</td><td>Instantaneous / Deadbanded Magnitude</td><td>Struct / MX / MV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>instMag 是处理后的即时量；mag 是死区过滤值</td></tr><tr><td>magSVC</td><td>Scaled Value Configuration</td><td>Struct / CF / CMV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>f = i × scaleFactor + offset；早期表有 angleSVC 写法，参考 SCD 用 angSVC</td></tr><tr><td>max</td><td>Minimum / Maximum</td><td>Struct / CF / SAV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>SAV 范围或 rangeC 中允许过程量界限</td></tr><tr><td>maxVal</td><td>Minimum / Maximum / Step Size</td><td>INT32 / CF / ING<br>INT8 / CF / BSC<br>Struct / CF / ASG</td><td>INT32: −2^31～2^31−1<br>INT8: −2^7～2^7−1<br>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>设点/定值的允许域和步长</td></tr><tr><td>min</td><td>Minimum / Maximum</td><td>Struct / CF / SAV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>SAV 范围或 rangeC 中允许过程量界限</td></tr><tr><td>minVal</td><td>Minimum / Maximum / Step Size</td><td>INT32 / CF / ING<br>INT8 / CF / BSC<br>Struct / CF / ASG</td><td>INT32: −2^31～2^31−1<br>INT8: −2^7～2^7−1<br>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>设点/定值的允许域和步长</td></tr><tr><td>model</td><td>Vendor / Model / Location / Serial Number</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>设备供应商、型号、位置、序列号；公开示例应脱敏</td></tr><tr><td>neut</td><td>Phase A/B/C / Neutral</td><td>BOOLEAN / ST / ACD<br>BOOLEAN / ST / ACT</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>同名可处于 DO 或 DA 层，需类型链</td></tr><tr><td>numPts</td><td>Number of Points / Curve Points</td><td>INT16U / DC / CSD</td><td>INT16U: 0～2^16−1</td><td>点数和 (xVal,yVal)；xVal/yVal 为 FLOAT32</td></tr><tr><td>persistent</td><td>Persistent</td><td>BOOLEAN / CF / BSC</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>步进输出持续性，BSC</td></tr><tr><td>phsA</td><td>Phase A/B/C / Neutral</td><td>BOOLEAN / ST / ACD<br>BOOLEAN / ST / ACT</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>同名可处于 DO 或 DA 层，需类型链</td></tr><tr><td>phsB</td><td>Phase A/B/C / Neutral</td><td>BOOLEAN / ST / ACD<br>BOOLEAN / ST / ACT</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>同名可处于 DO 或 DA 层，需类型链</td></tr><tr><td>phsC</td><td>Phase A/B/C / Neutral</td><td>BOOLEAN / ST / ACD<br>BOOLEAN / ST / ACT</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>同名可处于 DO 或 DA 层，需类型链</td></tr><tr><td>pulsQty</td><td>Pulse Quantity</td><td>FLOAT32 / CF / BCR</td><td>FLOAT32: IEEE 浮点域；业务 min/max/精度另查</td><td>每个计数脉冲代表的工程量</td></tr><tr><td>pulseConfig</td><td>Pulse Configuration</td><td>Struct / CF / DPC<br>Struct / CF / SPC</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>命令输出脉冲配置</td></tr><tr><td>q</td><td>Quality / Substitution Quality</td><td>Quality / MX / CMV<br>Quality / MX / INS<br>Quality / MX / MV<br>Quality / MX / SAV<br>Quality / ST / ACD<br>Quality / ST / ACT<br>Quality / ST / BCR<br>Quality / ST / BSC<br>Quality / ST / DPC<br>Quality / ST / ENC<br>Quality / ST / ENS<br>Quality / ST / INC<br>Quality / ST / INS<br>Quality / ST / SPC<br>Quality / ST / SPS</td><td>Quality: 品质位集合，见品质表</td><td>有效性、详细质量、来源、测试、操作闭锁，见下表</td></tr><tr><td>range</td><td>Range</td><td>Enum / MX / CMV<br>Enum / MX / MV</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>normal/high/low/high-high/low-low；由范围配置决定</td></tr><tr><td>rangeC</td><td>Range Configuration</td><td>Struct / CF / CMV<br>Struct / CF / MV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>过程量阈值；不同于整数基本类型范围</td></tr><tr><td>sVC</td><td>Scaled Value Configuration</td><td>Struct / CF / ASG<br>Struct / CF / MV<br>Struct / CF / SAV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>f = i × scaleFactor + offset；早期表有 angleSVC 写法，参考 SCD 用 angSVC</td></tr><tr><td>sboClass</td><td>Select Before Operate Class</td><td>Enum / CF / BSC<br>Enum / CF / DPC<br>Enum / CF / SPC</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>选择资格单次使用 / 超时前可多次使用</td></tr><tr><td>sboTimeout</td><td>Select Before Operate Timeout</td><td>INT32U / CF / BSC<br>INT32U / CF / DPC<br>INT32U / CF / SPC</td><td>INT32U: 0～2^32−1</td><td>选择超时，不等于机械设备动作超时</td></tr><tr><td>seqT</td><td>Sequence Type</td><td>Enum / MX / SEQ</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>pos-neg-zero / dir-quad-zero；先解释类型再解释 c1/c2/c3</td></tr><tr><td>serNum</td><td>Vendor / Model / Location / Serial Number</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>设备供应商、型号、位置、序列号；公开示例应脱敏</td></tr><tr><td>setCharact</td><td>Setting Characteristic</td><td>Enum / SG / CURVE</td><td>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td><td>标准曲线、可定义公式和点列曲线见下表</td></tr><tr><td>setMag</td><td>Setting Magnitude</td><td>Struct / SG / ASG<br>Struct / SP / ASG</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>ASG/APC 设定值；访问方式由 CDC/FC 决定</td></tr><tr><td>setVal</td><td>Setting Value</td><td>BOOLEAN / SG / SPG<br>BOOLEAN / SP / SPG<br>INT32 / SG / ING<br>INT32 / SP / ING<br>Unicode255 / SP / STG</td><td>BOOLEAN: false/true（XML 也允许 0/1）<br>INT32: −2^31～2^31−1<br>Unicode255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>SP 或 SG/SE，定值不是 stVal</td></tr><tr><td>smpRate</td><td>Sample Rate</td><td>INT32U / CF / CMV<br>INT32U / CF / MV</td><td>INT32U: 0～2^32−1</td><td>采样/计算频率；与 SVC 的 SmpRate 类型与解释分开</td></tr><tr><td>stSeld</td><td>Status Selected</td><td>BOOLEAN / ST / BSC<br>BOOLEAN / ST / SPC</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>控制对象已被选择，属于状态信息</td></tr><tr><td>stVal</td><td>Status Value</td><td>BOOLEAN / ST / SPC<br>BOOLEAN / ST / SPS<br>Dbpos / ST / DPC<br>Enum / ST / ENC<br>Enum / ST / ENS<br>Enum / ST / INC<br>Enum / ST / INS<br>INT32 / MX / INS<br>INT32 / ST / INC<br>INT32 / ST / INS</td><td>BOOLEAN: false/true（XML 也允许 0/1）<br>Dbpos: 0 中间态；1 分；2 合；3 异常态<br>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用<br>INT32: −2^31～2^31−1</td><td>ST；取值依 CDC/LN，不能仅凭名称判断</td></tr><tr><td>stepSize</td><td>Minimum / Maximum / Step Size</td><td>INT32U / CF / ING<br>INT8U / CF / BSC<br>Struct / CF / ASG</td><td>INT32U: 0～2^32−1<br>INT8U: 0～2^8−1<br>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>设点/定值的允许域和步长</td></tr><tr><td>strTm</td><td>Freeze / Start Time</td><td>Timestamp / CF / BCR</td><td>Timestamp: UTC 时间与时间品质</td><td>最近冻结/冻结过程起点</td></tr><tr><td>subCVal</td><td>Substitution Value / Magnitude / Complex Value</td><td>Struct / SV / CMV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>取代 stVal/valWTr、模拟量或相量；非实际设备操作</td></tr><tr><td>subEna</td><td>Substitution Enable</td><td>BOOLEAN / SV / BSC<br>BOOLEAN / SV / CMV<br>BOOLEAN / SV / DPC<br>BOOLEAN / SV / INS<br>BOOLEAN / SV / MV<br>BOOLEAN / SV / SPC<br>BOOLEAN / SV / SPS</td><td>BOOLEAN: false/true（XML 也允许 0/1）</td><td>true 采用取代；false 采用过程/计算来源</td></tr><tr><td>subID</td><td>Substitution Identifier</td><td>VisString64 / SV / BSC<br>VisString64 / SV / CMV<br>VisString64 / SV / DPC<br>VisString64 / SV / INS<br>VisString64 / SV / MV<br>VisString64 / SV / SPC<br>VisString64 / SV / SPS</td><td>VisString64: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>取代来源标识；不等同于现场端子</td></tr><tr><td>subMag</td><td>Substitution Value / Magnitude / Complex Value</td><td>Struct / SV / MV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>取代 stVal/valWTr、模拟量或相量；非实际设备操作</td></tr><tr><td>subQ</td><td>Quality / Substitution Quality</td><td>Quality / SV / BSC<br>Quality / SV / CMV<br>Quality / SV / DPC<br>Quality / SV / INS<br>Quality / SV / MV<br>Quality / SV / SPC<br>Quality / SV / SPS</td><td>Quality: 品质位集合，见品质表</td><td>有效性、详细质量、来源、测试、操作闭锁，见下表</td></tr><tr><td>subVal</td><td>Substitution Value / Magnitude / Complex Value</td><td>BOOLEAN / SV / SPC<br>BOOLEAN / SV / SPS<br>Dbpos / SV / DPC<br>Enum / SV / INS<br>INT32 / SV / INS<br>Struct / SV / BSC</td><td>BOOLEAN: false/true（XML 也允许 0/1）<br>Dbpos: 0 中间态；1 分；2 合；3 异常态<br>Enum: 取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用<br>INT32: −2^31～2^31−1<br>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>取代 stVal/valWTr、模拟量或相量；非实际设备操作</td></tr><tr><td>swDate</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>swRev</td><td>Hardware / Software / Configuration Revision</td><td>VisString255 / DC / DPL<br>VisString255 / DC / LPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>硬件、软件、模型配置修订；不是网络报文 confRev</td></tr><tr><td>swRevCrc</td><td>未在本次早期属性族中确定标准语义</td><td>VisString255 / DC / DPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>t</td><td>Timestamp</td><td>Timestamp / MX / CMV<br>Timestamp / MX / INS<br>Timestamp / MX / MV<br>Timestamp / MX / SAV<br>Timestamp / ST / ACD<br>Timestamp / ST / ACT<br>Timestamp / ST / BCR<br>Timestamp / ST / BSC<br>Timestamp / ST / DPC<br>Timestamp / ST / ENC<br>Timestamp / ST / ENS<br>Timestamp / ST / INC<br>Timestamp / ST / INS<br>Timestamp / ST / SPC<br>Timestamp / ST / SPS</td><td>Timestamp: UTC 时间与时间品质</td><td>值对应时间；不是默认收到报文的时间</td></tr><tr><td>units</td><td>Units</td><td>Struct / CF / ASG<br>Struct / CF / BCR<br>Struct / CF / CMV<br>Struct / CF / MV<br>Struct / CF / SAV</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>量纲与十进制倍率；须按具体 EnumType 解释数值码</td></tr><tr><td>valWTr</td><td>Value With Transient Indication</td><td>Struct / ST / BSC</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>步位置与过渡指示</td></tr><tr><td>vendor</td><td>Vendor / Model / Location / Serial Number</td><td>VisString255 / DC / DPL<br>VisString255 / DC / LPL</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>设备供应商、型号、位置、序列号；公开示例应脱敏</td></tr><tr><td>xD</td><td>X/Y Unit and Description</td><td>VisString255 / DC / CSD</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>曲线横纵轴量纲和描述</td></tr><tr><td>xUnit</td><td>X/Y Unit and Description</td><td>Struct / DC / CSD</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>曲线横纵轴量纲和描述</td></tr><tr><td>xval</td><td>未在本次早期属性族中确定标准语义</td><td>FLOAT32 / MX / MV</td><td>FLOAT32: IEEE 浮点域；业务 min/max/精度另查</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>yD</td><td>X/Y Unit and Description</td><td>VisString255 / DC / CSD</td><td>VisString255: 按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td><td>曲线横纵轴量纲和描述</td></tr><tr><td>yUnit</td><td>X/Y Unit and Description</td><td>Struct / DC / CSD</td><td>Struct: 递归查 DAType/BDA；结构本身没有单一数值域</td><td>曲线横纵轴量纲和描述</td></tr><tr><td>yval</td><td>未在本次早期属性族中确定标准语义</td><td>FLOAT32 / MX / MV</td><td>FLOAT32: IEEE 浮点域；业务 min/max/精度另查</td><td>工程扩展或版次差异；名称不能替代适用 CDC/厂商定义</td></tr><tr><td>zeroDb</td><td>Deadband / Zero Deadband</td><td>INT32U / CF / CMV<br>INT32U / CF / MV</td><td>INT32U: 0～2^32−1</td><td>单位 0.001%；db 控制变化过滤，zeroDb 控制近零处理</td></tr></tbody></table></div></section><section><h2 id="bda-inventory">6. 全部 BDA 名称与递归使用</h2><div class="reference-table"><table><thead><tr><th scope="col">BDA 名</th><th scope="col">实际 bType</th><th scope="col">含义</th><th scope="col">允许域/下一步</th></tr></thead><tbody><tr><td>Check</td><td>Check</td><td>请求执行联锁/同期检查的位集合</td><td>interlock-check / synchrocheck 请求位</td></tr><tr><td>SIUnit</td><td>Enum</td><td>单位枚举，查本使用点 EnumType</td><td>取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td></tr><tr><td>T</td><td>Timestamp</td><td>控制请求时间戳</td><td>UTC 时间与时间品质</td></tr><tr><td>Test</td><td>BOOLEAN</td><td>控制测试请求</td><td>false/true（XML 也允许 0/1）</td></tr><tr><td>ang</td><td>Struct</td><td>相角结构</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>cmdQual</td><td>Enum</td><td>脉冲命令限定</td><td>取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td></tr><tr><td>ctlNum</td><td>INT8U</td><td>控制序号</td><td>0～2^8−1</td></tr><tr><td>ctlVal</td><td>BOOLEAN / Tcmd</td><td>控制命令值</td><td>false/true（XML 也允许 0/1）<br>0 停；1 降；2 升；3 保留</td></tr><tr><td>f</td><td>FLOAT32</td><td>浮点工程数值</td><td>IEEE 浮点域；业务 min/max/精度另查</td></tr><tr><td>hLim</td><td>Struct</td><td>高限</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>hhLim</td><td>Struct</td><td>高高限</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>i</td><td>INT32</td><td>整数表示；需换算时查 scaleFactor/offset</td><td>−2^31～2^31−1</td></tr><tr><td>lLim</td><td>Struct</td><td>低限</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>llLim</td><td>Struct</td><td>低低限</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>mag</td><td>Struct</td><td>幅值结构</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>max</td><td>Struct</td><td>最大值</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>min</td><td>Struct</td><td>最小值</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>multiplier</td><td>Enum</td><td>十进制倍率指数</td><td>取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td></tr><tr><td>numPls</td><td>INT32U</td><td>脉冲数</td><td>0～2^32−1</td></tr><tr><td>offDur</td><td>INT32U</td><td>断电时间</td><td>0～2^32−1</td></tr><tr><td>offset</td><td>FLOAT32</td><td>偏置</td><td>IEEE 浮点域；业务 min/max/精度另查</td></tr><tr><td>onDur</td><td>INT32U</td><td>通电时间</td><td>0～2^32−1</td></tr><tr><td>orCat</td><td>Enum</td><td>来源类别</td><td>取该使用点所引用 EnumType 的 EnumVal.ord；编码不跨模板通用</td></tr><tr><td>orIdent</td><td>Octet64</td><td>来源标识</td><td>按该基础类型长度/字符集；内容语义仍由 CDC/LN 决定</td></tr><tr><td>origin</td><td>Struct</td><td>来源结构</td><td>递归查 DAType/BDA；结构本身没有单一数值域</td></tr><tr><td>posVal</td><td>INT8</td><td>步位置值</td><td>−2^7～2^7−1</td></tr><tr><td>scaleFactor</td><td>FLOAT32</td><td>比例系数</td><td>IEEE 浮点域；业务 min/max/精度另查</td></tr></tbody></table></div><p>BDA 不单独声明 FC 或 dchg/qchg/dupd，而继承它所属 DA 的访问分组与触发上下文。例如 Oper.ctlVal 的 BOOLEAN 与 stVal 的 Dbpos 是不同类型；不会因为都与开关有关就具有相同编码。<code>ctVal</code> 在本工程 DA/BDA 名称中均未出现，通常需要先核对是否意指 ctlVal。</p></section><section><h2 id="enum-inventory">7. 全部枚举模板的完整编码与标签</h2><p>参考 SCD 的 115 个 EnumType 按完全相同的 (ord, 标签) 序列归并为 27 组。下表保留每组全部编码、原始枚举标签和全部 DA/BDA 使用点；不把工程标签的不一致或空标签自动改写成标准定义。E01～E27 是教学编号；DOType/DAType #n 是 DataTypeTemplates 下同类元素的文件顺序（从 1 开始），可在原文件中定位，实际模板 ID 已脱敏。</p><div class="reference-table"><table><thead><tr><th scope="col">教学组号</th><th scope="col">原模板数</th><th scope="col">实际使用点</th><th scope="col">完整枚举域（点击展开）</th></tr></thead><tbody><tr><td>E01</td><td>1</td><td><details><summary>23 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #10 (DEL): angRef<br>DOType #152 (DEL): angRef<br>DOType #153 (DEL): angRef<br>DOType #154 (DEL): angRef<br>DOType #474 (DEL): angRef<br>DOType #479 (WYE): angRef<br>DOType #487 (DEL): angRef<br>DOType #492 (WYE): angRef<br>DOType #500 (DEL): angRef<br>DOType #505 (WYE): angRef<br>DOType #513 (DEL): angRef<br>DOType #518 (WYE): angRef<br>DOType #526 (DEL): angRef<br>DOType #531 (WYE): angRef<br>DOType #539 (DEL): angRef<br>DOType #544 (WYE): angRef<br>DOType #552 (DEL): angRef<br>DOType #557 (WYE): angRef<br>DOType #565 (DEL): angRef<br>DOType #570 (WYE): angRef<br>DOType #72 (DEL): angRef<br>DOType #8 (WYE): angRef<br>DOType #81 (WYE): angRef</details></td><td><details><summary>12 项完整编码与标签</summary>0 = Va<br>1 = Vb<br>2 = Vc<br>3 = Aa<br>4 = Ab<br>5 = Ac<br>6 = Vab<br>7 = Vbc<br>8 = Vca<br>9 = Vother<br>10 = Aother<br>11 = Synchrophasor</details></td></tr><tr><td>E02</td><td>1</td><td><details><summary>72 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #105 (CMV): angRef<br>DOType #122 (CMV): angRef<br>DOType #136 (CMV): angRef<br>DOType #159 (CMV): angRef<br>DOType #160 (CMV): angRef<br>DOType #173 (CMV): angRef<br>DOType #174 (CMV): angRef<br>DOType #186 (CMV): angRef<br>DOType #187 (CMV): angRef<br>DOType #199 (CMV): angRef<br>DOType #200 (CMV): angRef<br>DOType #212 (CMV): angRef<br>DOType #213 (CMV): angRef<br>DOType #225 (CMV): angRef<br>DOType #226 (CMV): angRef<br>DOType #238 (CMV): angRef<br>DOType #239 (CMV): angRef<br>DOType #251 (CMV): angRef<br>DOType #252 (CMV): angRef<br>DOType #264 (CMV): angRef<br>DOType #265 (CMV): angRef<br>DOType #277 (CMV): angRef<br>DOType #278 (CMV): angRef<br>DOType #290 (CMV): angRef<br>DOType #291 (CMV): angRef<br>DOType #303 (CMV): angRef<br>DOType #304 (CMV): angRef<br>DOType #316 (CMV): angRef<br>DOType #317 (CMV): angRef<br>DOType #329 (CMV): angRef<br>DOType #330 (CMV): angRef<br>DOType #342 (CMV): angRef<br>DOType #343 (CMV): angRef<br>DOType #355 (CMV): angRef<br>DOType #356 (CMV): angRef<br>DOType #368 (CMV): angRef<br>DOType #369 (CMV): angRef<br>DOType #381 (CMV): angRef<br>DOType #382 (CMV): angRef<br>DOType #394 (CMV): angRef<br>DOType #395 (CMV): angRef<br>DOType #407 (CMV): angRef<br>DOType #408 (CMV): angRef<br>DOType #420 (CMV): angRef<br>DOType #421 (CMV): angRef<br>DOType #433 (CMV): angRef<br>DOType #434 (CMV): angRef<br>DOType #446 (CMV): angRef<br>DOType #447 (CMV): angRef<br>DOType #459 (CMV): angRef<br>DOType #460 (CMV): angRef<br>DOType #472 (CMV): angRef<br>DOType #473 (CMV): angRef<br>DOType #485 (CMV): angRef<br>DOType #486 (CMV): angRef<br>DOType #498 (CMV): angRef<br>DOType #499 (CMV): angRef<br>DOType #50 (CMV): angRef<br>DOType #511 (CMV): angRef<br>DOType #512 (CMV): angRef<br>DOType #524 (CMV): angRef<br>DOType #525 (CMV): angRef<br>DOType #537 (CMV): angRef<br>DOType #538 (CMV): angRef<br>DOType #550 (CMV): angRef<br>DOType #551 (CMV): angRef<br>DOType #563 (CMV): angRef<br>DOType #564 (CMV): angRef<br>DOType #70 (CMV): angRef<br>DOType #71 (CMV): angRef<br>DOType #9 (CMV): angRef<br>DOType #91 (CMV): angRef</details></td><td><details><summary>3 项完整编码与标签</summary>0 = V<br>1 = A<br>2 = other</details></td></tr><tr><td>E03</td><td>1</td><td><details><summary>11 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #1 (SPC): sboClass<br>DOType #26 (DPC): sboClass<br>DOType #29 (DPC): sboClass<br>DOType #3 (SPC): sboClass<br>DOType #39 (SPC): sboClass<br>DOType #41 (SPC): sboClass<br>DOType #641 (BSC): sboClass<br>DOType #673 (SPC): sboClass<br>DOType #729 (SPC): sboClass<br>DOType #84 (BSC): sboClass<br>DOType #85 (BSC): sboClass</details></td><td><details><summary>2 项完整编码与标签</summary>0 = operate-once<br>1 = operate-many</details></td></tr><tr><td>E04</td><td>2</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #100: cmdQual<br>DAType #7: cmdQual<br>DAType #83: cmdQual</details></td><td><details><summary>2 项完整编码与标签</summary>0 = pulse<br>1 = persistent</details></td></tr><tr><td>E05</td><td>1</td><td><details><summary>4 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #5: orCat<br>DAType #81: orCat<br>DAType #89: orCat<br>DAType #99: orCat</details></td><td><details><summary>9 项完整编码与标签</summary>0 = not-supported<br>1 = bay-control<br>2 = station-control<br>3 = remote-control<br>4 = automatic-bay<br>5 = automatic-station<br>6 = automatic-remote<br>7 = maintenance<br>8 = process</details></td></tr><tr><td>E06</td><td>1</td><td><details><summary>66 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #105: multiplier<br>DAType #11: multiplier<br>DAType #12: multiplier<br>DAType #16: multiplier<br>DAType #17: multiplier<br>DAType #18: multiplier<br>DAType #19: multiplier<br>DAType #20: multiplier<br>DAType #21: multiplier<br>DAType #22: multiplier<br>DAType #23: multiplier<br>DAType #24: multiplier<br>DAType #25: multiplier<br>DAType #26: multiplier<br>DAType #27: multiplier<br>DAType #28: multiplier<br>DAType #29: multiplier<br>DAType #2: multiplier<br>DAType #30: multiplier<br>DAType #31: multiplier<br>DAType #32: multiplier<br>DAType #33: multiplier<br>DAType #34: multiplier<br>DAType #35: multiplier<br>DAType #36: multiplier<br>DAType #37: multiplier<br>DAType #38: multiplier<br>DAType #39: multiplier<br>DAType #40: multiplier<br>DAType #41: multiplier<br>DAType #42: multiplier<br>DAType #43: multiplier<br>DAType #44: multiplier<br>DAType #45: multiplier<br>DAType #46: multiplier<br>DAType #47: multiplier<br>DAType #48: multiplier<br>DAType #49: multiplier<br>DAType #50: multiplier<br>DAType #51: multiplier<br>DAType #52: multiplier<br>DAType #53: multiplier<br>DAType #54: multiplier<br>DAType #55: multiplier<br>DAType #56: multiplier<br>DAType #57: multiplier<br>DAType #58: multiplier<br>DAType #59: multiplier<br>DAType #60: multiplier<br>DAType #61: multiplier<br>DAType #62: multiplier<br>DAType #63: multiplier<br>DAType #64: multiplier<br>DAType #65: multiplier<br>DAType #66: multiplier<br>DAType #67: multiplier<br>DAType #68: multiplier<br>DAType #69: multiplier<br>DAType #70: multiplier<br>DAType #71: multiplier<br>DAType #72: multiplier<br>DAType #73: multiplier<br>DAType #74: multiplier<br>DAType #75: multiplier<br>DAType #78: multiplier<br>DAType #85: multiplier</details></td><td><details><summary>21 项完整编码与标签</summary>-24 = y<br>-21 = z<br>-18 = a<br>-15 = f<br>-12 = p<br>-9 = n<br>-6 = µ<br>-3 = m<br>-2 = c<br>-1 = d<br>0 = （空标签）<br>1 = da<br>2 = h<br>3 = k<br>6 = M<br>9 = G<br>12 = T<br>15 = P<br>18 = E<br>21 = Z<br>24 = Y</details></td></tr><tr><td>E07</td><td>1</td><td><details><summary>1 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #2: SIUnit</details></td><td><details><summary>73 项完整编码与标签</summary>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>55 = W/m²<br>56 = J/m²<br>57 = S/m<br>58 = K/s<br>59 = Pa/s<br>60 = J/kg K<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = Hz/s<br>76 = char<br>77 = char/s<br>78 = kgm²<br>79 = dB<br>80 = J/Wh<br>81 = W/s<br>82 = l/s<br>83 = dBm</details></td></tr><tr><td>E08</td><td>1</td><td><details><summary>6 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #21 (ENS): stVal<br>DOType #24 (INS): stVal<br>DOType #36 (INS): stVal<br>DOType #666 (ENS): stVal<br>DOType #690 (INS): stVal<br>DOType #718 (INS): stVal</details></td><td><details><summary>3 项完整编码与标签</summary>1 = Ok<br>2 = Warning<br>3 = Alarm</details></td></tr><tr><td>E09</td><td>2</td><td><details><summary>11 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #18 (ENC): stVal<br>DOType #20 (ENS): stVal<br>DOType #22 (INC): stVal<br>DOType #23 (INS): stVal<br>DOType #30 (INC): stVal<br>DOType #35 (INS): stVal<br>DOType #664 (ENC): stVal<br>DOType #665 (ENS): stVal<br>DOType #688 (INS): stVal<br>DOType #689 (INC): stVal<br>DOType #717 (INS): stVal</details></td><td><details><summary>5 项完整编码与标签</summary>1 = on<br>2 = blocked<br>3 = test<br>4 = test/blocked<br>5 = off</details></td></tr><tr><td>E10</td><td>1</td><td><details><summary>20 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #1 (SPC): ctlModel<br>DOType #18 (ENC): ctlModel<br>DOType #2 (SPC): ctlModel<br>DOType #22 (INC): ctlModel<br>DOType #26 (DPC): ctlModel<br>DOType #29 (DPC): ctlModel<br>DOType #3 (SPC): ctlModel<br>DOType #30 (INC): ctlModel<br>DOType #39 (SPC): ctlModel<br>DOType #40 (SPC): ctlModel<br>DOType #41 (SPC): ctlModel<br>DOType #641 (BSC): ctlModel<br>DOType #661 (INC): ctlModel<br>DOType #664 (ENC): ctlModel<br>DOType #673 (SPC): ctlModel<br>DOType #689 (INC): ctlModel<br>DOType #692 (SPC): ctlModel<br>DOType #729 (SPC): ctlModel<br>DOType #84 (BSC): ctlModel<br>DOType #85 (BSC): ctlModel</details></td><td><details><summary>5 项完整编码与标签</summary>0 = status-only<br>1 = direct-with-normal-security<br>2 = sbo-with-normal-security<br>3 = direct-with-enhanced-security<br>4 = sbo-with-enhanced-security</details></td></tr><tr><td>E11</td><td>1</td><td><details><summary>7 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #47 (ACD): dirGeneral<br>DOType #47 (ACD): dirNeut<br>DOType #47 (ACD): dirPhsA<br>DOType #47 (ACD): dirPhsB<br>DOType #47 (ACD): dirPhsC<br>DOType #63 (ACD): dirGeneral<br>DOType #697 (ACD): dirGeneral</details></td><td><details><summary>4 项完整编码与标签</summary>0 = unknown<br>1 = forward<br>2 = backward<br>3 = both</details></td></tr><tr><td>E12</td><td>29</td><td><details><summary>63 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #106 (WYE): angRef<br>DOType #107 (WYE): angRef<br>DOType #108 (DEL): angRef<br>DOType #123 (WYE): angRef<br>DOType #124 (WYE): angRef<br>DOType #125 (DEL): angRef<br>DOType #137 (WYE): angRef<br>DOType #138 (WYE): angRef<br>DOType #139 (DEL): angRef<br>DOType #161 (DEL): angRef<br>DOType #167 (WYE): angRef<br>DOType #175 (DEL): angRef<br>DOType #180 (WYE): angRef<br>DOType #188 (DEL): angRef<br>DOType #193 (WYE): angRef<br>DOType #201 (DEL): angRef<br>DOType #206 (WYE): angRef<br>DOType #214 (DEL): angRef<br>DOType #219 (WYE): angRef<br>DOType #227 (DEL): angRef<br>DOType #232 (WYE): angRef<br>DOType #240 (DEL): angRef<br>DOType #245 (WYE): angRef<br>DOType #253 (DEL): angRef<br>DOType #258 (WYE): angRef<br>DOType #266 (DEL): angRef<br>DOType #271 (WYE): angRef<br>DOType #279 (DEL): angRef<br>DOType #284 (WYE): angRef<br>DOType #292 (DEL): angRef<br>DOType #297 (WYE): angRef<br>DOType #305 (DEL): angRef<br>DOType #310 (WYE): angRef<br>DOType #318 (DEL): angRef<br>DOType #323 (WYE): angRef<br>DOType #331 (DEL): angRef<br>DOType #336 (WYE): angRef<br>DOType #344 (DEL): angRef<br>DOType #349 (WYE): angRef<br>DOType #357 (DEL): angRef<br>DOType #362 (WYE): angRef<br>DOType #370 (DEL): angRef<br>DOType #375 (WYE): angRef<br>DOType #383 (DEL): angRef<br>DOType #388 (WYE): angRef<br>DOType #396 (DEL): angRef<br>DOType #401 (WYE): angRef<br>DOType #409 (DEL): angRef<br>DOType #414 (WYE): angRef<br>DOType #422 (DEL): angRef<br>DOType #427 (WYE): angRef<br>DOType #435 (DEL): angRef<br>DOType #440 (WYE): angRef<br>DOType #448 (DEL): angRef<br>DOType #453 (WYE): angRef<br>DOType #461 (DEL): angRef<br>DOType #466 (WYE): angRef<br>DOType #51 (WYE): angRef<br>DOType #52 (WYE): angRef<br>DOType #53 (DEL): angRef<br>DOType #92 (WYE): angRef<br>DOType #93 (WYE): angRef<br>DOType #94 (DEL): angRef</details></td><td><details><summary>11 项完整编码与标签</summary>0 = Va<br>1 = Vb<br>2 = Vc<br>3 = Aa<br>4 = Ab<br>5 = Ac<br>6 = Vab<br>7 = Vbc<br>8 = Vca<br>9 = Vother<br>10 = Aother</details></td></tr><tr><td>E13</td><td>9</td><td><details><summary>9 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #11: SIUnit<br>DAType #16: SIUnit<br>DAType #17: SIUnit<br>DAType #18: SIUnit<br>DAType #19: SIUnit<br>DAType #72: SIUnit<br>DAType #73: SIUnit<br>DAType #74: SIUnit<br>DAType #75: SIUnit</details></td><td><details><summary>59 项完整编码与标签</summary>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = Hz/s</details></td></tr><tr><td>E14</td><td>7</td><td><details><summary>7 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #12: SIUnit<br>DAType #46: SIUnit<br>DAType #47: SIUnit<br>DAType #48: SIUnit<br>DAType #49: SIUnit<br>DAType #50: SIUnit<br>DAType #51: SIUnit</details></td><td><details><summary>70 项完整编码与标签</summary>-1 = V/s<br>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = b/s<br>76 = char<br>77 = char/s<br>78 = kgm²<br>79 = dB<br>80 = J/Wh<br>81 = W/s<br>82 = l/s<br>83 = dBm<br>84 = Hz/s<br>85 = %</details></td></tr><tr><td>E15</td><td>1</td><td><details><summary>33 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #168 (SEQ): seqT<br>DOType #181 (SEQ): seqT<br>DOType #194 (SEQ): seqT<br>DOType #207 (SEQ): seqT<br>DOType #220 (SEQ): seqT<br>DOType #233 (SEQ): seqT<br>DOType #246 (SEQ): seqT<br>DOType #259 (SEQ): seqT<br>DOType #272 (SEQ): seqT<br>DOType #285 (SEQ): seqT<br>DOType #298 (SEQ): seqT<br>DOType #311 (SEQ): seqT<br>DOType #324 (SEQ): seqT<br>DOType #337 (SEQ): seqT<br>DOType #350 (SEQ): seqT<br>DOType #363 (SEQ): seqT<br>DOType #376 (SEQ): seqT<br>DOType #389 (SEQ): seqT<br>DOType #402 (SEQ): seqT<br>DOType #415 (SEQ): seqT<br>DOType #428 (SEQ): seqT<br>DOType #441 (SEQ): seqT<br>DOType #454 (SEQ): seqT<br>DOType #467 (SEQ): seqT<br>DOType #480 (SEQ): seqT<br>DOType #493 (SEQ): seqT<br>DOType #506 (SEQ): seqT<br>DOType #519 (SEQ): seqT<br>DOType #532 (SEQ): seqT<br>DOType #545 (SEQ): seqT<br>DOType #558 (SEQ): seqT<br>DOType #571 (SEQ): seqT<br>DOType #727 (SEQ): seqT</details></td><td><details><summary>2 项完整编码与标签</summary>0 = pos-neg-zero<br>1 = dir-quad-zero</details></td></tr><tr><td>E16</td><td>24</td><td><details><summary>24 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #20: SIUnit<br>DAType #21: SIUnit<br>DAType #22: SIUnit<br>DAType #23: SIUnit<br>DAType #24: SIUnit<br>DAType #25: SIUnit<br>DAType #26: SIUnit<br>DAType #27: SIUnit<br>DAType #28: SIUnit<br>DAType #29: SIUnit<br>DAType #30: SIUnit<br>DAType #31: SIUnit<br>DAType #32: SIUnit<br>DAType #33: SIUnit<br>DAType #34: SIUnit<br>DAType #35: SIUnit<br>DAType #36: SIUnit<br>DAType #37: SIUnit<br>DAType #38: SIUnit<br>DAType #39: SIUnit<br>DAType #40: SIUnit<br>DAType #41: SIUnit<br>DAType #42: SIUnit<br>DAType #43: SIUnit</details></td><td><details><summary>60 项完整编码与标签</summary>-1 = V/s<br>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = Hz/s</details></td></tr><tr><td>E17</td><td>1</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #162 (INS): stVal<br>DOType #162 (INS): subVal<br>DOType #714 (INS): stVal</details></td><td><details><summary>3 项完整编码与标签</summary>1 = Ready<br>2 = InProgress<br>3 = Successful</details></td></tr><tr><td>E18</td><td>2</td><td><details><summary>2 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #44: SIUnit<br>DAType #45: SIUnit</details></td><td><details><summary>70 项完整编码与标签</summary>-1 = V/s<br>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = Hz/s<br>76 = char<br>77 = char/s<br>78 = kgm²<br>79 = dB<br>80 = J/Wh<br>81 = W/s<br>82 = l/s<br>83 = dBm<br>84 = Hz/s<br>85 = %</details></td></tr><tr><td>E19</td><td>19</td><td><details><summary>19 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #105: SIUnit<br>DAType #52: SIUnit<br>DAType #53: SIUnit<br>DAType #54: SIUnit<br>DAType #55: SIUnit<br>DAType #56: SIUnit<br>DAType #57: SIUnit<br>DAType #58: SIUnit<br>DAType #59: SIUnit<br>DAType #60: SIUnit<br>DAType #61: SIUnit<br>DAType #62: SIUnit<br>DAType #63: SIUnit<br>DAType #64: SIUnit<br>DAType #65: SIUnit<br>DAType #66: SIUnit<br>DAType #67: SIUnit<br>DAType #68: SIUnit<br>DAType #69: SIUnit</details></td><td><details><summary>58 项完整编码与标签</summary>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz</details></td></tr><tr><td>E20</td><td>1</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #574 (INS): stVal<br>DOType #574 (INS): subVal<br>DOType #720 (INS): stVal</details></td><td><details><summary>5 项完整编码与标签</summary>1 = None<br>2 = Open<br>3 = Close-Open<br>4 = Open-Close-Open<br>5 = Close-Open-Close-Open</details></td></tr><tr><td>E21</td><td>1</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #572 (INS): stVal<br>DOType #572 (INS): subVal<br>DOType #719 (INS): stVal</details></td><td><details><summary>4 项完整编码与标签</summary>1 = None<br>2 = Open<br>3 = Close<br>4 = Open and Close</details></td></tr><tr><td>E22</td><td>1</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #573 (INS): stVal<br>DOType #573 (INS): subVal<br>DOType #721 (INS): stVal</details></td><td><details><summary>4 项完整编码与标签</summary>1 = Load Break<br>2 = Disconnector<br>3 = Earthing Switch<br>4 = High Speed Earthing Switch</details></td></tr><tr><td>E23</td><td>1</td><td><details><summary>0 个使用点（按类型模板内同类元素顺序定位）</summary></details></td><td><details><summary>4 项完整编码与标签</summary>0 = intermediate<br>1 = off<br>2 = on<br>3 = bad</details></td></tr><tr><td>E24</td><td>2</td><td><details><summary>2 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #70: SIUnit<br>DAType #71: SIUnit</details></td><td><details><summary>75 项完整编码与标签</summary>-101 = hour<br>-100 = min<br>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>55 = W/m²<br>56 = J/m²<br>57 = S/m<br>58 = K/s<br>59 = Pa/s<br>60 = J/kg K<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = Hz/s<br>76 = char<br>77 = char/s<br>78 = kgm²<br>79 = dB<br>80 = J/Wh<br>81 = W/s<br>82 = L/s<br>83 = dBm</details></td></tr><tr><td>E25</td><td>2</td><td><details><summary>2 个使用点（按类型模板内同类元素顺序定位）</summary>DAType #78: SIUnit<br>DAType #85: SIUnit</details></td><td><details><summary>59 项完整编码与标签</summary>1 = （空标签）<br>2 = m<br>3 = kg<br>4 = s<br>5 = A<br>6 = K<br>7 = mol<br>8 = cd<br>9 = deg<br>10 = rad<br>11 = sr<br>21 = Gy<br>22 = q<br>23 = °C<br>24 = Sv<br>25 = F<br>26 = C<br>27 = S<br>28 = H<br>29 = V<br>30 = ohm<br>31 = J<br>32 = N<br>33 = Hz<br>34 = lx<br>35 = Lm<br>36 = Wb<br>37 = T<br>38 = W<br>39 = Pa<br>41 = m²<br>42 = m³<br>43 = m/s<br>44 = m/s²<br>45 = m³/s<br>46 = m/m³<br>47 = M<br>48 = kg/m³<br>49 = m²/s<br>50 = W/m K<br>51 = J/K<br>52 = ppm<br>53 = 1/s<br>54 = rad/s<br>61 = VA<br>62 = Watts<br>63 = VAr<br>64 = phi<br>65 = cos(phi)<br>66 = Vs<br>67 = V²<br>68 = As<br>69 = A²<br>70 = A²t<br>71 = VAh<br>72 = Wh<br>73 = VArh<br>74 = V/Hz<br>75 = b/s</details></td></tr><tr><td>E26</td><td>1</td><td><details><summary>0 个使用点（按类型模板内同类元素顺序定位）</summary></details></td><td><details><summary>4 项完整编码与标签</summary>0 = stop<br>1 = lower<br>2 = higher<br>3 = reserved</details></td></tr><tr><td>E27</td><td>1</td><td><details><summary>3 个使用点（按类型模板内同类元素顺序定位）</summary>DOType #702 (CMV): range<br>DOType #724 (MV): range<br>DOType #725 (MV): range</details></td><td><details><summary>5 项完整编码与标签</summary>0 = normal<br>1 = high<br>2 = low<br>3 = high-high<br>4 = low-low</details></td></tr></tbody></table></div><p>先定位 DA/BDA 所引用的具体模板，再选这一组编码表；不能把多个 SIUnit 模板简单并成统一数字字典。例如模板中出现 q 或 b/s 等标签，只表示工程原声明，不能据此修改标准单位符号或量纲。空标签保留为空，不擅自解释为 none。</p></section><section><h2 id="differences">8. 必须保留的版次和实现差异</h2><div class="reference-table"><table><thead><tr><th scope="col">观测</th><th scope="col">标准/模式边界</th><th scope="col">阅读处理</th></tr></thead><tbody><tr><td>DOType cdc 有 ENS、ENC、STG</td><td>不属于本次早期 29 类表</td><td>按后续版及实际模板解释，不能删去工程声明</td></tr><tr><td>BCR actVal/frVal 有 INT32</td><td>所给早期 7-3 表采用 INT128</td><td>分别标明；未经产品/映射资料不能宣称等价或自动修改</td></tr><tr><td>SmvOpts 使用 dataRef</td><td>SCL 2007 B4 模式的字段是 dataSet，未包含 dataRef</td><td>记录模式不兼容线索；不宣称全 SCD 已通过 B4 校验</td></tr><tr><td>不同 EnumType 的单位代码不完全一致</td><td>EnumVal ord 是具体模板声明；基线单位清单不是通用 ord 对照</td><td>每个 DAI/DA 的类型链单独解释，保留不一致待核实</td></tr><tr><td>ExtRef 缺少源控制块字段</td><td>B4 可以提供更丰富服务/源定位</td><td>从发布关系建立候选；不能靠设备名补足缺失证据</td></tr></tbody></table></div><div class="notice">本次执行了结构解析、聚合统计和示例追踪；没有声称原工程通过完整 XSD 校验或现场功能验证。页面不改变源 SCD。</div></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：本地参考 SCD 的结构解析；6 的类型与实例组织；7-3 的 CDC/DA 定义；B4 模式字段可追溯至 <a href="https://github.com/rte-france/SCL_Loader/blob/master/src/scl_loader/resources/SCL_Schema/SCL_IED.xsd">RTE 保存的 IEC SCL_IED.xsd 代码组件</a>。</p><p>继续阅读：<a href="data-attributes-reference.html">数据属性取值参考</a> · <a href="engineering-model-reading.html">工程阅读检查表</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="scd-acsi-evidence.html">参考 SCD：ACSI 配置位置与真实引用链</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
