<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SCD 阅读工具箱｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>SCD 阅读工具箱</h1><p>面对陌生节点时，用五个问题建立位置、引用、边界和值语义</p></div></header>
<main class="chapter"><section><h2>陌生节点五问</h2><p>无论看到 XML 元素、属性、DataSet 条目、通信参数或厂商扩展，先暂停“猜业务含义”，按以下五问记录证据：</p><table><tr><th>问题</th><th>怎样找</th><th>输出什么</th></tr><tr><td><b>1. 位于哪个层级？</b></td><td>从父元素一路向上记录路径，例如 <code>SCL/IED/AccessPoint/Server/LDevice/LN0</code> 或 <code>SCL/Communication/SubNetwork/ConnectedAP/GSE</code>。</td><td>对象路径、所属 IED/AP/LD/LN 或网络子网；路径决定它属于设备模型、一次系统、通信、类型模板还是扩展。</td></tr><tr><td><b>2. 引用谁？</b></td><td>检查 <code>name</code>、<code>datSet</code>、<code>lnType</code>、<code>type</code>、IED/LD/LN 标识、<code>cbName</code> 等属性。</td><td>正向引用清单：它依赖的数据集、控制块、类型或设备实例。</td></tr><tr><td><b>3. 被谁引用？</b></td><td>按名称、ID、LD/LN/DO/DA 路径和控制块名检索；对通信流从接收 <code>ExtRef</code> 反向追溯。</td><td>反向引用清单：依赖它的 DataSet、控制块、LNode、ExtRef 或通信节点。</td></tr><tr><td><b>4. 标准还是扩展？</b></td><td>确认元素/属性是否在项目要求版次的 SCL 通用模型中出现；检查命名空间和 <code>Private</code>。</td><td>标记“标准语义”“工程配置”“厂商/工具扩展”或“待资料确认”。扩展不猜业务含义。</td></tr><tr><td><b>5. 配置值还是运行值？</b></td><td>区分 <code>DAI/Val</code>、属性/参数、类型枚举，与 MMS/报告/GOOSE/SV 的运行服务数据。</td><td>值的来源、数据属性、FC、类型链和时效性；不将配置或枚举编码当成现场实时状态。</td></tr></table><div class="notice"><b>最低可用结论：</b>即使暂时无法理解业务，也应能写出它在何处、依赖谁、谁依赖它、标准/扩展边界和值的性质。</div></section>
<section><h2>一分钟定位：先判断所属世界</h2><table><tr><th>若路径从这里开始</th><th>优先阅读问题</th><th>常见下一跳</th></tr><tr><td><code>Substation</code></td><td>一次系统中的设备、间隔或功能位置是什么？</td><td><code>VoltageLevel → Bay → ConductingEquipment / LNode</code></td></tr><tr><td><code>IED</code></td><td>哪个 IED、AP、LD、LN 和数据对象提供功能？</td><td><code>AccessPoint → Server → LDevice → LN0/LN → DO/DA</code></td></tr><tr><td><code>Communication</code></td><td>哪个 IED/AP 接入哪里，哪个控制块怎样发布？</td><td><code>SubNetwork → ConnectedAP → GSE / SMV → Address</code></td></tr><tr><td><code>DataTypeTemplates</code></td><td>对象的 DO/DA 结构、枚举和类型来源是什么？</td><td><code>LNodeType → DOType → DAType / EnumType</code></td></tr><tr><td><code>Private</code> 或私有命名空间</td><td>来源工具/厂商是谁，是否有资料可确认？</td><td>保留原样、记录命名空间和上下文，转向项目/厂商资料。</td></tr></table></section>
<section><h2>引用追踪的可复用流程</h2><pre class="map">A. 接收输入：ExtRef → 来源 IED/LD/LN/DO/DA → DataSet/FCDA → 控制块 → Communication/GSE 或 SMV
B. 发送控制块：GSEControl / SampledValueControl / ReportControl → datSet → FCDA → 接收 ExtRef 或客户端服务
C. 一次位置：Substation/Bay/LNode → iedName/ldInst/prefix/lnClass/lnInst → IED 内 LN → 数据与通信
D. 数值：DAI/Val 或运行读数 → LN@lnType → LNodeType → DOType → DAType / EnumType → FC、质量、时标</pre><ol><li>选定一个起点，只走一条链；不要同时在整份 SCD 中搜索所有同名对象。</li><li>每走一步记录当前节点、匹配属性、目标路径、是否唯一和证据来源。</li><li>出现多个匹配项时，补充 IED、AP、LD、prefix、LN 实例、FC 或控制块名缩小范围。</li><li>链条在标准对象处断开时检查工程版本/导出完整性；在 Private 处断开时标记待资料确认。</li><li>链条闭环后再判断工程合理性；引用存在不自动代表装置下装、网络转发或现场功能已验证。</li></ol></section>
<section><h2>值语义的三层判别</h2><table><tr><th>看到的值</th><th>先问</th><th>正确追踪</th><th>避免的结论</th></tr><tr><td><code>DAI/Val</code></td><td>这是工程初始值、可编辑设置还是设备配置？</td><td>实例 → LN 类型 → DO/DA → FC → 设置/生效流程。</td><td>“它就是当前现场运行值”。</td></tr><tr><td><code>EnumVal@ord</code></td><td>它属于哪个 EnumType、哪个 DA？</td><td>DA 类型引用 → EnumType → 文字/编码映射。</td><td>“所有 0/1 或同名文字都有同一业务含义”。</td></tr><tr><td>报告/GOOSE/SV/MMS 读数</td><td>这是哪项服务、何时产生、质量如何？</td><td>服务上下文 → 数据引用 → <code>q</code>/<code>t</code> → 单位/倍率/测试状态。</td><td>“有数值就表示数据有效或一次量正确”。</td></tr><tr><td><code>P@type</code> 的文本</td><td>该 P 参数的 type 是什么？</td><td>按 MAC-Address、APPID、VLAN-ID、IP-SUBNET 等具体类型解释。</td><td>“所有 P 都是 IP 地址或同一种网络参数”。</td></tr></table></section>
<section><h2>阅读记录卡（可复制到工程笔记）</h2><pre class="map">对象/路径：&#10;工程文件与版本：&#10;所属世界：一次系统 / IED 数据模型 / Communication / 类型模板 / 扩展&#10;五问结论：层级与父路径；正向引用；反向引用；标准/工程/扩展边界；配置值/运行值/枚举及类型链&#10;关联网络或一次设备：&#10;证据（工具日志、抓包、图纸、ICD、试验记录）：&#10;未确认项与责任资料：&#10;下一步（仅校验 / 需工程确认 / 需授权测试）：</pre><p>建议将“未确认项”写成具体问题，例如“<code>Private type=…</code> 的来源资料未获得”，而不是直接猜测其业务作用。</p></section>
<section><h2>从阅读到行动的边界</h2><table><tr><th>当前证据</th><th>可以得出的结论</th><th>还不能得出的结论</th></tr><tr><td>XML 路径和引用可解析</td><td>工程文件内部的部分结构与引用闭环。</td><td>IED 已下装、服务已使能、网络已转发或现场功能已正确。</td></tr><tr><td>控制块/地址/ExtRef 可对应</td><td>GOOSE 或 SV 的工程关联设计可被追踪。</td><td>报文实际存在、订阅已生效、保护/控制业务已通过现场试验。</td></tr><tr><td>类型链和枚举可解析</td><td>配置值或编码在该类型上下文中的含义。</td><td>该值一定是运行实时值，或它的业务策略已在现场生效。</td></tr><tr><td>工具导入/校验通过</td><td>该工具范围内的文件兼容或约束检查通过。</td><td>跨厂商互操作性、网络部署或现场验收通过。</td></tr></table><div class="caution"><b>最后一问：</b>若下一步会改变 IED、网络或一次设备状态，停止在“阅读工具箱”边界，转入项目授权的工程变更、试验和验收流程。</div></section>
<section><h2>配套专题</h2><p><a href="scd-in-ten-minutes.html">十分钟读懂 SCD</a> · <a href="core-concept-comparisons.html">易混概念速查</a> · <a href="annotated-xml-examples.html">注释式 XML 示例库</a> · <a href="symptom-troubleshooting.html">现象到排障路径库</a> · <a href="safety-and-test-boundaries.html">安全与测试边界</a></p></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="scd-model-evidence.html">参考 SCD：脱敏证据与类型追踪</a> · <a href="engineering-model-reading.html">工程阅读：从功能到配置的证据检查</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="object-reference-guide">对象引用专题与工程速查</h2><p><a href="object-reference.html">对象引用：语法、SCD 追踪与工程使用</a>：集中查名称拆解、各层级用途、SCD 提取、FCD/FCDA、MMS 表达，以及开发与调试复习清单。</p></section><section><h2 id="packet-lessons-related">报文解析：配置与 Hex 联读</h2><p><a href="packet-analysis.html">三类核心通信与前置知识</a> · <a href="packet-scd-mapping.html">SCD到报文的双向映射</a> · <a href="packet-cases.html">完整MMS / GOOSE / SV案例</a>。沿模型、数据集、控制块和编码追踪同一信号。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：陌生节点五问、引用链、ExtRef、FCDA、Private、配置值、运行值、EnumType、SCL 工程校验。</footer><script src="../assets/navigation.js"></script></body></html>
