<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>特定通信服务映射与报文格式｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">通信协议 · 第 7-1 部分关联专题</p><h1>特定通信服务映射与报文格式</h1><p>从抽象行为到具体编码：ACSI、SCSM、MMS、GOOSE 和 SV 的对应关系。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="meaning">1. 映射是什么意思</h2><p>SCSM（Specific Communication Service Mapping，特定通信服务映射）把 ACSI 的类、对象引用、服务和参数变成某种协议的变量、请求、响应或发布消息。映射既包含“服务如何对应”，也包含“数据类型怎样编码”和“协议栈怎样承载”。SCL 是工程配置语言，XML 本身不是所有 IEC 61850 实时业务报文的格式。</p><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 338" role="img" aria-label="图 1　抽象到具体的映射过程"><title>图 1　抽象到具体的映射过程</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">抽象对象与行为</text><text class="svg-note" x="38" y="56">XCBR.Pos、GetDataValues、Operate、Report、SendMSVMessage</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">映射规则</text><text class="svg-note" x="38" y="138">名字/FC 组织、协议服务对应、数据类型与字段</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">应用 PDU</text><text class="svg-note" x="38" y="220">MMS、GOOSE 或 SV 的协议数据单元</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">承载协议</text><text class="svg-note" x="38" y="302">MMS 的关联/TCP/Ethernet，或 GOOSE/SV 的直接 Ethernet 映射</text></svg><figcaption>图 1　抽象到具体的映射过程（原创示意）。</figcaption></figure></section><section><h2 id="mapped">2. 本次资料中已定义哪些映射</h2><p>下表回答“标准如何映射这些服务”，不声称现场所有设备已经实现或启用。所给 8-1 与 9-2 为早期基线，现代 R-GOOSE/R-SV、其他新映射及安全扩展不归入本表的完整覆盖承诺。</p><div class="reference-table"><table><thead><tr><th scope="col">ACSI 功能/消息</th><th scope="col">具体映射</th><th scope="col">采用格式</th><th scope="col">读者应区分</th></tr></thead><tbody><tr><td>服务器/LD/LN/数据发现</td><td>MMS GetNameList、GetVariableAccessAttributes 等</td><td>ASN.1 定义，BER 编码，运行在关联协议栈上</td><td>目录、属性定义和引用映射</td></tr><tr><td>数据和控制块读/写</td><td>MMS Read / Write</td><td>变量名与 MMS Data 类型</td><td>普通数据写入和控制语义仍受对象服务规则约束</td></tr><tr><td>动态数据集</td><td>MMS NamedVariableList 相关服务</td><td>DefineNamedVariableList / DeleteNamedVariableList / GetNamedVariableListAttributes 等</td><td>不是发送整个 SCD 文件</td></tr><tr><td>报告 Report</td><td>MMS InformationReport</td><td>未确认消息内的报告字段、inclusion-bitstring、成员值等</td><td>BRCB/URCB 值经同一大类消息承载，靠报告语义区分</td></tr><tr><td>控制选择/操作</td><td>普通选择读取 SBO；增强选择写 SBOw；操作写 Oper；取消写 Cancel</td><td>映射的结构变量和控制结果消息</td><td>CommandTermination 与普通报告/响应区分</td></tr><tr><td>定值组</td><td>MMS 访问 SGCB 和 SG/SE 数据</td><td>相应读/写及模型行为</td><td>激活与编辑按 ACSI 规则</td></tr><tr><td>日志</td><td>MMS ReadJournal、ReportJournalStatus 等</td><td>日志条目、时间、标识和成员值</td><td>LCB 属性另按变量读/写映射</td></tr><tr><td>文件</td><td>MMS FileOpen / FileRead / FileClose、ObtainFile、FileDelete、FileDirectory 等</td><td>文件服务请求/响应</td><td>GetFile 组合读过程，SetFile 使用映射规定的文件获取机制</td></tr><tr><td>GOOSE 发布</td><td>Ethernet 上的 GOOSE PDU</td><td>EtherType 0x88B8；应用部分 ASN.1/BER</td><td>不经 TCP；实际成员值类型由数据集决定</td></tr><tr><td>GOOSE 管理/发现</td><td>8-1 的 GSE 管理 PDU 与控制块读写</td><td>特定管理编码/关联方式</td><td>不能把发布数据帧当作所有管理服务</td></tr><tr><td>GSSE（历史基线）</td><td>8-1 定义的 GSSE/早期状态事件映射</td><td>固定状态结构的历史映射</td><td>与 GOOSE 数据集发布不同</td></tr><tr><td>SV 发布</td><td>9-2 直接映射 Ethernet</td><td>EtherType 0x88BA；外层 ASN.1/BER，样本按规定基础类型编码</td><td>样本序列非任意自描述 TLV；成员类型/顺序依配置</td></tr><tr><td>时间同步</td><td>8-1 资料涉及 SNTP；其他方式按实现与适用规范</td><td>实际授时协议/接口</td><td>ACSI 概念不意味着对时由 MMS Read 完成</td></tr><tr><td>9-1（历史关系）</td><td>早期单向多点采样链路映射</td><td>按该部分的特定链路与固定应用结构</td><td>本站只作标准关系说明；工程应用需对应资料/产品支持</td></tr></tbody></table></div></section><section><h2 id="encoding">3. ASN.1、BER、TLV 和 PDU</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文全拼</th><th scope="col">用途</th></tr></thead><tbody><tr><td>ASN.1</td><td>Abstract Syntax Notation One</td><td>定义协议的数据结构和类型，例 SEQUENCE、CHOICE、INTEGER</td></tr><tr><td>BER</td><td>Basic Encoding Rules</td><td>将 ASN.1 值编码为字节的基本规则</td></tr><tr><td>TLV</td><td>Tag–Length–Value</td><td>标签、长度、值的编码组织；长度需按规则解释</td></tr><tr><td>PDU</td><td>Protocol Data Unit</td><td>某个协议层的数据单元</td></tr><tr><td>APDU</td><td>Application Protocol Data Unit</td><td>应用协议数据单元</td></tr><tr><td>ASDU</td><td>Application Service Data Unit</td><td>应用服务数据单元；SV 可将多组装进一个 APDU</td></tr><tr><td>ACSE</td><td>Association Control Service Element</td><td>应用关联控制</td></tr><tr><td>TPKT / COTP</td><td>ISO Transport over TCP packet / Connection-Oriented Transport Protocol</td><td>MMS 常用 TCP 承载中的封装/传输部分</td></tr></tbody></table></div><p>MMS 与 GOOSE 的值类型可在其协议结构中表达；SV 的 sample 内容使用映射规定的基础类型字节表示，不能认为每个采样通道都包含一个完整业务名和单位。字段树只展示编码结构，业务语义还需回到 DataSet/FCDA/类型模板。</p></section><section><h2 id="formats">4. 三类主要报文的层次</h2><div class="reference-table"><table><thead><tr><th scope="col">类别</th><th scope="col">从外到内的常见层次</th><th scope="col">关键字段</th></tr></thead><tbody><tr><td>MMS</td><td>Ethernet → 可选 VLAN → IP → TCP（常用 102）→ TPKT/COTP → Session/Presentation/ACSE → MMS PDU</td><td>invokeID、请求/响应服务、变量引用、MMS Data；建关联与后续消息的封装可不同</td></tr><tr><td>GOOSE</td><td>Ethernet → 可选 VLAN → 0x88B8 → APPID/Length/Reserved → GOOSE APDU</td><td>gocbRef、timeAllowedToLive、datSet、goID、t、stNum、sqNum、test、confRev、ndsCom、numDatSetEntries、allData</td></tr><tr><td>SV（所给 9-2）</td><td>Ethernet → 可选 VLAN → 0x88BA → APPID/Length/Reserved → SavPdu → ASDU 序列</td><td>noASDU、svID、datSet、smpCnt、confRev、refrTm、smpSynch、smpRate、sample，字段可选性按版次</td></tr></tbody></table></div><p>MMS 操作参数写入 Pos.Oper，不能因此把 Write 服务一概叫作“普通值写入”；其状态机仍实现 ACSI 控制。GOOSE t 反映适用状态事件时间语义，重发并不必然是新事件；SV smpCnt 跟踪样本顺序，不能套用 GOOSE stNum 的含义。</p></section><section><h2 id="name-mapping">5. 对象名与类型映射示例</h2><pre><code>原理引用：LD_A/XCBR1.Pos.stVal [ST]
MMS 变量示意：Domain=IED_ALD_A，Item=XCBR1$ST$Pos$stVal
控制变量示意：XCBR1$CO$Pos$Oper
GOOSE/SV：控制块引用 + 数据集顺序，结合类型解释成员值</code></pre><p>LD 的 MMS 域名可能由 IED 名与 ldInst 组合，也可能采用适用模型中的显式 LD 名；这里只是原创示意。<code>$</code> 是映射中的层次分隔，不能不加上下文地用它替换所有 SCL 路径；SCL 用独立 XML 属性组合引用。</p><div class="reference-table"><table><thead><tr><th scope="col">基础语义</th><th scope="col">常见编码关系</th><th scope="col">限制</th></tr></thead><tbody><tr><td>BOOLEAN</td><td>MMS 布尔值；SV 基础类型规则中的字节表示</td><td>相同语义在不同映射里字节结构不同</td></tr><tr><td>Dbpos / Quality / Check</td><td>位串或规定类型编码</td><td>位顺序与长度按映射；不是按 XML 字符串逐字符传输</td></tr><tr><td>FLOAT32 / INT32</td><td>浮点或有符号整数编码；SV 采用规定宽度与字节序</td><td>量纲与比例不随每个值自动附带</td></tr><tr><td>Timestamp</td><td>常用 UTC 秒/秒小数/时间品质结构</td><td>传输分辨率不是设备时间准确度</td></tr><tr><td>DataSet</td><td>MMS 命名变量列表 / 发布数据集引用与成员顺序</td><td>成员替换或重排须维护相关配置版本</td></tr></tbody></table></div></section><section><h2 id="reading">6. 如何与 SCD 联读</h2><p>MMS：先确认服务器/AP/LD/LN，再定位 DO/DA 与 FC。GOOSE：用控制块引用和 DataSet 到发布 LN，并核对 GSE 网络配置；SV：核对 SampledValueControl、SMV、样本序号、ASDU 数、数据集顺序、单位/比例和接收引用。APPID、MAC 和流标识帮助匹配通信对象，不能独立推出“跳哪台断路器”。</p><p>这些页面只提供静态技术知识与原创图表。协议字段的进一步阅读见 <a href="packet-analysis.html">协议字段阅读</a>；完整工程引用检查见 <a href="engineering-model-reading.html">工程阅读检查表</a>。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：7-1 第 5.7、12 章；本地 8-1 第 8～23 章和附录；9-2 第 5～8 章及附录 A。现代映射范围另参考 <a href="https://webstore.iec.ch/en/publication/66585">IEC 8-1 官方范围说明</a>和 <a href="https://webstore.iec.ch/en/publication/66549">IEC 9-2 官方范围说明</a>；链接仅为可选追溯，不是离线运行依赖。</p><p>继续阅读：<a href="acsi-services.html">ACSI 服务</a> · <a href="scd-model-evidence.html">SCD 证据与类型追踪</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="acsi-abstraction.html">抽象接口：信息模型与通信协作</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="setting-group-guide">定值与定值组开发专栏</h2><p><a href="setting-group-development.html">修改定值与切换定值组：通信流程与开发实现</a>：从选编辑组、写 SE、确认到切组与读回；含 MMS 映射、异常恢复及两网差异核验边界。</p></section><section><h2 id="packet-lessons-related">报文解析：配置与 Hex 联读</h2><p><a href="packet-analysis.html">三类核心通信与前置知识</a> · <a href="packet-scd-mapping.html">SCD到报文的双向映射</a> · <a href="packet-cases.html">完整MMS / GOOSE / SV案例</a>。沿模型、数据集、控制块和编码追踪同一信号。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
