<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>概论：IEC 61850 / DL/T 860 体系与模型｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><p class="section-kicker">标准文库 · DL/T 860.1 / IEC/TR 61850-1 导读</p><h1>概论：体系、服务模型与对象建模</h1><p>从系统功能、信息模型和抽象服务进入 IEC 61850 / DL/T 860。</p></div></header>
<main class="chapter">
<section><h2>1. 本章位置与阅读边界</h2><p>本章按 IEC/TR 61850-1 的介绍与概述主题组织，采用原创图表和中文解释建立入门框架；不重印标准原文，也不替代项目规范、设备手册、一致性声明或现场试验。IEC 61850 的重点不只是网络报文，而是让不同设备围绕一致的信息模型和服务语义交换数据。</p><div class="notice"><b>阅读主线：</b>一次系统中的功能由逻辑节点组织；逻辑节点的数据对象通过 ACSI 服务被访问或交换；最后才由 MMS、GOOSE、SV 等具体映射承载。</div><div class="overview-flow"><div><b>系统与功能</b><span>变电站、间隔、保护、测控</span></div><i>→</i><div><b>信息模型</b><span>IED / LD / LN / DO / DA</span></div><i>→</i><div><b>ACSI 服务</b><span>读取、控制、报告、发布订阅</span></div><i>→</i><div><b>映射与工程</b><span>MMS / GOOSE / SV / SCL</span></div></div></section>

<section><h2>2. 设备、间隔（Bay）与虚拟间隔</h2><p><code>Bay</code>（间隔）是一次系统中可独立组织、运行或控制的局部单元，例如线路、主变、母联、分段、电容器或电抗器间隔。它位于 <code>Substation → VoltageLevel → Bay</code> 的一次系统结构中；不是一台 IED、不是逻辑节点，也不天然等于一个柜体。一个 Bay 可跨多个一次设备、自动化功能与 IED。</p><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 980 420" role="img" aria-labelledby="bay-intro-title bay-intro-desc"><title id="bay-intro-title">一次设备与逻辑节点引用分层示意</title><desc id="bay-intro-desc">上方为一次组织中的设备，下方为 IED 内逻辑节点。虚线仅表达引用示意，不表示电气接线。</desc>
<rect class="svg-frame" x="20" y="20" width="620" height="370" rx="14"/><text class="svg-title" x="44" y="55">VoltageLevel → Bay：线路间隔 Learn-F01（教学）</text>
<rect class="svg-bay" x="44" y="82" width="570" height="115" rx="10"/><text class="svg-text" x="62" y="110">一次设备对象（此处是清单，不画电气连接）</text>
<g class="svg-equip"><rect x="62" y="133" width="158" height="42" rx="6"/><rect x="249" y="133" width="158" height="42" rx="6"/><rect x="435" y="133" width="158" height="42" rx="6"/></g>
<text class="svg-text" x="77" y="160">CT / VT 互感器</text><text class="svg-text" x="280" y="160">断路器</text><text class="svg-text" x="458" y="160">隔离开关</text>
<path class="svg-dash" d="M141 175V285M328 175V285M514 175V285"/><rect fill="#fbfdff" x="154" y="220" width="430" height="28"/><text class="svg-text" x="166" y="240">LNode：引用 IED、LD 与指定 LN 实例</text>
<g class="svg-ln"><rect x="62" y="285" width="158" height="58" rx="6"/><rect x="249" y="285" width="158" height="58" rx="6"/><rect x="435" y="285" width="158" height="58" rx="6"/></g>
<text class="svg-text" x="77" y="310">TCTR / TVTR</text><text class="svg-note" x="77" y="331">互感器相关信息</text><text class="svg-text" x="300" y="310">XCBR</text><text class="svg-note" x="272" y="331">断路器相关信息</text><text class="svg-text" x="486" y="310">XSWI</text><text class="svg-note" x="457" y="331">开关相关信息</text>
<text class="svg-note" x="62" y="369">LN 是逻辑信息与服务单元；图不规定物理设备分配。</text>
<rect class="svg-virtual" x="670" y="82" width="285" height="261" rx="12"/><text class="svg-title" x="690" y="116">跨间隔的功能组织</text><text class="svg-text" x="690" y="153">例：母线相关联锁</text><g class="svg-ln"><rect x="695" y="182" width="105" height="42" rx="6"/><rect x="820" y="182" width="105" height="42" rx="6"/></g><text class="svg-text" x="723" y="209">CILO</text><text class="svg-text" x="847" y="209">CSWI</text><text class="svg-note" x="690" y="266">可按项目约定采用虚拟间隔；</text><text class="svg-note" x="690" y="289">不表示新增一次回路，</text><text class="svg-note" x="690" y="312">也不证明现场联锁已验证。</text>
</svg><figcaption>图 1　原创分层图：一次设备与 LN 分开标注，LNode 建立引用。电气接线应另查<a href="primary-diagrams.html">一次单线图</a>；保护、测量与控制的其他功能不由这三条示意引用穷尽。</figcaption></figure><table><tr><th>对象</th><th>回答的问题</th><th>不可直接推出的结论</th></tr><tr><td>物理/一次设备</td><td>现场有什么设备、位于哪条回路。</td><td>不直接给出完整通信服务或 IED 数据路径。</td></tr><tr><td>IED</td><td>哪台智能电子设备提供数据、控制或通信服务。</td><td>设备名称不能单独证明业务功能。</td></tr><tr><td>Bay</td><td>一次系统按间隔如何组织。</td><td>不等于一台 IED 或唯一柜体。</td></tr><tr><td>虚拟间隔</td><td>如何集中组织跨物理间隔功能。</td><td>不等于实际新增的一次隔离边界。</td></tr></table></section>

<section><h2>3. 变电站自动化系统接口模型：IF1～IF10</h2><p>IEC/TR 61850-1 用站控层、间隔层和过程层描述功能位置，以 IF 编号标记典型的<b>逻辑信息交换</b>。这些编号用于讨论和引用，不规定一根独立电缆、唯一网络或唯一协议：一个工程可把多个逻辑接口映射到同一网络，也可为性能、隔离和冗余分开实现。</p><figure class="concept-figure interface-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1040 620" role="img" aria-labelledby="interfaces-title interfaces-desc"><title id="interfaces-title">站控、间隔、过程层的 IF1 到 IF10 逻辑接口</title><desc id="interfaces-desc">IF1 连接保护和站控，IF6 连接控制和站控；IF4 是互感器采样信息，IF5 是过程控制。IF2 由保护连接远方保护，IF7 连接站控与远方工程站。IF3、IF8、IF9 为层内交换，IF10 连接控制中心。线条不是物理电缆或固定协议。</desc>
<rect class="svg-level station" x="210" y="100" width="600" height="100" rx="12"/><text class="svg-level-label" x="64" y="158">站控层</text>
<rect class="svg-level baylevel" x="210" y="270" width="600" height="125" rx="12"/><text class="svg-level-label" x="64" y="294">间隔层</text>
<rect class="svg-level process" x="210" y="470" width="600" height="105" rx="12"/><text class="svg-level-label" x="64" y="530">过程层</text>
<path class="svg-link" d="M415 154H590M415 330H480M625 330H650M330 176V306M550 306V225H680V176M330 354V502M550 354V444H652V502M180 330H245M190 42H300V100M920 64V84H720V132"/>
<g class="svg-node"><rect x="245" y="132" width="170" height="44" rx="7"/><rect x="590" y="132" width="180" height="44" rx="7"/><rect x="245" y="306" width="170" height="48" rx="7"/><rect x="480" y="306" width="145" height="48" rx="7"/><rect x="650" y="306" width="145" height="48" rx="7"/><rect x="245" y="502" width="170" height="44" rx="7"/><rect x="535" y="502" width="235" height="44" rx="7"/></g>
<text class="svg-text" x="272" y="160">站控 / HMI</text><text class="svg-text" x="620" y="160">站控 / 网关</text><text class="svg-text" x="283" y="336">保护 IED</text><text class="svg-text" x="506" y="336">控制 IED</text><text class="svg-text" x="667" y="336">另一间隔 IED</text><text class="svg-text" x="264" y="530">CT / VT / MU</text><text class="svg-text" x="561" y="530">过程接口 / 执行器</text>
<g class="svg-external"><rect x="20" y="20" width="170" height="44" rx="7"/><rect x="825" y="20" width="195" height="44" rx="7"/><rect x="20" y="308" width="160" height="44" rx="7"/></g>
<text class="svg-text" x="44" y="48">远方控制中心</text><text class="svg-text" x="842" y="48">远方工程工作站</text><text class="svg-text" x="51" y="336">远方保护</text>
<text class="svg-badge" x="230" y="32">IF10</text><text class="svg-badge" x="825" y="78">IF7</text><text class="svg-badge" x="487" y="143">IF9</text><text class="svg-badge" x="343" y="238">IF1 · 保护</text><text class="svg-badge" x="563" y="238">IF6 · 控制</text><text class="svg-badge" x="193" y="319">IF2</text><text class="svg-badge" x="430" y="319">IF3</text><text class="svg-badge" x="630" y="294">IF8</text><path class="svg-dash" d="M644 299V324"/><text class="svg-badge" x="343" y="435">IF4 · 采样</text><text class="svg-badge" x="666" y="435">IF5 · 控制</text><text class="svg-note" x="210" y="603">连接线只表达逻辑信息交换；设备角色、网络和协议由具体工程映射确定。</text>
</svg><figcaption>图 2　原创重绘：IF1 与 IF6 分开显示；IF2 接到保护，IF4/IF5 接到对应过程接口，IF7 接入站控。IF8 旁的短虚线仅为编号引线。IF 编号不是端口、网段或协议编号，完整含义见下表。</figcaption></figure><table><tr><th>接口</th><th>逻辑含义</th></tr><tr><td>IF1</td><td>间隔层与站控层之间的保护数据交换。</td></tr><tr><td>IF2</td><td>间隔层与远方保护的数据交换；原概述列为范围外。</td></tr><tr><td>IF3</td><td>间隔层内部的数据交换。</td></tr><tr><td>IF4</td><td>过程层与间隔层的 CT/VT 瞬时数据，尤其采样值。</td></tr><tr><td>IF5</td><td>过程层与间隔层的控制数据交换。</td></tr><tr><td>IF6</td><td>间隔层与站控层之间的控制数据交换。</td></tr><tr><td>IF7</td><td>站控层与远方工程师工作站的数据交换。</td></tr><tr><td>IF8</td><td>间隔间直接数据交换，尤其快速功能如闭锁。</td></tr><tr><td>IF9</td><td>站控层内部的数据交换。</td></tr><tr><td>IF10</td><td>变电站设备与远方控制中心的远方控制数据交换；原概述列为范围外。</td></tr></table></section>

<section><h2>4. 功能、逻辑节点与物理节点</h2><p>功能（Function）回答“系统要完成什么”；逻辑节点（LN）回答“把功能拆成哪些标准化信息与服务单元”；物理节点（PN，Physical Node）回答“这些 LN 在哪个物理设备/计算平台上实现”。用户常说的“物理接点”若指开入/开出端子或接点，则属于 I/O 与一次接线概念，不能与 PN 混同。</p><figure class="concept-figure"><svg viewBox="0 0 980 240" role="img"><rect class="svg-frame" x="20" y="20" width="245" height="190" rx="14"/><text class="svg-title" x="44" y="53">功能（Function）</text><g class="svg-function"><rect x="45" y="85" width="195" height="58" rx="8"/><text class="svg-text" x="82" y="111">线路保护与跳闸</text><text class="svg-note" x="75" y="132">需求、责任与边界</text></g><path class="svg-link" d="M265 114H345"/><text class="svg-note" x="283" y="101">分解</text><rect class="svg-frame" x="355" y="20" width="258" height="190" rx="14"/><text class="svg-title" x="380" y="53">逻辑节点（LN）</text><g class="svg-ln"><rect x="382" y="78" width="88" height="37" rx="7"/><text class="svg-text" x="405" y="102">MMXU</text><rect x="494" y="78" width="88" height="37" rx="7"/><text class="svg-text" x="518" y="102">PTOC</text><rect x="382" y="132" width="88" height="37" rx="7"/><text class="svg-text" x="406" y="156">PTRC</text><rect x="494" y="132" width="88" height="37" rx="7"/><text class="svg-text" x="518" y="156">XCBR</text></g><path class="svg-link" d="M613 114H692"/><text class="svg-note" x="630" y="101">分配</text><rect class="svg-frame" x="700" y="20" width="260" height="190" rx="14"/><text class="svg-title" x="725" y="53">物理节点（PN）/ IED</text><g class="svg-node"><rect x="730" y="78" width="200" height="42" rx="7"/><text class="svg-text" x="756" y="104">保护 IED 的 PN</text><rect x="730" y="140" width="200" height="42" rx="7"/><text class="svg-text" x="747" y="166">智能终端的 PN</text></g></svg><figcaption>图 3　原创示意：功能到 LN 是功能分解；LN 到 PN/IED 是实现分配。一个 LN 的存在不等于完整功能或现场接线已验证。</figcaption></figure><div class="caution"><b>不要倒推：</b>看到 <code>PTOC</code> 只说明存在过流保护相关模型；整定、配合、投退、出口、闭锁和实际接点仍需结合 DO/DA、逻辑图、SCD、装置资料与试验记录。</div></section>

<section><h2>5. IED、数据对象（DO）与数据模型</h2><p>IED 是提供自动化数据和服务的设备实体，其服务器模型常按 <code>IED → AccessPoint → Server → LDevice → LN0 / LN → DO → DA</code> 展开。<code>DO</code>（Data Object，数据对象）是 LN 中表达一类功能数据的对象，例如断路器位置、测量量或保护起动；它并不等于一个孤立数值。DO 的内部属性常由 CDC 与类型模板定义，读取或交换时还需区分功能约束（FC）、质量 <code>q</code>、时标 <code>t</code>、单位、设置和控制模型。</p><pre class="map">原创阅读路径：IED “BayCtrl_A” → LD “CTRL” → LN “XCBR1” → DO “Pos” → DA “stVal / q / t”
类型追溯：LN@lnType → LNodeType（DO 列表）→ DO@type → DOType（DA / SDO）</pre><table><tr><th>层级</th><th>作用</th></tr><tr><td>IED / LDevice</td><td>组织设备与逻辑设备，定位服务提供者。</td></tr><tr><td>LN / LN0</td><td>组织标准功能单元；LN0 还承载 LD 公共功能。</td></tr><tr><td>DO</td><td>组织一类功能数据。</td></tr><tr><td>DA / BDA</td><td>给出状态、质量、时标或结构成员等可访问内容。</td></tr><tr><td>CDC / 类型模板</td><td>定义典型结构和实际类型引用。</td></tr></table></section>

<section><h2>6. 服务模型与 ACSI（抽象通信服务接口）</h2><p>ACSI（Abstract Communication Service Interface）为 IED 的逻辑设备、逻辑节点、数据与通信服务提供独立于底层通信技术的抽象视图。它不是可直接连接的“网口 API”，而是用于描述数据访问、非请求上送、控制、文件和发布订阅等服务语义的共同语言；具体映射才把这些服务落到协议栈与编码上。</p><figure class="concept-figure"><svg viewBox="0 0 980 245" role="img"><rect class="svg-layer model-layer" x="45" y="18" width="890" height="42" rx="9"/><text class="svg-text" x="70" y="45">应用功能：HMI、保护、测控、工程工具</text><rect class="svg-layer acsi-layer" x="45" y="78" width="890" height="60" rx="9"/><text class="svg-title" x="70" y="105">ACSI：抽象服务与对象模型</text><text class="svg-note" x="70" y="125">数据访问 · 报告 · 控制 · 设置 · 文件 · GOOSE / SV 发布订阅等抽象语义</text><path class="svg-down" d="M490 60V78"/><g class="svg-layer mapping-layer"><rect x="45" y="160" width="270" height="55" rx="9"/><text class="svg-text" x="78" y="187">客户端 / 服务器：MMS</text><rect x="355" y="160" width="270" height="55" rx="9"/><text class="svg-text" x="414" y="187">事件发布订阅：GOOSE</text><rect x="665" y="160" width="270" height="55" rx="9"/><text class="svg-text" x="716" y="187">采样值发布订阅：SV</text></g><path class="svg-down" d="M180 138V160M490 138V160M800 138V160"/><text class="svg-note" x="290" y="237">映射之下还需按工程选择以太网、TCP/IP、VLAN、冗余与时间同步等。</text></svg><figcaption>图 4　原创示意：先用 ACSI 表达对象与服务，再选择协议映射；MMS、GOOSE、SV 不互为万能替代品。</figcaption></figure><table><tr><th>服务类别</th><th>边界提示</th></tr><tr><td>数据访问</td><td>可访问与可写范围由模型、FC、权限和 IED 能力共同决定。</td></tr><tr><td>报告与日志</td><td>须同时核对控制块、DataSet、触发项与缓冲能力。</td></tr><tr><td>控制</td><td>服务成功不等于一次设备已安全动作；仍受闭锁、权限和现场条件约束。</td></tr><tr><td>GOOSE / SV</td><td>发布、订阅、数据集和通信地址构成完整引用链，不能只看 MAC 或 APPID。</td></tr></table></section>

<section><h2>7. DL/T 860 建模方法</h2><p>建模不是先给每个信号起标签，而是先界定系统功能和一次位置，复用标准 LN、DO、CDC 与服务，最后落实到 IED 能力、通信与 SCL 引用。下图是原创的学习与工程沟通流程，不替代厂商工具或项目交付流程。</p><figure class="concept-figure"><svg viewBox="0 0 980 185" role="img"><g class="method-step"><rect x="20" y="35" width="135" height="65" rx="10"/><text x="43" y="63">① 一次与功能</text><text class="svg-note" x="43" y="84">范围、责任、约束</text><rect x="195" y="35" width="135" height="65" rx="10"/><text x="225" y="63">② LN 分解</text><text class="svg-note" x="214" y="84">标准功能单元</text><rect x="370" y="35" width="135" height="65" rx="10"/><text x="391" y="63">③ DO / CDC</text><text class="svg-note" x="392" y="84">数据与属性语义</text><rect x="545" y="35" width="135" height="65" rx="10"/><text x="570" y="63">④ IED / 服务</text><text class="svg-note" x="566" y="84">能力与映射</text><rect x="720" y="35" width="135" height="65" rx="10"/><text x="752" y="63">⑤ SCL 引用</text><text class="svg-note" x="741" y="84">配置与校验</text></g><path class="svg-link" d="M155 67H193M330 67H368M505 67H543M680 67H718"/><path class="svg-feedback" d="M787 115V145H86V115"/><text class="svg-note" x="310" y="173">校验发现语义、能力或引用不匹配时回到上游修正。</text></svg><figcaption>图 5　原创流程：优先复用标准语义；私有扩展应标注来源与边界，不能从不透明名称推断现场业务。</figcaption></figure><ol><li><b>界定范围：</b>明确变电站、电压等级、Bay、一次设备、功能边界、性能和安全约束。</li><li><b>功能分解：</b>以标准 LN 类表达测量、保护、控制、闭锁等功能。</li><li><b>定义数据语义：</b>选择 DO、CDC、DA、FC，并说明质量、时标、单位、设置与控制语义。</li><li><b>分配实现与服务：</b>依据 ICD/一致性声明，将 LN 分配至 LD/IED，选择报告、控制、GOOSE、SV 或客户端/服务器服务。</li><li><b>形成可追溯工程：</b>在 SCL 中建立类型模板、DataSet、控制块、订阅和通信引用，进行结构、引用与能力校验。</li></ol><div class="notice"><b>继续阅读：</b><a href="primary-and-roles.html">一次系统与设备角色</a> → <a href="ied-data-model.html">IED 与数据模型</a> → <a href="scd-in-ten-minutes.html">十分钟读懂 SCD</a>。</div></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="standard-part-7-2.html">第 7-2 部分：抽象通信服务接口 ACSI</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section><section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section></main><footer class="foot">来源边界：本章参考 IEC/TR 61850-1 的介绍与概述主题、接口模型及对象建模思想原创编写；接口编号说明可参阅 <a href="https://standards.iteh.ai/catalog/standards/iec/46103195-7d3f-4f48-9143-8c53afb29cbb/iec-tr-61850-1-2003">IEC/TR 61850-1 目录与接口说明</a>。相关术语可在<a href="../index.html">百科首页</a>搜索：ACSI、Bay、IED、LN、DO、DA、CDC、GOOSE、SV、MMS。</footer><script src="../assets/navigation.js"></script></body></html>
