<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 6 部分：SCL 与 IED 通信配置描述｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><p class="section-kicker">标准文库 · DL/T 860.6 / IEC 61850-6 导读</p><h1>第 6 部分：SCL 与 IED 通信配置描述</h1><p>从 SCL 文档结构、对象引用和通信配置，建立 SCD 的可追溯阅读方法。</p></div></header>
<main class="chapter">
<section><h2>1. 本章位置与阅读边界</h2><p>本章围绕《变电站通信网络和系统 第 6 部分：与变电站有关的 IED 的通信配置描述语言》的主题，以原创说明归纳 SCL（Substation Configuration Language）的对象、约束和工程阅读方法。它解释配置文件如何表达模型和引用，不重印标准原文，也不替代项目规范、厂商 ICD、工具校验或现场试验。</p><div class="notice"><b>阅读主线：</b><code>SCL → IED / Substation / Communication / DataTypeTemplates → 数据或一次对象引用 → 工程校验</code>。名称、MAC、APPID、私有扩展均不能单独证明实际业务含义。</div></section>
<section><h2>2. SCL、SCD 与工程文件</h2><table><tr><th>对象</th><th>用途</th><th>不应误解为</th></tr><tr><td><code>SCL</code></td><td>XML 语言与文档结构规则，承载模型、通信、一次系统和类型模板。</td><td>某一个唯一的工程交付文件。</td></tr><tr><td><code>SCD</code></td><td>系统配置描述；汇聚全站 IED、通信网络、一次系统和工程引用。</td><td>已经可直接下装每台 IED 的唯一文件。</td></tr><tr><td><code>ICD</code> / <code>CID</code></td><td>分别面向 IED 能力声明与已配置 IED 的配置/交付边界。</td><td>可替代全站通信和订阅核对。</td></tr><tr><td><code>SSD</code> / <code>SED</code> / <code>IID</code></td><td>服务于系统规格、系统交换、IED 实例/能力的阶段性交换。</td><td>所有工具或版次均以完全相同方式支持。</td></tr></table><p>“地址”要分层：<code>IED@name</code>、<code>AccessPoint@name</code>、<code>LDevice@inst</code>、<code>LN@prefix/lnClass/inst</code>、<code>DO/DA</code> 是<strong>模型对象引用</strong>；<code>IP</code>、<code>MAC-Address</code>、<code>APPID</code>、VLAN 是<strong>网络通信参数</strong>。两者有关联，但不是同一个地址。</p></section>
<section><h2>3. SCL/SCD 的顶层结构与每部分功能</h2><figure class="concept-figure"><svg viewBox="0 0 980 250" role="img"><rect class="svg-frame" x="25" y="15" width="930" height="220" rx="12"/><text class="svg-title" x="50" y="47">SCL 根元素</text><g class="svg-ln"><rect x="55" y="70" width="150" height="72" rx="8"/><text class="svg-text" x="90" y="99">Header</text><text class="svg-note" x="70" y="122">版本与工具痕迹</text></g><g class="svg-equip"><rect x="230" y="70" width="150" height="72" rx="8"/><text class="svg-text" x="250" y="99">Communication</text><text class="svg-note" x="251" y="122">网络接入与发布</text></g><g class="svg-bay"><rect x="405" y="70" width="150" height="72" rx="8"/><text class="svg-text" x="433" y="99">Substation</text><text class="svg-note" x="422" y="122">一次系统与 LNode</text></g><g class="svg-node"><rect x="580" y="70" width="150" height="72" rx="8"/><text class="svg-text" x="635" y="99">IED</text><text class="svg-note" x="594" y="122">装置模型与服务</text></g><g class="svg-virtual"><rect x="755" y="70" width="165" height="72" rx="8"/><text class="svg-text" x="775" y="99">DataTypeTemplates</text><text class="svg-note" x="777" y="122">LN / DO / DA 类型</text></g><path class="svg-link" d="M130 166H840"/><text class="svg-note" x="212" y="198">这些部分通过名称、实例、类型 ID、控制块和输入引用交叉关联。</text></svg><figcaption>图 1　原创示意：SCD 是多视角工程描述，不能只阅读 IED 或只阅读 Communication。</figcaption></figure><table><tr><th>组成部分</th><th>常见子项</th><th>功能与核对要点</th></tr><tr><td><code>Header</code></td><td><code>History</code>、版本、工具标识</td><td>记录文档标识和演变线索；不是运行状态，也不能代替受控变更记录。</td></tr><tr><td><code>Communication</code></td><td><code>SubNetwork</code>、<code>ConnectedAP</code>、<code>GSE</code>、<code>SMV</code>、<code>Address</code></td><td>描述网络接入和发布侧网络参数；要与 IED 内控制块及接收侧输入共同核对。</td></tr><tr><td><code>Substation</code></td><td><code>VoltageLevel</code>、<code>Bay</code>、<code>ConductingEquipment</code>、<code>LNode</code></td><td>表达一次系统组织和功能位置；不是完整单线图或施工图。</td></tr><tr><td><code>IED</code></td><td><code>AccessPoint</code>、<code>Server</code>、<code>LDevice</code>、<code>LN0/LN</code></td><td>表达装置逻辑模型、数据集、控制块、输入和实例化值。</td></tr><tr><td><code>DataTypeTemplates</code></td><td><code>LNodeType</code>、<code>DOType</code>、<code>DAType</code>、<code>EnumType</code></td><td>给模型数据提供类型定义；<code>type</code> 是类型链，不是运行值。</td></tr><tr><td><code>Private</code></td><td>厂商或项目扩展</td><td>需保留来源、命名空间和工具兼容性；不可套用标准语义推断。</td></tr></table></section>
<section><h2>4. 常用属性：它们是否构成“地址”</h2><table><tr><th>属性/元素</th><th>典型位置</th><th>含义</th><th>是否为地址的一部分</th></tr><tr><td><code>name</code>、<code>iedName</code>、<code>apName</code></td><td>IED、ConnectedAP</td><td>设备与接入点工程标识，用于跨区匹配。</td><td>是模型/通信引用键的一部分；不是 IP 或 MAC。</td></tr><tr><td><code>inst</code>、<code>prefix</code>、<code>lnClass</code></td><td>LDevice、LN、LNode、FCDA/ExtRef</td><td>区分逻辑设备和逻辑节点实例/类别。</td><td>是对象引用路径的一部分。</td></tr><tr><td><code>ldInst</code>、<code>lnInst</code>、<code>doName</code>、<code>daName</code>、<code>fc</code></td><td>FCDA、ExtRef</td><td>把引用细化至 LD、LN、DO、DA 和功能约束。</td><td>是数据对象引用的组成；不等于网络地址。</td></tr><tr><td><code>type</code></td><td>LN/DO/DA 定义或实例</td><td>指向类型模板 ID 或通信类型。</td><td>否；它决定结构/语义，不定位通信端点。</td></tr><tr><td><code>desc</code></td><td>多处</td><td>人可读说明。</td><td>否；可空、可变，不能作为可靠匹配键。</td></tr><tr><td><code>IP</code>、<code>MAC-Address</code>、<code>APPID</code>、VLAN</td><td>Communication/Address</td><td>承载网络配置和流识别参数。</td><td>是网络侧参数；不能反推业务对象。</td></tr></table></section>
<section><h2>5. 对象和信号说明：图 5 IEC 61850-7-2 信号名元素</h2><p>信号名元素由上到下缩小范围：逻辑设备 <code>LD</code> → 逻辑节点 <code>LN</code> → 数据对象 <code>DO</code> → 数据属性 <code>DA</code>（必要时继续到 BDA）→ 功能约束 <code>FC</code>。工程文件中不一定以单一 XML 属性完整写出，而可能分散在 <code>FCDA</code>、<code>ExtRef</code>、类型模板和实例值中。</p><figure class="concept-figure"><svg viewBox="0 0 980 160" role="img"><g class="method-step"><rect x="20" y="45" width="130" height="55" rx="8"/><text x="47" y="78">LD：LD_A</text><rect x="175" y="45" width="140" height="55" rx="8"/><text x="196" y="78">LN：XCBR1</text><rect x="340" y="45" width="140" height="55" rx="8"/><text x="370" y="78">DO：Pos</text><rect x="505" y="45" width="145" height="55" rx="8"/><text x="527" y="78">DA：stVal</text><rect x="675" y="45" width="130" height="55" rx="8"/><text x="710" y="78">FC：ST</text></g><path class="svg-link" d="M150 72H173M315 72H338M480 72H503M650 72H673"/><text class="svg-note" x="165" y="132">示意引用：LD_A/XCBR1.Pos.stVal[ST]。名称为原创脱敏示例，须回到类型链确认取值含义。</text></svg><figcaption>图 2　图 5 的学习性拆解：信号“名称”是模型定位结构，不应视为现场端子号或网络报文地址。</figcaption></figure><p>所给 SCD 可从 <code>DataTypeTemplates</code> 中大量出现的 <code>LNodeType</code>、<code>DOType</code>、<code>DA</code> 定义入手，再回到 IED 的 <code>LDevice/LN</code> 实例和 <code>DataSet/FCDA</code>。为保护工程信息，本章不公开原文件中的站名、设备名、IP 或私有标识；图中名称均为脱敏结构示例。</p></section>
<section><h2>6. 图 6：采用功能命名的信号名元素</h2><p>功能命名用标准 LN 类和 DO/DA 表达“测量、保护、开关、闭锁、控制”等功能语义；<code>prefix</code> 与 <code>inst</code> 区分同类实例。它不是把现场端子、屏柜或厂家变量名直接塞入信号名。</p><table><tr><th>元素</th><th>示例（原创）</th><th>回答的问题</th><th>仍须补充的证据</th></tr><tr><td>LN 类</td><td><code>MMXU</code>、<code>XCBR</code>、<code>PTOC</code></td><td>这是测量、断路器还是过流保护类功能？</td><td>IED 能力、LN 类型、项目功能分配。</td></tr><tr><td>DO</td><td><code>A</code>、<code>Pos</code>、<code>Op</code></td><td>功能中是哪一个数据对象？</td><td>CDC/DOType 定义和实际实例。</td></tr><tr><td>DA / FC</td><td><code>stVal[ST]</code>、<code>ctlModel[CF]</code></td><td>访问状态、配置、控制还是测量？</td><td>DA 类型、取值、权限和服务模型。</td></tr><tr><td><code>desc</code></td><td>工程说明文字</td><td>帮助人阅读什么？</td><td>可能缺失或变更，不能作为唯一机器匹配依据。</td></tr></table><div class="caution"><b>工程现象边界：</b>同名 <code>Pos.stVal</code> 出现在 DataSet、GOOSE 或 MMS 报告中，只说明该模型项被配置为交换候选；是否对应某一实际断路器、是否已动作，必须结合 LNode 关联、控制/反馈链、质量、时标和现场条件验证。</div></section>
<section><h2>7. 8.6 变电站描述：Substation 视图</h2><p><code>Substation</code> 视图以一次系统为中心，常见层级为 <code>Substation → VoltageLevel → Bay → ConductingEquipment / PowerTransformer / Function → LNode</code>。<code>LNode</code> 把一次位置或功能位置关联到 IED 内某个 LN；它不复制 LN 的全部数据，也不等于一一对应的物理设备。</p><figure class="concept-figure"><svg viewBox="0 0 980 225" role="img"><g class="svg-frame"><rect x="20" y="20" width="300" height="170" rx="12"/><text class="svg-title" x="48" y="52">Substation（一次组织）</text><rect class="svg-bay" x="55" y="72" width="225" height="85" rx="9"/><text class="svg-text" x="80" y="103">VoltageLevel → Bay</text><text class="svg-note" x="80" y="130">ConductingEquipment</text></g><path class="svg-link" d="M320 105H445"/><g class="svg-ln"><rect x="455" y="70" width="155" height="70" rx="9"/><text class="svg-text" x="495" y="99">LNode</text><text class="svg-note" x="472" y="122">IED / LD / LN 引用</text></g><path class="svg-link" d="M610 105H735"/><g class="svg-node"><rect x="745" y="70" width="190" height="70" rx="9"/><text class="svg-text" x="785" y="99">IED 内的 LN</text><text class="svg-note" x="765" y="122">模型、数据与服务</text></g><text class="svg-note" x="310" y="211">箭头是工程关联，不等同于网络连接、信号方向或物理接线。</text></svg><figcaption>图 3　原创示意：变电站描述将一次位置与 IED 功能模型连接起来。</figcaption></figure><p><b>该 SCD 的实际结果：</b>检索未发现 <code>Substation</code>、<code>VoltageLevel</code>、<code>Bay</code> 或 <code>LNode</code> 元素。因此本文件可用于详读 IED、通信、数据集、外部引用和类型模板，却<strong>不能</strong>单凭自身还原一次电压等级、间隔或一次设备关联。若工程需要 8.6 的完整追溯，应补充含一次系统视图的 SCD/SSD、系统图或受控设计资料；不能依据 IED 名称、IP 或厂商描述推断。</p><p>当文件具备该视图时，阅读顺序是：定位 <code>Substation</code> 与电压等级/间隔；读取 <code>LNode@iedName、ldInst、prefix、lnClass、lnInst</code>；再到同名 <code>IED</code> 下验证 <code>AccessPoint → Server → LDevice@inst → LN</code>；最后追溯 LN 类型及数据集/通信。缺失关系标为“待项目资料确认”。</p></section>
<section><h2>8. IEDRef、SecAPRef 和 ExtRef</h2><table><tr><th>名称</th><th>功能</th><th>何时使用</th><th>阅读提示</th></tr><tr><td><code>IEDRef</code></td><td>在需要指向另一个 IED 的上下文中，标识被引用 IED。</td><td>系统模型或功能关联需要跨 IED 指代时。</td><td>它本身不是 GOOSE/SV 订阅的充分证据；要看父元素与关联属性。</td></tr><tr><td><code>SecAPRef</code></td><td>Security Access Point Reference，安全访问点/安全相关接入引用的结构锚点。</td><td>采用相应安全建模、需要关联安全访问点时。</td><td>精确适用条件取决于 SCL 版次、文件模式和工具支持；缺失不能证明未实施安全措施。</td></tr><tr><td><code>ExtRef</code></td><td>接收 LN 输入的外部数据引用，携带源 IED、LD、LN、DO、DA、FC 等定位信息。</td><td>GOOSE、SV 或外部数据输入完成工程绑定时。</td><td>需与发布端 FCDA/DataSet、控制块及 Communication 的 GSE/SMV 形成闭环。</td></tr><tr><td><code>LNode</code></td><td>一次系统位置对 IED 内 LN 的引用。</td><td>变电站描述关联功能与一次设备/间隔时。</td><td>它不是网络订阅，也不是数据集成员。</td></tr></table><p>对该 SCD 的实际检查应以是否显式出现元素为准。未出现 <code>IEDRef</code> 或 <code>SecAPRef</code> 时，只能得出“文件未采用该表达”，不能推断未配置跨 IED 功能或安全控制。</p></section>
<section><h2>9. 逻辑名转换为短地址</h2><p>这是模型到具体通信实现的映射能力：较长、分层的逻辑对象名称可映射成通信协议或设备内部使用的短标识，以降低实现开销或兼容既有系统。它不改变 <code>LN → DO → DA</code> 的标准语义，也不会让业务含义变得可由短地址猜出。</p><table><tr><th>观察层</th><th>可能现象</th><th>正确解读</th></tr><tr><td>工程模型</td><td>仍可按 LD/LN/DO/DA/FC 追溯标准对象。</td><td>工程人员应以模型路径和类型定义核对语义。</td></tr><tr><td>协议/设备实现</td><td>读写或传输中使用短变量名、索引或对象名。</td><td>短地址是映射结果；生成规则、稳定性和访问方式取决于实现与一致性声明。</td></tr><tr><td>变更后</td><td>模型或映射变更可能使客户端/网关取数失败或读取错误对象。</td><td>应做映射、互操作与回归验证，不能把“通信可达”当成语义正确。</td></tr></table></section>
<section><h2>10. CtlMode / ctlModel、控制 CDC 与属性</h2><p>工程中常将“控制模式”泛称为 CtlMode；在 IEC 61850 数据模型中，更常见且可在 SCD 中追溯的是控制 CDC 的 <code>ctlModel</code> 数据属性（通常 FC 为 <code>CF</code>）。它说明控制服务采用何种基本交互模型，<strong>不表示</strong>设备已获授权、闭锁已解除或一次设备必然动作。所给 SCD 的类型模板中可见 <code>ctlModel</code> 枚举定义；具体对象实例值仍须沿 DOI/DAI 与类型链核对。</p><table><tr><th>概念</th><th>典型 CDC 角色</th><th>常见属性/服务</th><th>工程含义</th></tr><tr><td>Status（状态）</td><td><code>SPS</code>、<code>DPS</code>、<code>INS</code>、<code>MV</code></td><td><code>stVal</code>、<code>q</code>、<code>t</code></td><td>表达状态/测量及质量、时标；不是命令。</td></tr><tr><td>Controllable（可控）</td><td><code>SPC</code>、<code>DPC</code>、<code>INC</code>、<code>ENC</code>、<code>APC</code></td><td><code>ctlModel</code>、<code>Oper</code>、<code>SBO</code>、<code>Cancel</code></td><td>具备控制对象结构；实际可控仍受权限、模式、闭锁和设备实现限制。</td></tr><tr><td>Command（命令）</td><td>控制 CDC 的服务视图</td><td>操作值、<code>ctlNum</code>、<code>origin</code>、检查/同步参数等</td><td>客户端提出的控制请求；成功响应还需由状态/反馈和现场条件复核。</td></tr></table><table><tr><th>ctlModel 典型枚举</th><th>含义</th><th>阅读边界</th></tr><tr><td><code>status-only</code></td><td>仅状态，不提供控制模型。</td><td>不能从此对象发出常规控制服务。</td></tr><tr><td><code>direct-with-normal-security</code></td><td>直接操作，常规安全检查语义。</td><td>“直接”不等于绕过闭锁、权限或设备保护逻辑。</td></tr><tr><td><code>sbo-with-normal-security</code></td><td>先选择、后操作的常规安全模式。</td><td>选择超时、并发控制与来源校验须看 IED 实现。</td></tr><tr><td><code>direct-with-enhanced-security</code></td><td>直接操作，增强安全语义。</td><td>具体参数和支持能力需看一致性声明。</td></tr><tr><td><code>sbo-with-enhanced-security</code></td><td>选择后操作，增强安全语义。</td><td>不可据名称推断现场安全机制已完整部署。</td></tr></table></section>
<section><h2>11. 基于 DO 的 CDC：高频属性、取值与功能</h2><table><tr><th>属性</th><th>常见 FC / 基本类型</th><th>取值/结构</th><th>功能与注意点</th></tr><tr><td><code>stVal</code></td><td>ST；Boolean / Enum</td><td>单点、双点或枚举状态</td><td>主状态值；必须连同质量和时标解释。</td></tr><tr><td><code>q</code></td><td>ST/MX；Quality</td><td>有效性、来源、测试、阻塞、溢出等质量位组合</td><td>质量不是单一“好/坏”布尔量；位语义按类型与版次核对。</td></tr><tr><td><code>t</code></td><td>ST/MX；Timestamp</td><td>事件/更新时间</td><td>时间精度、时钟同步和记录时刻并非必然相同。</td></tr><tr><td><code>mag.f</code> / <code>mag.i</code></td><td>MX；FLOAT / INT</td><td>浮点或整数测量数值</td><td>需与 <code>units</code>、<code>multiplier</code>、质量一起读取。</td></tr><tr><td><code>units</code>、<code>multiplier</code></td><td>CF；结构/枚举</td><td>单位与倍率</td><td>定义工程量解释；不要只按显示数字比较不同 IED。</td></tr><tr><td><code>ctlModel</code></td><td>CF；Enum</td><td>状态仅、直接、SBO 等控制模型</td><td>定义控制交互模式，不是运行可操作许可。</td></tr><tr><td><code>Oper</code>、<code>SBO</code>、<code>Cancel</code></td><td>CO；控制服务结构</td><td>操作、选择、取消及控制参数</td><td>是否存在和细节由 CDC、模型/服务能力与版次决定。</td></tr><tr><td><code>setMag</code>、<code>setVal</code></td><td>SP/SG/SE；数值或枚举</td><td>设定值/整定组相关值</td><td>区分可编辑、已生效、运行值及整定组切换流程。</td></tr></table></section>
<section><h2>12. 用该 SCD 建立阅读记录</h2><p>对 <code>source/南雷变2026041614.scd</code> 的离线结构检索（2026-09-22）得到：<b>82</b> 个 IED、<b>226</b> 个 ConnectedAP、<b>226</b> 个 GSE、<b>19</b> 个 SMV、<b>2,658</b> 个 ExtRef、<b>1,489</b> 个 DataSet，以及 <b>987</b> 个 LNodeType、<b>735</b> 个 DOType、<b>107</b> 个 DAType、<b>115</b> 个 EnumType。该统计只说明 XML 中元素出现次数，不代表现场投运设备数、有效订阅数或实际业务规模。</p><ol><li>从根 <code>SCL</code> 读取命名空间、版本、<code>Header</code> 与 <code>Private</code>，先分开标准内容和厂商扩展。</li><li>由 <code>Communication/ConnectedAP@iedName + apName</code> 回查对应 <code>IED/AccessPoint@name</code>，记录不匹配而不擅自修正。</li><li>从 <code>GSE</code> 或 <code>SMV</code> 回查 IED 内控制块、其 <code>DataSet</code> 和每个 <code>FCDA</code>。</li><li>从接收 LN 的 <code>Inputs/ExtRef</code> 正向核对源 IED/LD/LN/DO/DA/FC，形成发布—通信—接收证据链。</li><li>本文件缺少 <code>Substation/LNode</code>，一次系统关联应明确标为外部资料待补，而不是在此处伪造关联。</li></ol><div class="notice"><b>继续阅读：</b><a href="engineering-files.html">SCL 与工程交换文件</a> → <a href="scd-in-ten-minutes.html">十分钟读懂 SCD</a> → <a href="ied-data-model.html">IED 与数据模型</a> → <a href="communication-process.html">通信与过程层</a> → <a href="standard-terms.html">术语导读</a>。</div></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="scd-model-evidence.html">参考 SCD：脱敏证据与类型追踪</a> · <a href="control-blocks-reference.html">数据集、属性集与控制块参考</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section></main><footer class="foot">来源边界：本章按 IEC 61850-6 / DL/T 860.6 的 SCL 主题及用户提供 SCD 的可见结构原创编写。示例已脱敏，图表为原创；不替代标准原文、工程规范、设备手册、一致性声明、工具校验和授权现场试验。检索：SCL、SCD、IEDRef、SecAPRef、ExtRef、LNode、ctlModel、CDC、FCDA。</footer><script src="../assets/navigation.js"></script></body></html>
