<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 7-2 部分：抽象通信服务接口 ACSI｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">标准文库 · 第 7-2 部分专题</p><h1>第 7-2 部分：抽象通信服务接口 ACSI</h1><p>从信息对象，理解服务、配置引用和运行行为。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a>。按“概念 → 属性与服务 → SCD 证据 → 工程使用”阅读。</p><p>标准基线：DL/T 860.72—2004（等同 IEC 61850-7-2:2003）；参考 SCD 为 SCL 2007 B4。抽象模型、协议映射、XML 配置和设备运行值分别解释。本文为原创导读，工程摘录保留源文件关键字与名称，不是完整可投产配置。</p></section>
<section><h2 id="scope">1. 本部分解决什么问题</h2><p>监控计算机读取设备数据、接收事件或提出控制请求时，需要约定“访问哪个对象、调用什么服务、结果是什么意思”。ACSI 给出这一共同约定。SERVER 是 IED 对外呈现的模型和行为，不一定是一台独立计算机；Client 是请求服务并接收通知的应用。一次设备通过传感、控制或执行装置与信息系统相连，不能把断路器直接当作网络服务器。类 Class 是共同规则，实例 Instance 是具体对象，二者不能混用。</p><div class="reference-table"><table><thead><tr><th scope="col">部分</th><th scope="col">职责</th><th scope="col">阅读</th></tr></thead><tbody><tr><td>7-1</td><td>建模原理和应用/设备/通信视图</td><td><a href="standard-part-7-1.html">原理与模型</a></td></tr><tr><td>7-2</td><td>类、公共类型、服务及行为</td><td>本章</td></tr><tr><td>7-3 / 7-4</td><td>CDC 属性结构 / LN 与数据语义</td><td><a href="data-attributes-reference.html">数据与 CDC</a></td></tr><tr><td>6</td><td>SCL 配置及工程交换</td><td><a href="standard-part-6-scl.html">SCL</a></td></tr><tr><td>8-1 / 9-1 / 9-2</td><td>具体通信服务映射 SCSM</td><td><a href="service-mapping.html">服务映射</a></td></tr><tr><td>附录 A</td><td>设备支持的 ACSI 角色、模型和服务</td><td><a href="acsi-engineering-workflows.html#conformance">一致性声明</a></td></tr></tbody></table></div><p>本章总结所给早期版本，不宣称覆盖后续全部版次。规范性引用和参考文献是继续核对模型与映射的入口，不能用本站导读替代正式条文。</p></section>
<section><h2 id="model">2. 基本模型与层级</h2><figure class="concept-figure"><svg viewBox="0 0 900 535" role="img" aria-labelledby="hierarchy-title hierarchy-desc" xmlns="http://www.w3.org/2000/svg"><title id="hierarchy-title">SERVER 到 DA 的包含与引用</title><desc id="hierarchy-desc">左侧为基本包含层级；右侧为 LN 内数据集、控制块、日志以及已标明的引用方向。</desc><defs><marker id="hierarchy-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0 L8 4 L0 8 Z" fill="#477b9e"/></marker></defs><path d="M225 90 L225 120" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M225 190 L225 220" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M225 290 L225 320" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M225 390 L225 420" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M420 255 L490 255" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M675 290 L675 330" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M675 400 L675 430" class="svg-link" marker-end="url(#hierarchy-arrow)"/><path d="M490 465 L420 465" class="svg-link" marker-end="url(#hierarchy-arrow)"/><rect x="30" y="20" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="45" class="svg-text">SERVER</text><text x="44" y="68" class="svg-note">外部可见行为和服务入口</text><rect x="30" y="120" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="145" class="svg-text">LOGICAL-DEVICE / LD</text><text x="44" y="168" class="svg-note">一组功能的容器</text><rect x="30" y="220" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="245" class="svg-text">LOGICAL-NODE / LN</text><text x="44" y="268" class="svg-note">LLN0、MMXU1、XCBR1 等</text><rect x="30" y="320" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="345" class="svg-text">DATA / DO</text><text x="44" y="368" class="svg-note">Pos；复合 DATA 可继续包含子数据</text><rect x="30" y="420" width="390" height="70" rx="9" class="svg-node"/><text x="44" y="445" class="svg-text">DataAttribute / DA → 分量</text><text x="44" y="468" class="svg-note">stVal、q、t；或 cVal.mag.f</text><rect x="490" y="220" width="370" height="70" rx="9" class="svg-node"/><text x="504" y="245" class="svg-text">DataSet / 控制块 / LOG</text><text x="504" y="268" class="svg-note">与 DATA 同属 LN 的组成</text><rect x="490" y="330" width="370" height="70" rx="9" class="svg-node"/><text x="504" y="355" class="svg-text">控制块 → DataSet</text><text x="504" y="378" class="svg-note">引用有序成员清单</text><rect x="490" y="430" width="370" height="70" rx="9" class="svg-node"/><text x="504" y="455" class="svg-text">DataSet → FCD / FCDA</text><text x="504" y="478" class="svg-note">引用数据，不复制其定义</text></svg><figcaption>左侧为基本包含层级；右侧为 LN 内数据集、控制块、日志以及已标明的引用方向。</figcaption></figure><p>基本骨架是 SERVER → LD → LN → DATA，DA 再描述数值、品质、时标及配置等细节。DataSet 组织交换成员，控制块组织交换行为。Control 针对可控 DATA；Control Block 则管理报告、日志、定值或发布过程。</p></section>
<section><h2 id="models">3. ACSI 类与支撑类型完整导览</h2><p>下表覆盖参考正文的对象类及第 10 章属性类型结构。Control、Substitution、Time/TimeSynchronisation 是行为/服务模型，没有同名 SCL 元素。SimpleCDC、CompositeCDC 是 DATA 特例化；CompositeComponent、PrimitiveComponent 是 DAType 组成角色，具体 CDC 和属性类型在 7-3 定义。</p><div class="reference-table"><table><thead><tr><th scope="col">类 / 类型</th><th scope="col">中文</th><th scope="col">章节</th><th scope="col">组成属性</th><th scope="col">功能 / 场景</th><th scope="col">SCD 表现</th></tr></thead><tbody><tr><td>SERVER</td><td>服务器</td><td>6</td><td>ServiceAccessPoint、LogicalDevice、File、TPAppAssociation、MCAppAssociation</td><td>外部可见行为；发现 LD 与文件</td><td>AccessPoint/Server</td></tr><tr><td>TPAA</td><td>双边应用关联</td><td>7.4</td><td>AssociationId、AuthenticationParameter</td><td>建立、释放、中止客户/服务器关联</td><td>Authentication 与 DynAssociation 是配置/能力线索；关联实例在运行时</td></tr><tr><td>MCAA</td><td>多路广播应用关联</td><td>7.5</td><td>AuthenticationParameter</td><td>GOOSE、GSSE、多播 SV 的单向上下文</td><td>发布控制块及 Communication 地址；无 MCAA 标签</td></tr><tr><td>LOGICAL-DEVICE / LD</td><td>逻辑设备</td><td>8</td><td>LDName、LDRef、LogicalNode</td><td>功能 LN 的容器，也可用于代理/网关</td><td>Server/LDevice@inst</td></tr><tr><td>LOGICAL-NODE / LN</td><td>逻辑节点</td><td>9</td><td>LNName、LNRef、Data、DataSet、控制块、Log</td><td>组织功能数据及信息交换对象</td><td>LN0/LN，lnType 引用 LNodeType</td></tr><tr><td>DATA</td><td>数据</td><td>10</td><td>DataName、DataRef、Presence、DataAttributeType、FC、TrgOp、CDC 组成</td><td>应用信息，如 Pos、PhV</td><td>LNodeType/DO → DOType；DOI/SDI 为实例设置</td></tr><tr><td>DAType / DataAttribute</td><td>属性类型与属性</td><td>10.2.2.4</td><td>DATName、DATRef、Presence、CompositeComponent、PrimitiveComponent</td><td>递归属性结构及基本类型叶子</td><td>DOType/DA → DAType/BDA；DAI 为实例值</td></tr><tr><td>DATA-SET / DS</td><td>数据集</td><td>11</td><td>DSName、DSRef、DSMemberRef[1..n]</td><td>有序成员引用，组织读写与发布</td><td>LN0 或 LN 下 DataSet/FCDA</td></tr><tr><td>SETTING-GROUP-CONTROL-BLOCK / SGCB</td><td>定值组控制块</td><td>13</td><td>SGCBName、SGCBRef、NumOfSG、ActSG、EditSG、CnfEdit、LActTm</td><td>定值组编辑、确认和激活</td><td>LN0/SettingControl</td></tr><tr><td>BUFFERED-REPORT-CONTROL-BLOCK / BRCB</td><td>缓存报告控制块</td><td>14.2.2</td><td>名称/引用、RptID、RptEna、DatSet、ConfRev、OptFlds、BufTm、SqNum、TrgOps、IntgPd、GI、PurgeBuf、EntryID、TimeOfEntry</td><td>事件报告与缓冲重同步</td><td>ReportControl@buffered=true</td></tr><tr><td>UNBUFFERED-REPORT-CONTROL-BLOCK / URCB</td><td>非缓存报告控制块</td><td>14.2.4</td><td>名称/引用、RptID、RptEna、Resv、DatSet、ConfRev、OptFlds、BufTm、SqNum、TrgOps、IntgPd、GI</td><td>连接期间报告与客户保留</td><td>ReportControl@buffered=false</td></tr><tr><td>LOG-CONTROL-BLOCK / LCB</td><td>日志控制块</td><td>14.3.2</td><td>LCBName、LCBRef、LCBEna、DatSet、OptFlds、TrgOp、IntgPd、LogRef</td><td>按触发记录数据集</td><td>LogControl；抽象 LCBEna 与工程 logEna 分开</td></tr><tr><td>LOG</td><td>日志</td><td>14.3.3</td><td>LogName、LogRef、OldEntr、NewEntr、OldEntrTm、NewEntrTm、Entry</td><td>历史存储与条目查询</td><td>Log 表达存储配置，条目由服务查询</td></tr><tr><td>GOOSE-CONTROL-BLOCK / GoCB</td><td>GOOSE 控制块</td><td>15.2</td><td>GoCBName、GoCBRef、GoEna、AppID、DatSet、ConfRev、NdsCom</td><td>组织 GOOSE 发布</td><td>LN0/GSEControl@type=GOOSE</td></tr><tr><td>GSSE-CONTROL-BLOCK / GsCB</td><td>GSSE 控制块</td><td>15.3</td><td>GsCBName、GsCBRef、GsEna、AppID、DataLabel、LSentData</td><td>早期固定状态集合发布</td><td>GSEControl@type=GSSE；本 SCD 未观察到</td></tr><tr><td>MULTICAST-SAMPLED-VALUE-CONTROL-BLOCK / MSVCB</td><td>多播采样控制块</td><td>16.2</td><td>MsvCBNam、MsvCBRef、SvEna、MsvID、DatSet、ConfRev、SmpRate、OptFlds</td><td>MCAA 连续样本发布</td><td>LN0/SampledValueControl 多播配置</td></tr><tr><td>UNICAST-SAMPLED-VALUE-CONTROL-BLOCK / USVCB</td><td>单播采样控制块</td><td>16.3</td><td>UsvCBNam、UsvCBRef、SvEna、Resv、UsvID、DatSet、ConfRev、SmpRate、OptFlds</td><td>经 TPAA 向保留客户传输；关联结束停止</td><td>SampledValueControl@multicast=false；参考文件未显式配置 false</td></tr><tr><td>FILE</td><td>文件</td><td>20</td><td>FileName、FileSize、LastModified</td><td>非结构化二进制存储与传输</td><td>Services/FileHandling 能力；没有完整目录 XML</td></tr></tbody></table></div></section>
<section><h2 id="uses">4. 高频模型的用途</h2><div class="reference-table"><table><thead><tr><th scope="col">模型</th><th scope="col">概念 / 功能</th><th scope="col">使用场景</th><th scope="col">详解</th></tr></thead><tbody><tr><td>DataSet</td><td>有序引用已有数据</td><td>批量读写、报告、日志、GOOSE/SV</td><td><a href="acsi-runtime-models.html#dataset">数据集</a></td></tr><tr><td>Substitution</td><td>以指定值和品质替代过程来源</td><td>数据源异常时按工程规则取代；与测试区分</td><td><a href="acsi-runtime-models.html#substitution">取代</a></td></tr><tr><td>Control Block</td><td>管理使能、引用、选项和状态</td><td>配置报告/记录/切换/发布</td><td><a href="control-blocks-reference.html">控制块属性</a></td></tr><tr><td>Control</td><td>请求执行应用动作</td><td>开关、设点、分接头</td><td><a href="acsi-runtime-models.html#control">控制</a></td></tr><tr><td>Time / TimeSynchronisation</td><td>统一 UTC 语义与品质</td><td>事件排序、预约动作、采样协作</td><td><a href="acsi-engineering-workflows.html#time">时间</a></td></tr><tr><td>File Transfer</td><td>传输与管理字节文件</td><td>读取扰动记录或受支持配置</td><td><a href="acsi-engineering-workflows.html#files">文件</a></td></tr></tbody></table></div></section>
<section><h2 id="abbreviations">5. 缩略语、属性名和类型名</h2><p>这些名称已同步进入全局术语检索。表中区分缩略语、属性名和类型名，保留必要英文原文。</p><div class="reference-table"><table><thead><tr><th scope="col">名称</th><th scope="col">英文</th><th scope="col">中文</th><th scope="col">类别</th><th scope="col">功能与用法</th></tr></thead><tbody><tr><td>AA</td><td>Application Association</td><td>应用关联</td><td>关联模型</td><td>通信双方及其访问上下文；包括 TPAA、MCAA。 <a href="acsi-server-associations.html#association">详解</a></td></tr><tr><td>ACSI</td><td>Abstract Communication Service Interface</td><td>抽象通信服务接口</td><td>接口体系</td><td>定义对象、服务及行为；描述功能用 ACSI，描述线上编码进入 SCSM。 <a href="acsi-abstraction.html#two-abstractions">详解</a></td></tr><tr><td>BRCB</td><td>Buffered Report Control Block</td><td>缓存报告控制块</td><td>模型类</td><td>按触发组织并缓存报告事件；恢复时核对 EntryID、溢出与保留范围。 <a href="acsi-runtime-models.html#report">详解</a></td></tr><tr><td>CDC</td><td>Common Data Class</td><td>公用数据类</td><td>数据类</td><td>规定共用属性结构，如 DPC、SPS、MV；SCD DOType@cdc 表达类别。 <a href="acsi-runtime-models.html#data">详解</a></td></tr><tr><td>DAType</td><td>Data Attribute Type</td><td>数据属性类型</td><td>类型名</td><td>ACSI 泛指属性类型；SCL DAType/BDA 描述结构属性，叶子用 bType。 <a href="acsi-common-types.html#basic">详解</a></td></tr><tr><td>DataRef</td><td>Data Reference</td><td>数据引用</td><td>属性名</td><td>DATA 完整路径，如 C_G1101XLD0/LLN0.FunEna1；没有同名 SCL 标签。 <a href="acsi-common-types.html#references">详解</a></td></tr><tr><td>dchg</td><td>Data Change</td><td>数据变化</td><td>触发选项</td><td>值按 CDC 规则变化时触发，测量还需考虑死区；DA 特征和控制块采用选项分层。 <a href="acsi-common-types.html#triggers">详解</a></td></tr><tr><td>dupd</td><td>Data Update</td><td>数据刷新</td><td>触发选项</td><td>属性刷新可触发，值不必不同；不等于周期完整性报告。 <a href="acsi-common-types.html#triggers">详解</a></td></tr><tr><td>FC</td><td>Functional Constraint</td><td>功能约束</td><td>访问分类</td><td>按用途筛选 DA，如 ST、MX、CO、SV、SG、SE；不等于操作授权。 <a href="acsi-runtime-models.html#fc">详解</a></td></tr><tr><td>FCD</td><td>Functionally Constrained Data</td><td>功能约束数据</td><td>引用形式</td><td>DO 与 FC 的组合，选择此 DO 在该 FC 下的属性集合；FCDA 省略 daName 可表达 FCD。 <a href="acsi-runtime-models.html#dataset">详解</a></td></tr><tr><td>FCDA</td><td>Functionally Constrained Data Attribute</td><td>功能约束数据属性</td><td>引用形式 / XML 元素</td><td>属性与 FC 的组合；SCL FCDA 也能表达 FCD，按 doName/daName/fc 区分。 <a href="scd-acsi-evidence.html#goose-evidence">详解</a></td></tr><tr><td>GI</td><td>General Interrogation</td><td>总召唤</td><td>运行命令</td><td>客户请求当前数据集完整快照；TrgOps.gi 是选项，运行 GI=true 才是启动。 <a href="acsi-runtime-models.html#report">详解</a></td></tr><tr><td>intgPd</td><td>Integrity Period</td><td>完整性周期</td><td>属性名</td><td>单位 ms；ACSI 通常写 IntgPd，XML 写 intgPd；0 不产生周期完整性报告。 <a href="acsi-common-types.html#triggers">详解</a></td></tr><tr><td>LCB</td><td>Log Control Block</td><td>日志控制块</td><td>模型类</td><td>决定哪些数据按何种触发写入 LOG；LogControl 是配置，不包含历史条目。 <a href="acsi-runtime-models.html#log">详解</a></td></tr><tr><td>qchg</td><td>Quality Change</td><td>品质变化</td><td>触发选项</td><td>品质变化可触发，即使数值不变；DA@qchg 与 TrgOps@qchg 分层。 <a href="acsi-common-types.html#triggers">详解</a></td></tr><tr><td>SBO</td><td>Select Before Operate</td><td>操作前选择</td><td>控制模型</td><td>先选择再操作；普通安全用 Select，增强安全用 SelectWithValue，并受超时约束。 <a href="acsi-runtime-models.html#control">详解</a></td></tr><tr><td>SCL</td><td>Substation Configuration Language</td><td>变电站配置语言</td><td>工程语言</td><td>XML 工程交换语言；SCD 是文件类型，服务请求和响应不写成 SCD 标签。 <a href="scd-acsi-evidence.html#positions">详解</a></td></tr><tr><td>SG</td><td>Setting Group</td><td>定值组</td><td>参数集合 / FC</td><td>共同切换的一组参数；FC=SG 为激活视图，FC=SE 为编辑视图。 <a href="acsi-runtime-models.html#settings">详解</a></td></tr><tr><td>SGCB</td><td>Setting Group Control Block</td><td>定值组控制块</td><td>模型类</td><td>管理组数、激活、编辑和确认；LLN0/SettingControl 表达工程配置。 <a href="acsi-runtime-models.html#settings">详解</a></td></tr><tr><td>TrgOp</td><td>Trigger Option</td><td>触发选项</td><td>属性特征</td><td>属性事件能力；控制块 TrgOps 选择采用哪些事件；DA 的 dchg 不证明报告已使能。 <a href="acsi-common-types.html#triggers">详解</a></td></tr><tr><td>URCB</td><td>Unbuffered Report Control Block</td><td>非缓存报告控制块</td><td>模型类</td><td>连接期间尽力报告；不按 BRCB 方式补送断线期间事件。 <a href="acsi-runtime-models.html#report">详解</a></td></tr><tr><td>TPAA</td><td>Two Party Application Association</td><td>双边应用关联</td><td>模型类</td><td>双向、面向连接；Associate 建立，Release 正常释放，Abort 异常中止。 <a href="acsi-server-associations.html#tpaa">详解</a></td></tr><tr><td>MCAA</td><td>Multicast Application Association</td><td>多路广播应用关联</td><td>模型类</td><td>发布者向一个或多个订户单向发送无确认信息；不逐个订户执行 Associate。 <a href="acsi-server-associations.html#mcaa">详解</a></td></tr><tr><td>SCSM</td><td>Specific Communication Service Mapping</td><td>特定通信服务映射</td><td>映射规范</td><td>将抽象类和服务映射到具体寻址、协议与编码，如 8-1、9-2。 <a href="acsi-abstraction.html#interfaces">详解</a></td></tr><tr><td>EntryID</td><td>Entry Identifier</td><td>条目标识符</td><td>公共类型</td><td>报告恢复和日志查询使用的不透明字节串；不是业务编号或时间。 <a href="acsi-common-types.html#entry">详解</a></td></tr><tr><td>EntryTime</td><td>Entry Time</td><td>条目时间</td><td>公共类型</td><td>报告、日志与通信子系统的条目相关时间；表示由 SCSM 定义。 <a href="acsi-common-types.html#entry">详解</a></td></tr><tr><td>TimeStamp</td><td>Time Stamp</td><td>时标</td><td>公共类型</td><td>由纪元秒、秒的小数、时间品质组成；可表示分辨率不证明设备准确度。 <a href="acsi-common-types.html#timestamp">详解</a></td></tr><tr><td>PACKED-LIST</td><td>Packed List</td><td>压缩表</td><td>公共类型</td><td>有序分量的紧凑编码，不能通过该类型独立访问分量；不是文件压缩。 <a href="acsi-common-types.html#packed">详解</a></td></tr></tbody></table></div></section>
<section><h2 id="coverage">6. 原文章节覆盖清单</h2><div class="reference-table"><table><thead><tr><th scope="col">原文</th><th scope="col">知识范围</th><th scope="col">本站位置</th></tr></thead><tbody><tr><td>1～4</td><td>范围、引用、定义与缩略语</td><td><a href="standard-part-7-2.html#scope">打开专题</a></td></tr><tr><td>引言、5.1～5.4</td><td>两层抽象、基本模型与服务分类</td><td><a href="acsi-abstraction.html#two-abstractions">打开专题</a></td></tr><tr><td>5.5</td><td>基本类型和公共类型</td><td><a href="acsi-common-types.html#basic">打开专题</a></td></tr><tr><td>6</td><td>服务器与目录服务</td><td><a href="acsi-server-associations.html#server">打开专题</a></td></tr><tr><td>7</td><td>关联、访问视窗、TPAA/MCAA</td><td><a href="acsi-server-associations.html#access-view">打开专题</a></td></tr><tr><td>8～10</td><td>LD、LN、DATA、DAType、FC 和读写</td><td><a href="acsi-runtime-models.html#data">打开专题</a></td></tr><tr><td>11～12</td><td>数据集及取代</td><td><a href="acsi-runtime-models.html#dataset">打开专题</a></td></tr><tr><td>13</td><td>定值组</td><td><a href="acsi-runtime-models.html#settings">打开专题</a></td></tr><tr><td>14</td><td>报告与日志</td><td><a href="acsi-runtime-models.html#report">打开专题</a></td></tr><tr><td>15</td><td>GOOSE 与 GSSE</td><td><a href="acsi-runtime-models.html#gse">打开专题</a></td></tr><tr><td>16</td><td>多播/单播采样与格式</td><td><a href="acsi-runtime-models.html#sampled-values">打开专题</a></td></tr><tr><td>17</td><td>控制、预约操作与原因诊断</td><td><a href="acsi-runtime-models.html#control">打开专题</a></td></tr><tr><td>18</td><td>时间与同步</td><td><a href="acsi-engineering-workflows.html#time">打开专题</a></td></tr><tr><td>19</td><td>命名、引用和作用域</td><td><a href="acsi-common-types.html#references">打开专题</a></td></tr><tr><td>20</td><td>文件传输</td><td><a href="acsi-engineering-workflows.html#files">打开专题</a></td></tr><tr><td>附录 A</td><td>基本/模型/服务一致性声明</td><td><a href="acsi-engineering-workflows.html#conformance">打开专题</a></td></tr></tbody></table></div><p>建议顺序：<a href="acsi-abstraction.html">抽象接口</a> → <a href="acsi-common-types.html">公共类型</a> → <a href="acsi-server-associations.html">服务器与关联</a> → <a href="acsi-runtime-models.html">运行模型</a> → <a href="scd-acsi-evidence.html">真实 SCD 对照</a> → <a href="acsi-engineering-workflows.html">工程核查</a>。全服务名称继续查阅 <a href="acsi-services.html">ACSI 服务分类与功能全表</a>。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：引言、1～20 章、规范性附录 A 及参考文献；覆盖指原创知识总结和关联阅读，不是逐条替代正文。参考文件：860[1].7-2.pdf（123 个 PDF 页），南雷变2026041614.scd。PDF 页指文件顺序页；正文印刷页通常为 PDF 页减 5。</p><p>原 PDF：D:/IEC61850/IEC61850标准[中文.完整版]/860[1].7-2.pdf。本站离线阅读不依赖原 PDF 目录。</p><p>继续阅读：<a href="acsi-abstraction.html">两层抽象</a> · <a href="acsi-common-types.html">公共类型</a></p></section><section><h2 id="part73-reading">第 7-3 部分完整关联阅读</h2><p><a href="standard-part-7-3.html">公用数据类完整导读</a> · <a href="cdc-common-types.html">品质与公用类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">参考 SCD 类型证据</a>。按 CDC 类别查每一表列属性、类型、FC、触发、值域和存在条件；早期原文与工程文件差异分别说明。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准、映射、工程配置与运行证据分别核对</footer><script src="../assets/navigation.js"></script></body></html>
