<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 7-3 部分：公用数据类 CDC｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter"><nav class="chapter-nav" aria-label="章节导航"><a href="../index.html">首页</a> · <a href="standard-part-7-3.html">第 7-3 部分</a></nav><p class="section-kicker">标准文库 · 第 7-3 部分专题</p><h1>第 7-3 部分：公用数据类 CDC</h1><p>先理解信息用途，再沿类型结构读取值、品质、配置和定义来源。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置与版本</h2><p>上级：<a href="standard-library-overview.html">标准文库</a> → <a href="standard-part-7-3.html">第 7-3 部分：公用数据类</a>。</p><p>基线：DL/T 860.73—2004 / IEC 61850-7-3:2003。本文为原创中文知识解读，覆盖这份文件，类型、值域、存在条件与服务按该版区分；后续勘误和参考 SCD 2007 B4 另标。表格汇总不替代标准原文、设备手册或可投产工程。</p><p>前置：<a href="ied-data-model.html">IED、LN、DO、DA</a> · <a href="standard-part-7-2.html">ACSI 服务</a>。</p></section>
<section><h2 id="scope">1. 从信息内容进入属性结构</h2><p>IEC 61850 把设备功能表示为逻辑节点 LN（Logical Node），把该功能中的信息表示为数据对象 DO（Data Object）。例如“开关位置”是一个信息对象；它需要同时表达位置值、值是否可信、何时变化、能否受控以及相关配置。CDC 就是为这类对象规定共同的结构。它不是设备型号，也不是通信报文。</p><div class="reference-table"><table><thead><tr><th scope="col">标准部分</th><th scope="col">职责</th><th scope="col">怎样接到本章</th></tr></thead><tbody><tr><td>7-1</td><td>建模原理</td><td>理解类/实例/包含/引用</td></tr><tr><td>7-2</td><td>ACSI 对象与服务</td><td>定义读写、报告、控制、定值组行为</td></tr><tr><td>7-3</td><td>CDC 与属性类型</td><td>本章给共同结构与属性语义</td></tr><tr><td>7-4</td><td>LN/DO 的功能语义</td><td>说明 Pos、Str、A 等对象是什么意思并选择 CDC</td></tr><tr><td>6</td><td>SCL 配置</td><td>通过 LNodeType/DOType/DAType/EnumType 表达模型</td></tr><tr><td>8-1、9-x</td><td>具体服务映射 SCSM</td><td>决定协议结构、线上编码与传输</td></tr></tbody></table></div><p>范围还可用于站间、站到控制中心、分布式发电及计量信息交换；是否适用某对象需看其建模定义。本文只提供静态知识。</p></section>
<section><h2 id="hierarchy">2. 一条类型链怎样读</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 480" role="img" aria-labelledby="cdc-chain-title cdc-chain-desc"><title id="cdc-chain-title">从 DO 到叶子值</title><desc id="cdc-chain-desc">包含层级与类型引用并读；数字本身不能说明测量对象。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">LN 的 DO：A，CDC=WYE</text><text x="40" y="64" class="svg-note">7-4 给三相电流语义；7-3 给 WYE 结构</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">SDO：phsA，CDC=CMV</text><text x="40" y="154" class="svg-note">这是一个子数据对象，不是一个 FLOAT32</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">DA：cVal，类型 Vector</text><text x="40" y="244" class="svg-note">相量包含模 mag 和可选幅角 ang</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">BDA：mag，类型 AnalogueValue</text><text x="40" y="334" class="svg-note">整数 i 和/或浮点 f 至少有一个</text><path d="M410 350 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="375" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="400" class="svg-text">叶子：f，类型 FLOAT32</text><text x="40" y="424" class="svg-note">把值与单位、倍率、品质、时间一起读</text></svg><figcaption>包含层级与类型引用并读；数字本身不能说明测量对象。</figcaption></figure><p>“模板”说明一类 CDC 的组成分区及继承服务；具体 CDC 再给字段。SCL 的类型模板是配置表示，两者都叫模板但作用不同。</p></section>
<section><h2 id="classes">3. 本版 29 种 CDC 导航</h2><div class="reference-table"><table><thead><tr><th scope="col">CDC</th><th scope="col">英文名称</th><th scope="col">中文 / 用途</th><th scope="col">详表</th></tr></thead><tbody><tr><td><code>SPS</code></td><td>Single Point Status</td><td>单点状态：只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</td><td><a href="cdc-status.html#sps">属性、值域与条件</a></td></tr><tr><td><code>DPS</code></td><td>Double Point Status</td><td>双点状态：只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</td><td><a href="cdc-status.html#dps">属性、值域与条件</a></td></tr><tr><td><code>INS</code></td><td>Integer Status</td><td>整数状态：只读状态：提供当前状态、品质、时间；支持取代时增加取代组。</td><td><a href="cdc-status.html#ins">属性、值域与条件</a></td></tr><tr><td><code>ACT</code></td><td>Protection Activation Information</td><td>保护激活信息：保护是否启动/动作的分相与汇总信息；具体是启动还是动作由 DO 语义决定。</td><td><a href="cdc-status.html#act">属性、值域与条件</a></td></tr><tr><td><code>ACD</code></td><td>Directional Protection Activation Information</td><td>方向保护激活信息：在 ACT 式激活信息旁给出保护判据的方向。</td><td><a href="cdc-status.html#acd">属性、值域与条件</a></td></tr><tr><td><code>SEC</code></td><td>Security Violation Counting</td><td>安全违例计数：记录安全相关违规次数和最近违规信息。</td><td><a href="cdc-status.html#sec">属性、值域与条件</a></td></tr><tr><td><code>BCR</code></td><td>Binary Counter Reading</td><td>二进制计数器读数：累计计数与冻结快照；二进制表示整数计数，不是 BOOLEAN。</td><td><a href="cdc-status.html#bcr">属性、值域与条件</a></td></tr><tr><td><code>MV</code></td><td>Measured Value</td><td>测量值：用于监控中的模拟量数值。</td><td><a href="cdc-measurement.html#mv">属性、值域与条件</a></td></tr><tr><td><code>CMV</code></td><td>Complex Measured Value</td><td>复数测量值：用于监控中的模拟量相量（模和幅角）。</td><td><a href="cdc-measurement.html#cmv">属性、值域与条件</a></td></tr><tr><td><code>SAV</code></td><td>Sampled Analogue Value</td><td>采样值：描述一个采样时刻的模拟量，通常用于采样值传输。</td><td><a href="cdc-measurement.html#sav">属性、值域与条件</a></td></tr><tr><td><code>WYE</code></td><td>Wye</td><td>相对地相关测量值：同时刻的三相量集合；WYE/DEL 是结构标识，不能据此推断实际一次绕组接线。</td><td><a href="cdc-measurement.html#wye">属性、值域与条件</a></td></tr><tr><td><code>DEL</code></td><td>Delta</td><td>相对相相关测量值：同时刻的三相量集合；WYE/DEL 是结构标识，不能据此推断实际一次绕组接线。</td><td><a href="cdc-measurement.html#del">属性、值域与条件</a></td></tr><tr><td><code>SEQ</code></td><td>Sequence</td><td>顺序值/序分量：把三相量变换为序分量或直交轴分量。不是按时间排列的事件序列。</td><td><a href="cdc-measurement.html#seq">属性、值域与条件</a></td></tr><tr><td><code>HMV</code></td><td>Harmonic Measured Value</td><td>谐波值：描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</td><td><a href="cdc-measurement.html#hmv">属性、值域与条件</a></td></tr><tr><td><code>HWYE</code></td><td>Harmonic Wye</td><td>WYE 谐波值：描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</td><td><a href="cdc-measurement.html#hwye">属性、值域与条件</a></td></tr><tr><td><code>HDEL</code></td><td>Harmonic Delta</td><td>DEL 谐波值：描述谐波、分谐波或谐间波谱；谐波为基频整数倍，分谐波低于基频，谐间波非整数倍。</td><td><a href="cdc-measurement.html#hdel">属性、值域与条件</a></td></tr><tr><td><code>SPC</code></td><td>Controllable Single Point</td><td>可控的单点：控制请求与状态反馈组成同一数据类，FC 把用途分开。</td><td><a href="cdc-control.html#spc">属性、值域与条件</a></td></tr><tr><td><code>DPC</code></td><td>Controllable Double Point</td><td>可控的双点：控制请求与状态反馈组成同一数据类，FC 把用途分开。</td><td><a href="cdc-control.html#dpc">属性、值域与条件</a></td></tr><tr><td><code>INC</code></td><td>Controllable Integer Status</td><td>可控的整数状态：控制请求与状态反馈组成同一数据类，FC 把用途分开。</td><td><a href="cdc-control.html#inc">属性、值域与条件</a></td></tr><tr><td><code>BSC</code></td><td>Binary Controlled Step Position Information</td><td>二进制受控步位置信息：控制请求与状态反馈组成同一数据类，FC 把用途分开。</td><td><a href="cdc-control.html#bsc">属性、值域与条件</a></td></tr><tr><td><code>ISC</code></td><td>Integer Controlled Step Position Information</td><td>整数受控步位置信息：控制请求与状态反馈组成同一数据类，FC 把用途分开。</td><td><a href="cdc-control.html#isc">属性、值域与条件</a></td></tr><tr><td><code>APC</code></td><td>Controllable Analogue Set Point Information</td><td>可控模拟设点信息：所给早期版的模拟设点和相关模拟信息。</td><td><a href="cdc-control.html#apc">属性、值域与条件</a></td></tr><tr><td><code>SPG</code></td><td>Single Point Setting</td><td>单点定值：定义应用使用的参数；例如功能开关、整数配置、保护阈值。</td><td><a href="cdc-setting.html#spg">属性、值域与条件</a></td></tr><tr><td><code>ING</code></td><td>Integer Status Setting</td><td>整数状态定值：定义应用使用的参数；例如功能开关、整数配置、保护阈值。</td><td><a href="cdc-setting.html#ing">属性、值域与条件</a></td></tr><tr><td><code>ASG</code></td><td>Analogue Setting</td><td>模拟定值：定义应用使用的参数；例如功能开关、整数配置、保护阈值。</td><td><a href="cdc-setting.html#asg">属性、值域与条件</a></td></tr><tr><td><code>CURVE</code></td><td>Setting Curve</td><td>定值曲线：以曲线类型加参数描述保护特性。</td><td><a href="cdc-setting.html#curve">属性、值域与条件</a></td></tr><tr><td><code>DPL</code></td><td>Device Name Plate</td><td>设备铭牌：标识物理设备的供货信息。</td><td><a href="cdc-description.html#dpl">属性、值域与条件</a></td></tr><tr><td><code>LPL</code></td><td>Logical Node Name Plate</td><td>逻辑节点铭牌：描述逻辑节点及其定义来源；LLN0 还承载逻辑设备信息。</td><td><a href="cdc-description.html#lpl">属性、值域与条件</a></td></tr><tr><td><code>CSD</code></td><td>Curve Shape Description</td><td>曲线形状描述：以点对数组提供曲线的实际形状，和 CURVE 的类型/公式参数互补。</td><td><a href="cdc-description.html#csd">属性、值域与条件</a></td></tr></tbody></table></div></section>
<section><h2 id="conditions">4. M、O、条件代码怎样使用</h2><p>M/O/C 列回答“这个属性是否必须出现”，不是值是否为 0，也不是客户端的访问权限。C 表示 Conditional（条件性），具体条件用下列代码表达。条件代码没有统一的标准英文全拼，本站解释其规则，不编造缩写展开。</p><div class="reference-table"><table><thead><tr><th scope="col">代码</th><th scope="col">英文 / 角色</th><th scope="col">规则与用法</th></tr></thead><tbody><tr><td><code>M</code></td><td>Mandatory</td><td>必须有；例如 SPS.stVal。</td></tr><tr><td><code>O</code></td><td>Optional</td><td>可选；出现时仍须满足类型与语义规则。</td></tr><tr><td><code>PICS_SUBST</code></td><td>条件代码：支持取代</td><td>支持 Substitution 时，取代组属性必须存在；原文部分表印作 PIC_SUBST。PICS 为 Protocol Implementation Conformance Statement（协议实现一致性声明）。</td></tr><tr><td><code>GC_1</code></td><td>条件代码：至少一个</td><td>同一数据实例的指定候选属性至少有一个。</td></tr><tr><td><code>GC_2(n)</code></td><td>条件代码：成组存在</td><td>编号 n 相同的属性一起有或一起没有；不同 CDC 的 n 不互相绑定。</td></tr><tr><td><code>GC_CON</code></td><td>条件代码：配置依赖</td><td>与某可选属性相关的配置只能在该属性存在时出现，需按具体表的关联关系判断。</td></tr><tr><td><code>AC_LN0_M</code></td><td>条件代码：LLN0 条件必选</td><td>对象在 LLN0 中时必选，否则可选；原表拼写 LN0、LLN0 有差异。</td></tr><tr><td><code>AC_LN0_EX</code></td><td>条件代码：LLN0 专属</td><td>LPL.ldNs 只允许在 LLN0 中；与“LLN0 内是否需要显式声明”分别判断。</td></tr><tr><td><code>AC_DLD_M</code></td><td>条件代码：LN 命名空间</td><td>LPL.lnNs 的命名空间不同于 ldNs 时必须出现。</td></tr><tr><td><code>AC_DLN_M</code></td><td>条件代码：数据命名空间</td><td>dataNs 不同于上级 ldNs/lnNs 的命名空间时必须出现。</td></tr><tr><td><code>AC_DLNDA_M</code></td><td>条件代码：CDC 命名空间</td><td>CDC 定义不同于上级 ldNs/lnNs 或 dataNs 时，cdcNs/cdcName 必须出现。</td></tr><tr><td><code>AC_SCAV</code></td><td>条件代码：换算配置</td><td>AnalogueValue 的 i、f 都有时必须有；只有 i 时可选；只有 f 时不要求。</td></tr><tr><td><code>AC_ST</code></td><td>条件代码：有状态</td><td>可控类支持状态反馈时必选。</td></tr><tr><td><code>AC_CO_M</code></td><td>条件代码：有控制时必选</td><td>可控类支持控制时必选。</td></tr><tr><td><code>AC_CO_O</code></td><td>条件代码：有控制时可选</td><td>可控类支持控制时可选。</td></tr><tr><td><code>AC_SG_M</code></td><td>条件代码：有定值组时必选</td><td>支持定值组时必须有。</td></tr><tr><td><code>AC_SG_O</code></td><td>条件代码：有定值组时可选</td><td>支持定值组时可以有。</td></tr><tr><td><code>AC_NSG_M</code></td><td>条件代码：无定值组时必选</td><td>不支持定值组时必须有。</td></tr><tr><td><code>AC_NSG_O</code></td><td>条件代码：无定值组时可选</td><td>不支持定值组时可以有。</td></tr><tr><td><code>AC_RMS_M</code></td><td>条件代码：RMS 引用</td><td>hvRef=rms 时必须有 rmsCyc。RMS=Root Mean Square，均方根/有效值。</td></tr></tbody></table></div><p>例如 ACD.phsA 与 dirPhsA 标为 GC_2(1)，二者同时有或同时没有；WYE.phsA/B/C/neut/net/res 标为 GC_1，不要求六者全有；SPS 支持取代时，subEna/subVal/subQ/subID 均须存在。属性缺省值、属性不存在、值为 FALSE 是三件不同的事。</p></section>
<section><h2 id="namespace">5. 命名空间与扩展边界</h2><p>Namespace（命名空间）回答“这个名称与结构由哪份定义解释”。上层提供默认，下层只有定义来源不同才需要显式声明。它使扩展可追溯，不能靠名字猜扩展含义。这里的 ldNs/lnNs/dataNs/cdcNs 是信息模型中的定义来源，XML 根元素 xmlns 则表示 XML 语法命名空间。</p><div class="reference-table"><table><thead><tr><th scope="col">属性</th><th scope="col">位置 / 类型 / FC</th><th scope="col">作用</th><th scope="col">何时显式声明</th></tr></thead><tbody><tr><td>ldNs</td><td>LLN0.NamPlt（LPL）；VISIBLE STRING255 / DC</td><td>LD 默认定义来源</td><td>只在 LLN0；LD 定义超出默认标准时声明</td></tr><tr><td>lnNs</td><td>LN.NamPlt（LPL）；VISIBLE STRING255 / DC</td><td>LN 类及数据定义来源</td><td>不同于上级 ldNs</td></tr><tr><td>dataNs</td><td>数据对象；VISIBLE STRING255 / EX</td><td>DO 语义定义来源</td><td>不同于上级 LD/LN 定义</td></tr><tr><td>cdcNs</td><td>数据对象；VISIBLE STRING255 / EX</td><td>CDC 属性结构定义来源</td><td>结构不同于继承定义</td></tr><tr><td>cdcName</td><td>与 cdcNs 同组；VISIBLE STRING255 / EX</td><td>该命名空间内的 CDC 名称</td><td>按 AC_DLNDA_M 和 cdcNs 一起使用</td></tr></tbody></table></div><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 390" role="img" aria-labelledby="ns-chain-title ns-chain-desc"><title id="ns-chain-title">定义来源逐层细化</title><desc id="ns-chain-desc">作用域逐层下降；数据语义来源与 CDC 结构来源分别声明。</desc><rect x="20" y="15" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="40" class="svg-text">LD / LLN0.NamPlt.ldNs</text><text x="40" y="64" class="svg-note">逻辑设备的默认定义来源</text><path d="M410 80 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="105" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="130" class="svg-text">LN / NamPlt.lnNs</text><text x="40" y="154" class="svg-note">有差异才覆盖 LD 默认</text><path d="M410 170 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="195" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="220" class="svg-text">DO / dataNs</text><text x="40" y="244" class="svg-note">有差异才声明数据语义来源</text><path d="M410 260 v20 m-5 -6 l5 6 l5 -6" class="svg-link"/><rect x="20" y="285" width="780" height="65" rx="10" class="svg-node"/><text x="40" y="310" class="svg-text">CDC / cdcNs + cdcName</text><text x="40" y="334" class="svg-note">有差异才声明属性结构来源</text></svg><figcaption>作用域逐层下降；数据语义来源与 CDC 结构来源分别声明。</figcaption></figure><p>原创示意：LN 使用标准定义，新增厂家 DO 的语义可通过 dataNs 指向扩展定义；若该 DO 仍使用未改变的 SPS，不能仅因为 DO 是扩展就断言 SPS 结构也扩展。若新增 DA 或改变标准 DA 定义，则还要核对 CDC 扩展声明。命名空间字符串应由定义者发布，本文不编造标准命名空间标识。</p></section>
<section><h2 id="abbreviations">6. 缩略语和属性名的阅读规则</h2><div class="reference-table"><table><thead><tr><th scope="col">标识</th><th scope="col">英文</th><th scope="col">中文</th><th scope="col">功能与用法</th></tr></thead><tbody><tr><td><code>CDC</code></td><td>Common Data Class</td><td>公用数据类</td><td>共同的属性结构、类型、FC、触发与存在条件。</td></tr><tr><td><code>FC</code></td><td>Functional Constraint</td><td>功能约束</td><td>按状态、测量、命令、取代、配置、定值等用途组织访问。</td></tr><tr><td><code>TrgOp</code></td><td>Trigger Option</td><td>触发选项</td><td>属性能产生的事件类别，不等于控制块已经使能。</td></tr><tr><td><code>dchg</code></td><td>Data Change</td><td>数据变化</td><td>值按 CDC 规则改变；测量要考虑死区。</td></tr><tr><td><code>qchg</code></td><td>Quality Change</td><td>品质变化</td><td>品质变化，即使数值相同也可产生事件。</td></tr><tr><td><code>dupd</code></td><td>Data Update</td><td>数据更新</td><td>更新一次即可产生事件，值不必变化。</td></tr><tr><td><code>SBO</code></td><td>Select Before Operate</td><td>操作前选择</td><td>选择并保留对象，再提交操作。</td></tr><tr><td><code>SP</code></td><td>Setpoint</td><td>设点 / 无组定值</td><td>早期 APC 为设点，SPG/ING/ASG 为无定值组参数；必须结合 CDC。</td></tr><tr><td><code>ST</code></td><td>Status information</td><td>状态信息</td><td>例如 stVal/q/t 的状态视图。</td></tr><tr><td><code>MX</code></td><td>Measurements</td><td>测量信息</td><td>例如 mag/cVal 的测量视图。</td></tr><tr><td><code>CO</code></td><td>Control</td><td>控制</td><td>控制命令用途；通过控制服务而非普通写状态。</td></tr><tr><td><code>SV</code></td><td>Substitution</td><td>取代</td><td>FC=SV 指取代；协议语境 SV 指 Sampled Values，两个含义不同。</td></tr><tr><td><code>CF</code></td><td>Configuration</td><td>配置</td><td>死区、单位、控制模式等配置。</td></tr><tr><td><code>DC</code></td><td>Description</td><td>描述</td><td>文字、铭牌等描述属性。</td></tr><tr><td><code>SG</code></td><td>Setting Group</td><td>定值组</td><td>激活定值视图。</td></tr><tr><td><code>SE</code></td><td>Setting Group Editable</td><td>可编辑定值组</td><td>被选择编辑组的定值视图。</td></tr><tr><td><code>EX</code></td><td>Extended Definition</td><td>扩展定义</td><td>指向外部定义命名空间。</td></tr><tr><td><code>RMS</code></td><td>Root Mean Square</td><td>均方根 / 有效值</td><td>平方、平均、再开方；谐波比例可选 rms 引用。</td></tr><tr><td><code>SI</code></td><td>International System of Units</td><td>国际单位制</td><td>单位与倍率统一表示工程量，名称缩写来自法语 Système international。</td></tr><tr><td><code>DA</code></td><td>Data Attribute</td><td>数据属性</td><td>DO 的组成，能继续含结构分量。</td></tr><tr><td><code>BDA</code></td><td>Basic Data Attribute</td><td>基础数据属性</td><td>SCL DAType 内的分量，可进一步嵌套结构。</td></tr><tr><td><code>SDO</code></td><td>Sub Data Object</td><td>子数据对象</td><td>复合 CDC 中的子 DO，例如 WYE.phsA。</td></tr></tbody></table></div><p>属性名通常由语义片段组成：st=state/status，ctl=control，set=setting/setpoint，sub=substitution，inst=instantaneous，mag=magnitude，ang=angle，phs=phase，Har=harmonic，Ns=namespace，Rev=revision。它们是助记解释，不保证每个名称都是正式英文缩略语。<a href="cdc-attribute-dictionary.html">setMag 等全部字段字典</a> 可按属性路径进一步查。</p></section>
<section><h2 id="coverage">7. 覆盖范围与阅读路径</h2><div class="reference-table"><table><thead><tr><th scope="col">原文</th><th scope="col">本页/专题覆盖</th><th scope="col">入口</th></tr></thead><tbody><tr><td>引言、1～4</td><td>职责、引用与缩略语</td><td><a href="standard-part-7-3.html#scope">打开</a></td></tr><tr><td>5</td><td>20 个存在条件代码</td><td><a href="standard-part-7-3.html#conditions">打开</a></td></tr><tr><td>6.1～6.13 / 表 1～11</td><td>品质、模拟值、范围、位置、脉冲、原发者、单位、向量、点、控制模式</td><td><a href="cdc-common-types.html#quality">打开</a></td></tr><tr><td>7.1～7.2 / 表 12</td><td>CDC 与命名空间</td><td><a href="standard-part-7-3.html#namespace">打开</a></td></tr><tr><td>7.3 / 表 13～20</td><td>基本状态模板与 7 类状态 CDC</td><td><a href="cdc-status.html#template">打开</a></td></tr><tr><td>7.4 / 表 21～30</td><td>测量模板与 9 类测量 CDC</td><td><a href="cdc-measurement.html#template">打开</a></td></tr><tr><td>7.5～7.6 / 表 31～38</td><td>可控状态、模拟模板与 6 类可控 CDC</td><td><a href="cdc-control.html#template">打开</a></td></tr><tr><td>7.7～7.8 / 表 39～44</td><td>状态、模拟定值模板与 4 类定值 CDC</td><td><a href="cdc-setting.html#template">打开</a></td></tr><tr><td>7.9 / 表 45～48</td><td>描述模板与 3 类描述 CDC</td><td><a href="cdc-description.html#template">打开</a></td></tr><tr><td>8 / 表 49</td><td>全部属性名、上下文及嵌套关系</td><td><a href="cdc-attribute-dictionary.html#dictionary">打开</a></td></tr><tr><td>附录 A / A.1～A.5</td><td>58 项单位表行与 20 个倍率前缀</td><td><a href="cdc-units-fc.html#units">打开</a></td></tr><tr><td>附录 B / B.1</td><td>18 个 FC 表项（含 XX 通配）</td><td><a href="cdc-units-fc.html#fc">打开</a></td></tr></tbody></table></div><p>先读公用属性类型，再按信息用途选择 CDC。表 49 为反向查询入口，最后用参考 SCD 验证实际类型链。所有 29 类均解释表列属性，有限枚举尽量列全；范围由具体对象决定的整数/浮点值不伪造业务枚举。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>原文定位：引言、正文第 1～8 章、表 1～49、附录 A/B。PDF 页按文件顺序从 1 起；印刷正文页=PDF 页−4。原文件共 57 页，原路径：<code>D:/IEC61850资料/IEC61850标准[中文.完整版]/860[1].7-3.pdf</code>；本站内容离线独立可读。</p><p>继续阅读：<a href="standard-part-7-3.html">第 7-3 部分总览</a> · <a href="cdc-common-types.html">公用属性类型</a> · <a href="cdc-attribute-dictionary.html">表 49 属性字典</a> · <a href="cdc-scd-evidence.html">SCD 类型证据</a>。</p></section><section><h2 id="part74-reading">第 7-4 部分：从功能到数据语义</h2><p><a href="standard-part-7-4.html">91 类逻辑节点完整导读</a> · <a href="ln-system.html">公用信息与继承</a> · <a href="ln-data-dictionary.html">第 6 章数据字典</a> · <a href="ln-values-reference.html">取值、模式组合与单位</a> · <a href="ln-scd-evidence.html">实际 SCD 节点与类型链</a>。明确 LN/DO 功能、CDC 属性及工程观测的不同层级。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 原版、修订和工程观测分别说明</footer><script src="../assets/navigation.js"></script></body></html>
