<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第 7-4 部分：兼容逻辑节点类和数据类｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"><link rel="stylesheet" href="../assets/part74.css"></head><body><header class="top"><div class="chapter"><p class="section-kicker">标准文库 · 第 7-4 部分专题</p><h1>第 7-4 部分：兼容逻辑节点类和数据类</h1><p>先确定功能与数据语义，再沿 CDC 和 SCL 类型引用核对。</p></div></header><main class="chapter"><section><h2 id="reading">阅读位置、版次与来源边界</h2><p>上级：<a href="standard-part-7-4.html">第 7-4 部分</a>。前置：<a href="standard-part-7-2.html">7-2 对象与服务</a> · <a href="standard-part-7-3.html">7-3 CDC 属性结构</a>。</p><p>以 DL/T 860.74—2006 / IEC 61850-7-4:2003 为基线；英文功能说明是本站助读译释，不声称每个节点代码都是英文首字母缩写。参考工程为 SCL 2007 B4，标准、原表差异、工程声明及原创教学例分别说明。</p><p>原 PDF 113 页，印刷正文页通常为 PDF 页−4；PDF 72 重复印刷 58，印刷 68 缺失，影响 ZBAT 与 ZBSH 首表。以下原文定位以 PDF 页为准。内容为原创知识解读，不能代替标准、设备手册或投产校验。</p></section>
<section><h2 id="scope">1. 本部分回答什么问题</h2><p>当工程人员说“测量电流”“保护动作”“断路器位置”，计算机需要统一的功能名、数据名与结构。7-4 规定功能模型 LN（Logical Node）和数据语义；7-3 给 CDC（Common Data Class）的属性结构；7-2 给对象及访问服务；第 6 部分用 SCL（Substation Configuration Language）表达实例和引用。</p><div class="reference-table"><table><thead><tr><th scope="col">层次</th><th scope="col">例子</th><th scope="col">查阅位置</th></tr></thead><tbody><tr><td>功能类</td><td>PTOC：延时过流保护</td><td>本部分第 5 章</td></tr><tr><td>数据对象 DO</td><td>Str：启动；Op：动作</td><td>本部分第 5 / 6 章</td></tr><tr><td>数据结构 CDC</td><td>Str→ACD；Op→ACT</td><td><a href="standard-part-7-3.html">7-3 CDC</a></td></tr><tr><td>属性 DA / BDA</td><td>general、phsA、q、t、dirGeneral</td><td><a href="cdc-common-types.html">属性、品质与类型</a></td></tr><tr><td>服务</td><td>读、报告、控制、定值组</td><td><a href="standard-part-7-2.html">7-2 ACSI</a></td></tr><tr><td>工程实例</td><td>prefix / lnClass / inst / lnType</td><td><a href="ln-scd-evidence.html">SCD 证据</a></td></tr></tbody></table></div><p>它适用于变电站和馈线设备等信息建模；引言同时提及站间、站到控制中心、分布式发电和计量。适用某功能不意味着一个 IED 必须具备全部节点，也不意味着配置声明已经证明实际设备行为。</p></section>
<section><h2 id="start">2. 初学者阅读路线</h2><figure class="concept-figure"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 820 470" role="img" aria-labelledby="read74-title read74-desc"><title id="read74-title">从电气概念到工程对象</title><desc id="read74-desc">本站重绘的阅读路径。</desc><rect class="svg-node" x="15" y="15" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="41">先认识：电流、电压、功率、电能、故障与开关</text><text class="svg-note" x="35" y="65">测量是观察；保护是判定；控制是发出命令</text><path class="svg-link" d="M410 81 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="103" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="129">第 5 章：选择 LN，再定位 DO</text><text class="svg-note" x="35" y="153">按功能进入节点分类，读 M/O/C 与 T</text><path class="svg-link" d="M410 169 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="191" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="217">第 6 章：解释数据名与明确取值</text><text class="svg-note" x="35" y="241">短缩写可由第 4 章组合，但以完整数据定义为准</text><path class="svg-link" d="M410 257 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="279" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="305">7-3：展开 CDC 与属性值</text><text class="svg-note" x="35" y="329">状态值、命令值、品质、时标、单位分别读取</text><path class="svg-link" d="M410 345 v20 m-5 -6 l5 6 l5 -6"/><rect class="svg-node" x="15" y="367" width="790" height="66" rx="10"/><text class="svg-text" x="35" y="393">SCD：寻找实例并追踪类型引用</text><text class="svg-note" x="35" y="417">实际出现的对象与标准可能项分别列出</text></svg><figcaption>本站重绘的阅读路径。</figcaption></figure><p><a href="ln-system.html">公用信息与继承</a> → <a href="ln-measurement.html">测量、计量与电气基础</a> → <a href="ln-switch-transformer.html">开关与互感器</a> → <a href="ln-protection.html">保护</a> → <a href="ln-scd-evidence.html">工程证据</a>。</p></section>
<section><h2 id="groups">3. 第 5 章的 13 个逻辑节点组</h2><div class="reference-table"><table><thead><tr><th scope="col">首字母</th><th scope="col">组的用途</th><th scope="col">本版具体类数</th><th scope="col">分类页</th></tr></thead><tbody><tr><td><code>L</code></td><td>系统逻辑节点</td><td>2</td><td><a href="ln-system.html">系统逻辑节点</a></td></tr><tr><td><code>P</code></td><td>保护功能</td><td>28</td><td><a href="ln-protection.html">保护功能</a></td></tr><tr><td><code>R</code></td><td>保护相关功能</td><td>10</td><td><a href="ln-protection-related.html">保护相关功能</a></td></tr><tr><td><code>C</code></td><td>控制</td><td>5</td><td><a href="ln-control-generic.html">控制</a></td></tr><tr><td><code>G</code></td><td>通用功能引用</td><td>3</td><td><a href="ln-control-generic.html">通用功能引用</a></td></tr><tr><td><code>I</code></td><td>接口与存档</td><td>4</td><td><a href="ln-control-generic.html">接口与存档</a></td></tr><tr><td><code>A</code></td><td>自动控制</td><td>4</td><td><a href="ln-automatic.html">自动控制</a></td></tr><tr><td><code>M</code></td><td>计量与测量</td><td>8</td><td><a href="ln-measurement.html">计量与测量</a></td></tr><tr><td><code>S</code></td><td>传感器与监视</td><td>4</td><td><a href="ln-monitoring-equipment.html">传感器与监视</a></td></tr><tr><td><code>X</code></td><td>开关设备</td><td>2</td><td><a href="ln-switch-transformer.html">开关设备</a></td></tr><tr><td><code>T</code></td><td>仪用互感器</td><td>2</td><td><a href="ln-switch-transformer.html">仪用互感器</a></td></tr><tr><td><code>Y</code></td><td>电力变压器及相关功能</td><td>4</td><td><a href="ln-switch-transformer.html">电力变压器及相关功能</a></td></tr><tr><td><code>Z</code></td><td>其他电力设备</td><td>15</td><td><a href="ln-monitoring-equipment.html">其他电力设备</a></td></tr></tbody></table></div><p>组字母表示功能归属，不按物理设备厂家、网络协议或 IED 名划分。S/T/X/Y/Z 组可能位于过程装置，也可能作为更高层 IED 的外部过程映像。H/F/W/O/B/N 等字母在原表注中预留给其他应用领域；不把这些预留字母充当本版已经定义的节点类。</p></section>
<section><h2 id="inventory">4. 91 类的功能总索引</h2><div class="reference-table"><table><thead><tr><th scope="col">LN 类</th><th scope="col">中文功能</th><th scope="col">英文功能助读</th><th scope="col">实例数 / 工程观察</th><th scope="col">查阅</th></tr></thead><tbody><tr><td><code>LPHD</code></td><td>物理设备信息</td><td>Physical device information</td><td>344</td><td><a href="ln-system.html#LPHD">节点及数据表</a></td></tr><tr><td><code>LLN0</code></td><td>逻辑节点零</td><td>Logical node zero</td><td>344</td><td><a href="ln-system.html#LLN0">节点及数据表</a></td></tr><tr><td><code>PDIF</code></td><td>差动保护</td><td>Differential protection</td><td>12</td><td><a href="ln-protection.html#PDIF">节点及数据表</a></td></tr><tr><td><code>PDIR</code></td><td>方向比较</td><td>Directional comparison</td><td>0</td><td><a href="ln-protection.html#PDIR">节点及数据表</a></td></tr><tr><td><code>PDIS</code></td><td>距离保护</td><td>Distance protection</td><td>0</td><td><a href="ln-protection.html#PDIS">节点及数据表</a></td></tr><tr><td><code>PDOP</code></td><td>方向过功率</td><td>Directional overpower</td><td>0</td><td><a href="ln-protection.html#PDOP">节点及数据表</a></td></tr><tr><td><code>PDUP</code></td><td>方向欠功率</td><td>Directional underpower</td><td>0</td><td><a href="ln-protection.html#PDUP">节点及数据表</a></td></tr><tr><td><code>PFRC</code></td><td>频率变化率</td><td>Rate of change of frequency</td><td>0</td><td><a href="ln-protection.html#PFRC">节点及数据表</a></td></tr><tr><td><code>PHAR</code></td><td>谐波制动</td><td>Harmonic restraint</td><td>0</td><td><a href="ln-protection.html#PHAR">节点及数据表</a></td></tr><tr><td><code>PHIZ</code></td><td>接地检测</td><td>Earth fault detection</td><td>0</td><td><a href="ln-protection.html#PHIZ">节点及数据表</a></td></tr><tr><td><code>PIOC</code></td><td>瞬时过电流</td><td>Instantaneous overcurrent</td><td>0</td><td><a href="ln-protection.html#PIOC">节点及数据表</a></td></tr><tr><td><code>PMRI</code></td><td>禁止电动机重新启动</td><td>Motor restart inhibition</td><td>0</td><td><a href="ln-protection.html#PMRI">节点及数据表</a></td></tr><tr><td><code>PMSS</code></td><td>电动机启动时间监视</td><td>Motor starting supervision</td><td>0</td><td><a href="ln-protection.html#PMSS">节点及数据表</a></td></tr><tr><td><code>POPF</code></td><td>过功率因数</td><td>Over power factor</td><td>0</td><td><a href="ln-protection.html#POPF">节点及数据表</a></td></tr><tr><td><code>PPAM</code></td><td>相角测量保护</td><td>Phase angle measuring protection</td><td>0</td><td><a href="ln-protection.html#PPAM">节点及数据表</a></td></tr><tr><td><code>PSCH</code></td><td>保护配置</td><td>Protection scheme</td><td>0</td><td><a href="ln-protection.html#PSCH">节点及数据表</a></td></tr><tr><td><code>PSDE</code></td><td>灵敏方向接地故障</td><td>Sensitive directional earth fault</td><td>0</td><td><a href="ln-protection.html#PSDE">节点及数据表</a></td></tr><tr><td><code>PTEF</code></td><td>瞬时接地故障</td><td>Transient earth fault</td><td>0</td><td><a href="ln-protection.html#PTEF">节点及数据表</a></td></tr><tr><td><code>PTOC</code></td><td>延时过电流</td><td>Time overcurrent</td><td>383</td><td><a href="ln-protection.html#PTOC">节点及数据表</a></td></tr><tr><td><code>PTOF</code></td><td>过频率</td><td>Overfrequency</td><td>0</td><td><a href="ln-protection.html#PTOF">节点及数据表</a></td></tr><tr><td><code>PTOV</code></td><td>过电压</td><td>Overvoltage</td><td>48</td><td><a href="ln-protection.html#PTOV">节点及数据表</a></td></tr><tr><td><code>PTRC</code></td><td>保护跳闸条件</td><td>Protection trip conditioning</td><td>429</td><td><a href="ln-protection.html#PTRC">节点及数据表</a></td></tr><tr><td><code>PTTR</code></td><td>过热保护</td><td>Thermal overload</td><td>0</td><td><a href="ln-protection.html#PTTR">节点及数据表</a></td></tr><tr><td><code>PTUC</code></td><td>欠电流</td><td>Undercurrent</td><td>0</td><td><a href="ln-protection.html#PTUC">节点及数据表</a></td></tr><tr><td><code>PTUV</code></td><td>欠电压</td><td>Undervoltage</td><td>26</td><td><a href="ln-protection.html#PTUV">节点及数据表</a></td></tr><tr><td><code>PUPF</code></td><td>欠功率因数</td><td>Under power factor</td><td>0</td><td><a href="ln-protection.html#PUPF">节点及数据表</a></td></tr><tr><td><code>PTUF</code></td><td>欠频率</td><td>Underfrequency</td><td>24</td><td><a href="ln-protection.html#PTUF">节点及数据表</a></td></tr><tr><td><code>PVOC</code></td><td>电压闭锁延时过电流</td><td>Voltage controlled time overcurrent</td><td>289</td><td><a href="ln-protection.html#PVOC">节点及数据表</a></td></tr><tr><td><code>PVPH</code></td><td>电压频率保护</td><td>Volts per hertz</td><td>0</td><td><a href="ln-protection.html#PVPH">节点及数据表</a></td></tr><tr><td><code>PZSU</code></td><td>零速或欠速</td><td>Zero speed or underspeed</td><td>0</td><td><a href="ln-protection.html#PZSU">节点及数据表</a></td></tr><tr><td><code>RDRE</code></td><td>扰动记录功能</td><td>Disturbance recorder</td><td>38</td><td><a href="ln-protection-related.html#RDRE">节点及数据表</a></td></tr><tr><td><code>RADR</code></td><td>扰动记录模拟通道</td><td>Analogue disturbance channel</td><td>0</td><td><a href="ln-protection-related.html#RADR">节点及数据表</a></td></tr><tr><td><code>RBDR</code></td><td>扰动记录状态量通道</td><td>Binary disturbance channel</td><td>0</td><td><a href="ln-protection-related.html#RBDR">节点及数据表</a></td></tr><tr><td><code>RDRS</code></td><td>扰动记录处理</td><td>Disturbance record handling</td><td>0</td><td><a href="ln-protection-related.html#RDRS">节点及数据表</a></td></tr><tr><td><code>RBRF</code></td><td>断路器失灵</td><td>Breaker failure</td><td>4</td><td><a href="ln-protection-related.html#RBRF">节点及数据表</a></td></tr><tr><td><code>RDIR</code></td><td>方向元件</td><td>Directional element</td><td>0</td><td><a href="ln-protection-related.html#RDIR">节点及数据表</a></td></tr><tr><td><code>RFLO</code></td><td>故障定位</td><td>Fault location</td><td>0</td><td><a href="ln-protection-related.html#RFLO">节点及数据表</a></td></tr><tr><td><code>RPSB</code></td><td>电网振荡检测与闭锁</td><td>Power swing detection and blocking</td><td>0</td><td><a href="ln-protection-related.html#RPSB">节点及数据表</a></td></tr><tr><td><code>RREC</code></td><td>自动重合闸</td><td>Auto reclosing</td><td>24</td><td><a href="ln-protection-related.html#RREC">节点及数据表</a></td></tr><tr><td><code>RSYN</code></td><td>同步检查与同步调节</td><td>Synchronism check and synchronising</td><td>0</td><td><a href="ln-protection-related.html#RSYN">节点及数据表</a></td></tr><tr><td><code>CALH</code></td><td>告警处理</td><td>Alarm handling</td><td>0</td><td><a href="ln-control-generic.html#CALH">节点及数据表</a></td></tr><tr><td><code>CCGR</code></td><td>冷却组控制</td><td>Cooling group control</td><td>0</td><td><a href="ln-control-generic.html#CCGR">节点及数据表</a></td></tr><tr><td><code>CILO</code></td><td>联锁</td><td>Interlocking</td><td>340</td><td><a href="ln-control-generic.html#CILO">节点及数据表</a></td></tr><tr><td><code>CPOW</code></td><td>定点分合</td><td>Point on wave switching</td><td>0</td><td><a href="ln-control-generic.html#CPOW">节点及数据表</a></td></tr><tr><td><code>CSWI</code></td><td>开关控制器</td><td>Switch controller</td><td>560</td><td><a href="ln-control-generic.html#CSWI">节点及数据表</a></td></tr><tr><td><code>GAPC</code></td><td>通用自动过程控制</td><td>Generic automatic process control</td><td>128</td><td><a href="ln-control-generic.html#GAPC">节点及数据表</a></td></tr><tr><td><code>GGIO</code></td><td>通用过程输入输出</td><td>Generic process input output</td><td>2617</td><td><a href="ln-control-generic.html#GGIO">节点及数据表</a></td></tr><tr><td><code>GSAL</code></td><td>通用安全应用</td><td>Generic security application</td><td>0</td><td><a href="ln-control-generic.html#GSAL">节点及数据表</a></td></tr><tr><td><code>IARC</code></td><td>存档</td><td>Archiving</td><td>0</td><td><a href="ln-control-generic.html#IARC">节点及数据表</a></td></tr><tr><td><code>IHMI</code></td><td>人机接口</td><td>Human machine interface</td><td>0</td><td><a href="ln-control-generic.html#IHMI">节点及数据表</a></td></tr><tr><td><code>ITCI</code></td><td>远方控制接口</td><td>Telecontrol interface</td><td>0</td><td><a href="ln-control-generic.html#ITCI">节点及数据表</a></td></tr><tr><td><code>ITMI</code></td><td>远方监视接口</td><td>Telemonitoring interface</td><td>0</td><td><a href="ln-control-generic.html#ITMI">节点及数据表</a></td></tr><tr><td><code>ANCR</code></td><td>中性点电流调节</td><td>Neutral current regulation</td><td>0</td><td><a href="ln-automatic.html#ANCR">节点及数据表</a></td></tr><tr><td><code>ARCO</code></td><td>无功控制</td><td>Reactive power control</td><td>0</td><td><a href="ln-automatic.html#ARCO">节点及数据表</a></td></tr><tr><td><code>ATCC</code></td><td>自动分接开关控制</td><td>Automatic tap changer control</td><td>27</td><td><a href="ln-automatic.html#ATCC">节点及数据表</a></td></tr><tr><td><code>AVCO</code></td><td>电压控制</td><td>Voltage control</td><td>0</td><td><a href="ln-automatic.html#AVCO">节点及数据表</a></td></tr><tr><td><code>MDIF</code></td><td>差动测量</td><td>Differential measurement</td><td>0</td><td><a href="ln-measurement.html#MDIF">节点及数据表</a></td></tr><tr><td><code>MHAI</code></td><td>相别有关谐波与间谐波</td><td>Phase related harmonics and interharmonics</td><td>0</td><td><a href="ln-measurement.html#MHAI">节点及数据表</a></td></tr><tr><td><code>MHAN</code></td><td>相别无关谐波与间谐波</td><td>Non phase related harmonics and interharmonics</td><td>0</td><td><a href="ln-measurement.html#MHAN">节点及数据表</a></td></tr><tr><td><code>MMTR</code></td><td>计量</td><td>Metering</td><td>0</td><td><a href="ln-measurement.html#MMTR">节点及数据表</a></td></tr><tr><td><code>MMXN</code></td><td>相别无关测量</td><td>Non phase related measurement</td><td>14</td><td><a href="ln-measurement.html#MMXN">节点及数据表</a></td></tr><tr><td><code>MMXU</code></td><td>三相测量</td><td>Three phase measurement</td><td>354</td><td><a href="ln-measurement.html#MMXU">节点及数据表</a></td></tr><tr><td><code>MSQI</code></td><td>相序与不平衡</td><td>Sequence and imbalance</td><td>33</td><td><a href="ln-measurement.html#MSQI">节点及数据表</a></td></tr><tr><td><code>MSTA</code></td><td>计量统计</td><td>Measurement statistics</td><td>0</td><td><a href="ln-measurement.html#MSTA">节点及数据表</a></td></tr><tr><td><code>SARC</code></td><td>电弧监视与诊断</td><td>Arc monitoring and diagnostics</td><td>0</td><td><a href="ln-monitoring-equipment.html#SARC">节点及数据表</a></td></tr><tr><td><code>SIMG</code></td><td>气体绝缘介质监视</td><td>Gas insulation monitoring</td><td>0</td><td><a href="ln-monitoring-equipment.html#SIMG">节点及数据表</a></td></tr><tr><td><code>SIML</code></td><td>液体绝缘介质监视</td><td>Liquid insulation monitoring</td><td>0</td><td><a href="ln-monitoring-equipment.html#SIML">节点及数据表</a></td></tr><tr><td><code>SPDC</code></td><td>局部放电监视与诊断</td><td>Partial discharge monitoring</td><td>0</td><td><a href="ln-monitoring-equipment.html#SPDC">节点及数据表</a></td></tr><tr><td><code>XCBR</code></td><td>断路器</td><td>Circuit breaker</td><td>16</td><td><a href="ln-switch-transformer.html#XCBR">节点及数据表</a></td></tr><tr><td><code>XSWI</code></td><td>开关设备</td><td>Switch</td><td>176</td><td><a href="ln-switch-transformer.html#XSWI">节点及数据表</a></td></tr><tr><td><code>TCTR</code></td><td>电流互感器</td><td>Current transformer</td><td>328</td><td><a href="ln-switch-transformer.html#TCTR">节点及数据表</a></td></tr><tr><td><code>TVTR</code></td><td>电压互感器</td><td>Voltage transformer</td><td>321</td><td><a href="ln-switch-transformer.html#TVTR">节点及数据表</a></td></tr><tr><td><code>YEFN</code></td><td>接地故障中性点补偿</td><td>Earth fault neutral compensation</td><td>0</td><td><a href="ln-switch-transformer.html#YEFN">节点及数据表</a></td></tr><tr><td><code>YLTC</code></td><td>分接开关</td><td>Load tap changer</td><td>2</td><td><a href="ln-switch-transformer.html#YLTC">节点及数据表</a></td></tr><tr><td><code>YPSH</code></td><td>功率分流</td><td>Power shunt</td><td>0</td><td><a href="ln-switch-transformer.html#YPSH">节点及数据表</a></td></tr><tr><td><code>YPTR</code></td><td>电力变压器</td><td>Power transformer</td><td>4</td><td><a href="ln-switch-transformer.html#YPTR">节点及数据表</a></td></tr><tr><td><code>ZAXN</code></td><td>辅助电源</td><td>Auxiliary network</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZAXN">节点及数据表</a></td></tr><tr><td><code>ZBAT</code></td><td>电池</td><td>Battery</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZBAT">节点及数据表</a></td></tr><tr><td><code>ZBSH</code></td><td>套管</td><td>Bushing</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZBSH">节点及数据表</a></td></tr><tr><td><code>ZCAB</code></td><td>电力电缆</td><td>Power cable</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZCAB">节点及数据表</a></td></tr><tr><td><code>ZCAP</code></td><td>电容器组</td><td>Capacitor bank</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZCAP">节点及数据表</a></td></tr><tr><td><code>ZCON</code></td><td>转换器</td><td>Converter</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZCON">节点及数据表</a></td></tr><tr><td><code>ZGEN</code></td><td>发电机</td><td>Generator</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZGEN">节点及数据表</a></td></tr><tr><td><code>ZGIL</code></td><td>气体绝缘线路</td><td>Gas insulated line</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZGIL">节点及数据表</a></td></tr><tr><td><code>ZLIN</code></td><td>电力架空线</td><td>Power overhead line</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZLIN">节点及数据表</a></td></tr><tr><td><code>ZMOT</code></td><td>电动机</td><td>Motor</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZMOT">节点及数据表</a></td></tr><tr><td><code>ZREA</code></td><td>电抗器</td><td>Reactor</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZREA">节点及数据表</a></td></tr><tr><td><code>ZRRC</code></td><td>旋转无功元件</td><td>Rotating reactive component</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZRRC">节点及数据表</a></td></tr><tr><td><code>ZSAR</code></td><td>浪涌抑制器</td><td>Surge arrester</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZSAR">节点及数据表</a></td></tr><tr><td><code>ZTCF</code></td><td>晶闸管控制频率转换器</td><td>Thyristor controlled frequency converter</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZTCF">节点及数据表</a></td></tr><tr><td><code>ZTCR</code></td><td>晶闸管控制无功元件</td><td>Thyristor controlled reactive component</td><td>0</td><td><a href="ln-monitoring-equipment.html#ZTCR">节点及数据表</a></td></tr></tbody></table></div><p>“0”只表示参考工程未观察到；不表示标准没有此节点，也不证明设备不支持。公用信息 COMMON 另用于继承说明，不属于这 91 个具体类。</p></section>
<section><h2 id="coverage">5. 章节覆盖与扫描缺页</h2><div class="reference-table"><table><thead><tr><th scope="col">原文章节 / 表</th><th scope="col">本库内容</th><th scope="col">入口</th></tr></thead><tbody><tr><td>引言、1～3；图 1</td><td>范围、建模分工与阅读路径</td><td>本页</td></tr><tr><td>4；印刷 2～9</td><td>273 个缩写入口，含 Tm 的四个时间后缀</td><td><a href="ln-abbreviations.html">缩写全表</a></td></tr><tr><td>5.1～5.3；表 1 / 2；图 2</td><td>分组、存在标记、信息分类、结构与继承</td><td><a href="ln-system.html">公共信息</a></td></tr><tr><td>5.4～5.5；表 3 / 4</td><td>保护功能与相关节点</td><td><a href="ln-protection.html">保护</a> / <a href="ln-protection-related.html">保护相关</a></td></tr><tr><td>5.6～5.9；表 5 / 6</td><td>控制、通用、接口、自动控制</td><td><a href="ln-control-generic.html">控制与接口</a> / <a href="ln-automatic.html">自动控制</a></td></tr><tr><td>5.10；表 7</td><td>测量、频谱、相序、统计、计量</td><td><a href="ln-measurement.html">测量与计量</a></td></tr><tr><td>5.11～5.15；表 8</td><td>监视、开关、互感器、变压器及设备</td><td><a href="ln-monitoring-equipment.html">监视与设备</a> / <a href="ln-switch-transformer.html">开关与互感器</a></td></tr><tr><td>6；表 9</td><td>519 个名称与明示取值、几何关系</td><td><a href="ln-data-dictionary.html">名称字典</a> / <a href="ln-values-reference.html">取值表</a></td></tr><tr><td>附录 A.1～A.8</td><td>规范性复用/扩展与命名空间</td><td><a href="ln-extension-modeling.html">扩展规则</a></td></tr><tr><td>附录 B.1～B.8</td><td>补偿接地、保护链、差动、记录、分配、母线、重合与距离变体</td><td><a href="ln-extension-modeling.html">建模例</a></td></tr><tr><td>附录 C；表 C.1</td><td>7-5 功能要求与 7-4 模型的边界</td><td><a href="ln-extension-modeling.html">功能要求边界</a></td></tr></tbody></table></div><p>本库节点表有 909 行，公共继承行集中表达。ZBAT 专用表与 ZBSH 首表因印刷 68 缺失不声称完整；所有类仍有明确入口，保留可核对的续表和第 6 章知识。</p></section><section><h2 id="sources">原文定位与继续阅读</h2><p>本页定位：正文全篇与附录；PDF 1～113。参考标准原路径：<code>E:/IEC61850标准[中文.完整版]/860[1].7-4.pdf</code>。</p><p>继续阅读：<a href="standard-part-7-4.html">总览</a> · <a href="ln-system.html">公用信息</a> · <a href="ln-data-dictionary.html">数据字典</a> · <a href="ln-values-reference.html">取值关系</a> · <a href="ln-scd-evidence.html">实际 SCD 类型链</a>。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 基线版次与工程观测分别说明</footer><script src="../assets/navigation.js"></script><script src="../assets/part74.js"></script></body></html>
