<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>术语：对象、功能约束与 GOOSE｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><p class="section-kicker">标准文库 · DL/T 860.2 / IEC 61850-2 术语导读</p><h1>术语：对象、功能约束与 GOOSE</h1><p>用工程阅读所需的术语，串起数据模型、DataSet 与快速事件通信。</p></div></header>
<main class="chapter">
<section><h2>表 1：一次设备类型码学习索引</h2><p>下表按第 6 部分一次系统描述中常见的设备类别整理，用于读懂 <code>ConductingEquipment@type</code> 或相近工程分类。它是原创中文学习索引，不逐字替代标准表 1；项目文件可能采用厂商扩展、不同版次或更细的设备分类，必须以项目引用标准和 SCL 模式核对。</p><table><tr><th>类型码</th><th>英文类别</th><th>中文说明</th><th>阅读边界</th></tr><tr><td><code>CBR</code></td><td>Circuit breaker</td><td>断路器</td><td>一次设备类型；与 IED 内 <code>XCBR</code> 逻辑节点有关联但不是同一对象。</td></tr><tr><td><code>DIS</code></td><td>Disconnector</td><td>隔离开关</td><td>需结合一次拓扑和状态/控制模型确认实际位置。</td></tr><tr><td><code>ESW</code></td><td>Earthing switch</td><td>接地开关</td><td>不能据类型码判断是否允许操作。</td></tr><tr><td><code>CTR</code></td><td>Current transformer</td><td>电流互感器</td><td>实物 CT 与 <code>TCTR</code> 逻辑节点并不等同。</td></tr><tr><td><code>VTR</code></td><td>Voltage transformer</td><td>电压互感器</td><td>实物 VT/PT 与 <code>TVTR</code> 逻辑节点并不等同。</td></tr><tr><td><code>BUS</code></td><td>Busbar</td><td>母线</td><td>一次拓扑对象，不是通信总线或网络 VLAN。</td></tr><tr><td><code>LIN</code></td><td>Line</td><td>线路</td><td>线路范围、对端和保护分区需由一次设计资料确认。</td></tr><tr><td><code>PTR</code></td><td>Power transformer</td><td>电力变压器</td><td>绕组、分接头与保护功能要继续读取相关对象和资料。</td></tr><tr><td><code>CAP</code></td><td>Capacitor</td><td>电容器/电容器组</td><td>具体接线与投切逻辑不由代码单独决定。</td></tr><tr><td><code>REA</code></td><td>Reactor</td><td>电抗器</td><td>应结合一次图和功能配置确认用途。</td></tr></table></section>
<section><h2>1. 本章位置与使用边界</h2><p>本章以“变电站通信网络和系统 第 2 部分：术语”的主题为线索，整理 SCD 阅读中高频出现的术语与缩写。中文解释为原创导读，不重印标准定义；缩写的精确用法、某一版次的适用范围和设备支持项，仍应以项目引用的标准、ICD 和一致性声明核对。</p><div class="notice"><b>阅读线索：</b><code>LN → DO → DA</code> 定位数据；<code>FC</code> 说明数据用途；<code>FCD / FCDA</code> 把要交换的数据写入 <code>DataSet</code>；GOOSE 将这个数据集按发布订阅方式快速传送。</div></section>
<section><h2>2. 四个容易混淆的“功能约束”术语</h2><table><tr><th>术语</th><th>英文 / 缩写</th><th>含义与功能</th><th>在 SCD 中怎样识别</th></tr><tr><td>功能约束</td><td>Functional Constraint（<code>FC</code>）</td><td>给数据属性标出其服务用途，例如状态、测量、控制、设置或描述。它帮助客户端区分“同一数据对象内哪类信息可如何访问”，不是保护功能，也不是网络优先级。</td><td>常见于模型定义中的 <code>DA@fc</code>，或数据集成员的 <code>FCDA@fc</code>。</td></tr><tr><td>功能约束数据</td><td>Functional Constrained Data（<code>FCD</code>）</td><td>按功能约束可访问的一组数据概念；可理解为“某个 LN/DO 在某个 FC 下的数据视图”。它用于抽象服务模型中描述数据访问范围。</td><td>它是模型/服务术语，不是 SCL 中独立的 XML 标签；工程中通常由 LN、DO 和 FC 共同定位。</td></tr><tr><td>功能约束数据属性</td><td>Functional Constrained Data Attribute（<code>FCDA</code>）</td><td>FCD 继续精确到数据属性的引用。其作用是准确选定 DataSet 内一个成员，让报告、GOOSE 或 SV 控制块知道要交换哪项数据。</td><td><code>&lt;FCDA ldInst="…" lnClass="…" doName="…" daName="…" fc="…"/&gt;</code>；不同数据集的排列顺序也会影响接收侧解释。</td></tr><tr><td>数据集</td><td>Data Set（<code>DataSet</code>）</td><td>按顺序组织 FCD/FCDA 的清单，是报告、GOOSE、SV 等服务的内容来源。它不是网络地址，也不能单独证明另一 IED 已订阅。</td><td>通常位于 LN0/LN 的 <code>DataSet</code>；再由控制块引用。</td></tr></table><div class="caution"><b>不要只看 FCDA 的名称。</b>须同时确认它所在的 DataSet、控制块、发布端通信配置和接收端 <code>ExtRef</code>；同名 DO/DA 在不同 LD、LN 实例中可以是不同对象。</div></section>
<section><h2>3. 常用 FC 的阅读方向</h2><table><tr><th>FC</th><th>英文</th><th>通常关注什么</th></tr><tr><td><code>ST</code></td><td>Status information</td><td>运行状态，例如位置、告警或保护起动相关状态。</td></tr><tr><td><code>MX</code></td><td>Measured values</td><td>测量值；同时查看数值、单位/倍率、质量 <code>q</code> 与时标 <code>t</code>。</td></tr><tr><td><code>CO</code></td><td>Control</td><td>控制相关数据；需结合 <code>ctlModel</code>、闭锁、权限及实际反馈判断。</td></tr><tr><td><code>SP</code> / <code>SG</code> / <code>SE</code></td><td>Set point / Setting group / Setting group editable</td><td>设置值、设置组及可编辑设置；不可把它们直接当成实时测量值或已生效整定。</td></tr><tr><td><code>CF</code></td><td>Configuration</td><td>配置性质的信息；变更应纳入工程基线和授权流程。</td></tr><tr><td><code>DC</code> / <code>EX</code></td><td>Description / Extended definition</td><td>描述或扩展信息；其存在不等于运行数据。</td></tr></table></section>
<section><h2>4. 通用面向变电站事件对象（GOOSE）</h2><p><b>Generic Object Oriented Substation Event（GOOSE）</b> 是面向变电站的通用对象事件发布订阅服务。发布 IED 把一个 DataSet 关联到 <code>GSEControl</code>，并在通信配置中给出 GSE 网络参数；接收 IED 通过输入引用建立订阅。它常用于保护跳闸、闭锁、失灵起动、开关状态和联锁等对时效性敏感的信息交换。</p><figure class="concept-figure"><svg viewBox="0 0 980 190" role="img"><g class="svg-node"><rect x="35" y="55" width="170" height="60" rx="9"/><text class="svg-text" x="75" y="83">发布 IED</text><text class="svg-note" x="55" y="104">LN0 / GSEControl</text></g><path class="svg-link" d="M205 85H300"/><g class="svg-ln"><rect x="310" y="47" width="180" height="76" rx="9"/><text class="svg-text" x="354" y="76">DataSet</text><text class="svg-note" x="326" y="100">按顺序的 FCDA</text></g><path class="svg-link" d="M490 85H585"/><g class="svg-equip"><rect x="595" y="47" width="160" height="76" rx="9"/><text class="svg-text" x="640" y="76">GOOSE</text><text class="svg-note" x="618" y="100">GSE / VLAN / APPID</text></g><path class="svg-link" d="M755 85H850"/><g class="svg-node"><rect x="860" y="55" width="90" height="60" rx="9"/><text class="svg-text" x="874" y="83">接收 IED</text><text class="svg-note" x="872" y="104">ExtRef</text></g></svg><figcaption>图 1　原创示意：GOOSE 的业务含义由 DataSet/FCDA 与工程引用共同决定，不由 MAC、APPID 或 IED 名称单独决定。</figcaption></figure><table><tr><th>相关缩写</th><th>作用</th></tr><tr><td><code>GSEControl</code></td><td>GOOSE 发布控制块，引用发布的 DataSet。</td></tr><tr><td><code>GSE</code></td><td>通信配置中的 GOOSE 网络侧信息，关联发布控制块和地址参数。</td></tr><tr><td><code>ExtRef</code></td><td>接收侧外部引用；用于把输入映射到发布数据，必须与订阅关系整体核对。</td></tr><tr><td><code>APPID</code> / VLAN</td><td>工程网络识别和隔离/优先级参数；不是业务含义的可靠推断依据。</td></tr></table></section>
<section><h2>5. 与 SCD 密切相关的缩写</h2><table><tr><th>缩写</th><th>英文全称</th><th>在 SCD 中的重点</th></tr><tr><td>SCL</td><td>Substation Configuration Language</td><td>IEC 61850 工程交换的 XML 语言。</td></tr><tr><td>SCD / ICD / CID</td><td>Substation Configuration Description / IED Capability Description / Configured IED Description</td><td>分别面向全站配置、IED 能力和下装 IED 的配置文件；用途与流转边界不同。</td></tr><tr><td>IED / LD / LN</td><td>Intelligent Electronic Device / Logical Device / Logical Node</td><td>设备、逻辑设备和功能模型层级。</td></tr><tr><td>DO / DA / BDA</td><td>Data Object / Data Attribute / Basic Data Attribute</td><td>从功能数据类别进入可访问属性的层级。</td></tr><tr><td>CDC</td><td>Common Data Class</td><td>定义 DO 的典型属性结构和服务语义。</td></tr><tr><td>FCDA</td><td>Functional Constrained Data Attribute</td><td>DataSet 的精确成员引用，是发布订阅追踪的关键锚点。</td></tr><tr><td>MMS</td><td>Manufacturing Message Specification</td><td>常见客户端/服务器服务映射；报告、读写和控制都需核对模型与权限。</td></tr><tr><td>SV / SMV</td><td>Sampled Values / Sampled Measured Values</td><td>采样值发布订阅；需按 DataSet 顺序、通道定义和同步信息解释。</td></tr></table><div class="notice"><b>继续阅读：</b><a href="ied-data-model.html">IED 与数据模型</a> → <a href="scd-in-ten-minutes.html">十分钟读懂 SCD</a> → <a href="communication-process.html">通信与过程层</a>。</div></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="data-attributes-reference.html">数据、数据属性与 CDC 取值参考</a> · <a href="acsi-services.html">ACSI 服务分类与功能全表</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section><section><h2 id="part72-reading">第 7-2 部分关联阅读</h2><p><a href="standard-part-7-2.html">第 7-2 部分：抽象通信服务接口 ACSI</a> · <a href="standard-part-7-2.html#coverage">原文章节覆盖清单</a></p><p>补充公共类型、服务器与关联、运行模型以及参考 SCD 的配置证据；按所给早期标准与工程文件版次分别阅读。</p></section></main><footer class="foot">来源边界：本章按 IEC 61850-2 术语主题及 IEC 61850 工程常见对象关系原创编写，不替代标准原文、项目规范、设备手册或现场验证。术语检索：FC、FCD、FCDA、GOOSE、DataSet、GSEControl、ExtRef、SCD。</footer><script src="../assets/navigation.js"></script></body></html>
