<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>现象到排障路径库｜IEC 61850 离线百科</title><link rel="stylesheet" href="../assets/style.css"></head>
<body><header class="top"><div class="chapter-nav"><a href="../index.html">← 返回百科首页</a></div><div class="chapter"><h1>现象到排障路径库</h1><p>从可见症状出发，沿 SCL 引用链、网络与设备能力逐段收敛</p></div></header>
<main class="chapter"><section><h2>安全与使用边界</h2><p>本库用于定位思路，不提供绕过闭锁、权限、测试措施或现场安全规程的操作方法。控制、保护和过程层故障应先按项目流程确认安全状态；任何 SCD 修改、IED 下装、网络参数调整或现场试验均须经授权、审批和回退准备。</p><div class="notice"><b>通用记录模板：</b>症状出现时间、受影响 IED/AP/LD/LN、服务类型、工程版本、最近变更、抓包或事件证据、已核对的引用链。没有这些上下文时，不应只靠某个 XML 标签下结论。</div></section>
<section><h2>GOOSE 收不到 / 订阅无效</h2><p><span class="tag">症状条目</span> 接收 IED 的输入不变化、告警提示订阅无效，或抓包可见/不可见发送报文。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. 接收侧 <code>Inputs/ExtRef</code></td><td>记录来源 IED、LD、LN、DO/DA、服务类型和工程关联；确认接收 LN/LD 实例本身存在。</td></tr><tr><td>2. 发送 DataSet / FCDA</td><td>确认 ExtRef 对应数据确在发送侧数据集内，且 FC、DO/DA、实例标识一致。</td></tr><tr><td>3. <code>GSEControl</code> 与 <code>Communication/GSE</code></td><td>核对 <code>datSet</code>、<code>cbName</code>、<code>ldInst</code> 的关联，再核对 MAC、APPID、VLAN、子网与端口设计。</td></tr><tr><td>4. 装置与网络证据</td><td>在授权条件下检查发送控制块是否使能、接收订阅状态、报文抓取、交换机 VLAN/组播/冗余路径。</td></tr></table><div class="caution"><b>常见误判：</b>仅 MAC 相同不代表数据集或订阅正确；<code>confRev</code> 不是网络时延；SCD 中存在 ExtRef 也不等于现场装置已加载并接受该订阅。</div></section>
<section><h2>SV 异常 / 保护无量</h2><p><span class="tag">症状条目</span> 保护或测控无电流/电压、数值异常、相序异常，或订阅状态提示采样值不可用。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. MU 发送模型</td><td>从 <code>SampledValueControl@datSet</code> 到 DataSet/FCDA，确认数据通道、LN、DO/DA 与预期电流/电压量一致。</td></tr><tr><td>2. SMV 网络关联</td><td>核对 <code>Communication/SMV</code> 的 LD、控制块名、MAC、APPID、VLAN 与网络设计。</td></tr><tr><td>3. 接收映射与量纲</td><td>核对接收 <code>ExtRef</code>、相别/通道顺序、采样率、额定值/倍率和 IED 支持能力。</td></tr><tr><td>4. 一次与时间条件</td><td>依项目程序检查互感器/电子式互感器链路、接线极性、时间同步和设备诊断；不要以单一 SCD 字段判断真实采样质量。</td></tr></table><div class="caution"><b>常见误判：</b>SV 与 GOOSE 不是同一种服务；网络地址匹配也不能证明相序、通道和倍率正确；“有数据”不等于质量 <code>q</code> 合格。</div></section>
<section><h2>报告无数据</h2><p><span class="tag">症状条目</span> MMS 客户端已连接但未收到报告、报告不触发，或缓冲报告与预期不符。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. 客户端/连接状态</td><td>先确认访问目标 AP、网络路径、客户端权限及所使用的报告实例；连接存在不等于 RCB 已使能。</td></tr><tr><td>2. <code>ReportControl@datSet</code></td><td>确认报告引用的数据集存在，FCDA 可以解析到目标数据，且实际数据具备变化或完整性条件。</td></tr><tr><td>3. <code>TrgOps</code> / <code>OptFields</code></td><td>检查数据变化、品质变化、周期触发及所需附加字段；按 IED 支持能力解释。</td></tr><tr><td>4. 缓冲与服务能力</td><td>检查 buffered 语义、缓冲容量、使能状态和 IED 服务声明；必要时按厂家工具日志定位。</td></tr></table><div class="caution"><b>常见误判：</b><code>buffered="true"</code> 不保证无限历史；Report 不是 GOOSE 多播；SCD 中的 ReportControl 不自动代表某客户端已完成使能。</div></section>
<section><h2>遥控失败</h2><p><span class="tag">症状条目</span> 选择/执行失败、控制被拒绝、无反馈，或操作后设备未动作。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. 目标对象与控制模型</td><td>从目标 LN/DO/DA 类型确认控制对象与 <code>ctlModel</code>，区分 status-only、direct、SBO 等模型及 IED 服务能力。</td></tr><tr><td>2. 操作服务与权限</td><td>核对客户端使用的 Oper/SBO 路径、操作来源、权限、超时/选择状态及 IED 日志。</td></tr><tr><td>3. CSWI / CILO / XCBR 链</td><td>追踪控制协调、闭锁、命令输出与断路器反馈，分开查看“命令接受”“输出执行”“一次反馈”。</td></tr><tr><td>4. 现场条件</td><td>按项目流程确认远方/就地、检修/测试、闭锁、一次设备条件和安全许可；仅可在授权试验环境进一步操作。</td></tr></table><div class="caution"><b>常见误判：</b>看到 <code>ctlModel</code> 或 SCD 中一个 <code>Val</code> 不代表遥控已获准；控制成功应分别验证服务响应、逻辑输出和一次设备反馈。</div></section>
<section><h2>SCD 导入失败</h2><p><span class="tag">症状条目</span> 工具拒绝导入、合并报错、导入后对象缺失或通信/类型引用断开。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. 文件用途与工具边界</td><td>确认输入到底是 SCD、ICD、CID、SSD、SED 还是 IID，记录来源/目标工具版本与项目要求的 SCL Edition。</td></tr><tr><td>2. XML 与命名空间</td><td>检查 XML 编码、根元素、默认/私有命名空间和结构完整性；标准命名空间 URI 是标识，不是在线依赖。</td></tr><tr><td>3. 引用完整性</td><td>检查 IED/AP、LD/LN、控制块/DataSet、Communication/GSE/SMV、lnType/DOType/DAType/EnumType 的目标是否存在。</td></tr><tr><td>4. 扩展与差异</td><td>对 <code>Private</code>、私有命名空间和厂商扩展保持原样并查资料；不要为了通过导入而删除未知扩展。</td></tr></table><div class="caution"><b>常见误判：</b>XML 语法通过不等于工程语义或工具兼容通过；Header 的 version/revision 也不等同于 IEC Edition。</div></section>
<section><h2>枚举值不明</h2><p><span class="tag">症状条目</span> 看到 <code>Val</code>、整数或状态编码，但不知道业务含义，或不同工具显示不一致。</p><table><tr><th>按顺序核对</th><th>目的</th></tr><tr><td>1. 定位值的性质</td><td>确认它是 <code>DAI/Val</code> 配置值、运行服务读数，还是 XML 属性/类型模板的枚举；三者不能混读。</td></tr><tr><td>2. 沿类型模板追溯</td><td>从 LN@lnType → LNodeType → DOType → DA/DAType，确认该 DA 的 <code>bType</code> 和类型引用。</td></tr><tr><td>3. 检查 <code>EnumType</code></td><td>读取相应 <code>EnumVal@ord</code> 与文字的对应，确认它只适用于该枚举类型和数据属性上下文。</td></tr><tr><td>4. 保留扩展边界</td><td>若类型或值来自 Private/私有命名空间，记录来源和厂商文档需求；没有资料时仅标为扩展，不猜业务含义。</td></tr></table><div class="notice"><b>输出结论时应写清：</b>值所在元素/DA、配置或运行上下文、类型链、EnumType 编码，以及是否存在厂商扩展。不要只写“0/1 的含义”。</div></section>
<section><h2>快速分流与继续阅读</h2><pre class="map">订阅不通 → GOOSE / SV 链路页
客户端无上送 → ReportControl / MMS 页
控制未执行 → 控制模型、闭锁、权限与一次反馈
工具拒绝文件 → 文件类型、引用、类型模板、私有扩展
数值看不懂 → DA 类型、EnumType、配置值/运行值边界</pre><p><a href="communication-process.html">通信与过程层</a> · <a href="ied-data-model.html">IED 与数据模型</a> · <a href="engineering-files.html">SCL 与工程交换文件</a> · <a href="engineering-practice.html">工程实践与排障</a> · <a href="core-concept-comparisons.html">易混概念速查</a></p></section>
<section><h2 id="part71-reading">第 7-1 部分关联阅读</h2><p><a href="engineering-model-reading.html">工程阅读：从功能到配置的证据检查</a></p><p>新专题补充早期标准基线、参考工程证据及版次差异，请按各页来源说明使用。</p></section></main><footer class="foot">相关术语请在 <a href="../index.html">百科首页</a> 搜索：GOOSE 收不到、SV 异常、报告无数据、遥控失败、SCD 导入失败、枚举值不明。</footer><script src="../assets/navigation.js"></script></body></html>
