<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>三层两网、设备角色与英文缩写｜IEC 61850 离线知识库</title><link rel="stylesheet" href="../assets/style.css"></head><body><header class="top"><div class="chapter-nav"><a href="../index.html">首页</a></div><div class="chapter"><p class="section-kicker">技术知识 · 第 7-1 部分关联专题</p><h1>三层两网、设备角色与英文缩写</h1><p>从传感器、保护测控到站级监控：层描述功能，网络描述连接。</p></div></header><main class="chapter"><section><h2 id="reading-map">阅读位置与来源边界</h2><p>上级：<a href="standard-part-7-1.html">第 7-1 部分：原理与模型</a>。按“概念 → 对象与属性 → SCD 证据 → 使用边界”阅读；本页是原创中文导读，不是标准原文或可投产配置。</p><div class="notice">本次基线为所给 IEC 61850:2003/2004 对应中文资料；参考 SCD 的根元素声明 version="2007"、revision="B"、release="4"。版本差异、工程实例和教学示例分别标注。XML 配置值不等于设备当前运行值。</div></section><section><h2 id="levels">1. 三层的构成和功能</h2><div class="reference-table"><table><thead><tr><th scope="col">层</th><th scope="col">英文</th><th scope="col">典型功能与设备</th><th scope="col">IEC 61850 信息模型</th></tr></thead><tbody><tr><td>站控层</td><td>Station level</td><td>HMI、SCADA、网关、工程师站；全站监视、操作、历史和配置</td><td>使用设备对象和服务；可能包含 IHMI/ITCI 等功能</td></tr><tr><td>间隔层</td><td>Bay level</td><td>保护、测控、BCU；故障判据、控制、联锁、测量</td><td>PTOC/PDIS/PDIF、PTRC、CSWI/CILO、MMXU 等 LN</td></tr><tr><td>过程层</td><td>Process level</td><td>互感器、传感器、MU、智能终端、执行接口</td><td>TCTR/TVTR、XCBR/XSWI、GGIO 等模型；具体分配按 IED 类型链</td></tr></tbody></table></div><p>Bay 是一次系统的间隔范围；Bay level 是功能层。一次设备承载高电压/大电流能量，二次系统测量、保护和控制这些设备。所谓“过程”是被监测和控制的现场电气过程。设备可集成跨层功能，不能按柜体位置判定全部功能属于哪一层。</p></section><section><h2 id="networks">2. 两网的构成和典型信息流</h2><figure class="concept-figure vertical-diagram"><svg viewBox="0 0 660 420" role="img" aria-label="图 1　典型功能信息流"><title>图 1　典型功能信息流</title><rect class="svg-frame" x="20" y="10" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="34">CT/VT → MU：原始采集</text><text class="svg-note" x="38" y="56">采集链受变比、极性、相别、准确度和同步约束</text><path class="svg-link" d="M330 70v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="92" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="116">MU → 保护/测控：过程网 SV</text><text class="svg-note" x="38" y="138">数据集按顺序提供样本；接收方检查质量、同步与连续性</text><path class="svg-link" d="M330 152v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="174" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="198">保护/测控 ↔ 终端/其他 IED：GOOSE</text><text class="svg-note" x="38" y="220">传状态、联锁或动作相关数据；实际作用由订阅映射与本地逻辑确定</text><path class="svg-link" d="M330 234v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="256" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="280">间隔 IED ↔ 站级客户端：站控网 MMS</text><text class="svg-note" x="38" y="302">客户端发现/读取对象；报告、日志检索、操作等服务</text><path class="svg-link" d="M330 316v22m-6 -7l6 7l6 -7"/><rect class="svg-frame" x="20" y="338" width="620" height="60" rx="9"/><text class="svg-title" x="38" y="362">设备状态 → HMI/记录</text><text class="svg-note" x="38" y="384">反馈与时标支持运行观察；服务响应不代替物理状态</text></svg><figcaption>图 1　典型功能信息流（原创示意）。</figcaption></figure><div class="reference-table"><table><thead><tr><th scope="col">网络</th><th scope="col">连接与常见协议</th><th scope="col">边界</th></tr></thead><tbody><tr><td>Station bus 站控网</td><td>站级客户端、间隔 IED、网关；MMS、GOOSE、对时等</td><td>GOOSE 不专属于过程网；网络名字不证明业务</td></tr><tr><td>Process bus 过程网</td><td>MU、过程接口、保护测控；SV、GOOSE、适用对时</td><td>设备直接电缆采样或硬接线输出时，过程网可不承载全部功能</td></tr><tr><td>冗余 A/B</td><td>两套网络或路径，按工程冗余方案实现</td><td>A/B 不等于站控/过程两个用途网络，也不等于两套保护判据</td></tr></tbody></table></div><p>三层两网是常见工程解释方式，不能由标准概念图推出每座站必须采用相同物理拓扑。SCD 的 SubNetwork 可描述网络分组，但交换机端口、实际布线和现场部署仍需图纸、网络配置及设备资料。</p></section><section><h2 id="abbr">3. 重要设备与系统缩写</h2><div class="reference-table"><table><thead><tr><th scope="col">缩写</th><th scope="col">英文全拼</th><th scope="col">中文</th><th scope="col">功能/使用边界</th></tr></thead><tbody><tr><td>IED</td><td>Intelligent Electronic Device</td><td>智能电子设备</td><td>保护、测控、MU、终端或网关可具有 IED 角色</td></tr><tr><td>SAS</td><td>Substation Automation System</td><td>变电站自动化系统</td><td>全站功能体系</td></tr><tr><td>SCADA</td><td>Supervisory Control and Data Acquisition</td><td>监控与数据采集系统</td><td>运行监视和监督控制</td></tr><tr><td>HMI</td><td>Human–Machine Interface</td><td>人机界面</td><td>显示与操作入口</td></tr><tr><td>RTU</td><td>Remote Terminal Unit</td><td>远方终端单元</td><td>远动采集和通信接口</td></tr><tr><td>BCU</td><td>Bay Control Unit</td><td>间隔控制单元</td><td>间隔级控制与测量</td></tr><tr><td>MU</td><td>Merging Unit</td><td>合并单元</td><td>采集/组合电流电压样本并发布</td></tr><tr><td>SAMU</td><td>Stand-Alone Merging Unit</td><td>独立合并单元</td><td>独立部署的合并单元工程角色，按设备规范核对</td></tr><tr><td>IT</td><td>Intelligent Terminal（工程简称）</td><td>智能终端</td><td>开入、开出及过程接口；IT 也可能指信息技术，须读上下文</td></tr><tr><td>CT</td><td>Current Transformer</td><td>电流互感器</td><td>一次电流与二次测量/保护量之间转换</td></tr><tr><td>VT / PT</td><td>Voltage Transformer / Potential Transformer</td><td>电压互感器</td><td>电压转换；VT 是标准常用写法</td></tr><tr><td>CVT</td><td>Capacitor Voltage Transformer</td><td>电容式电压互感器</td><td>一种电压互感器结构</td></tr><tr><td>ECT / EVT</td><td>Electronic Current / Voltage Transformer</td><td>电子式电流/电压互感器</td><td>输出与接口由设备定义，不能仅凭名称推断协议</td></tr><tr><td>CB</td><td>Circuit Breaker</td><td>断路器</td><td>开断负荷/故障电流；模型常见 XCBR</td></tr><tr><td>DS</td><td>Disconnector</td><td>隔离开关</td><td>提供隔离位置，不能当断路器代用</td></tr><tr><td>ES</td><td>Earthing Switch</td><td>接地开关</td><td>接地操作，模型可采用 XSWI</td></tr><tr><td>OLTC</td><td>On-Load Tap Changer</td><td>有载分接开关</td><td>调节变压器分接位置</td></tr><tr><td>GIS</td><td>Gas-Insulated Switchgear</td><td>气体绝缘开关设备</td><td>一次设备布置形态，不是网络服务</td></tr><tr><td>LAN</td><td>Local Area Network</td><td>局域网</td><td>通信承载域</td></tr><tr><td>VLAN</td><td>Virtual Local Area Network</td><td>虚拟局域网</td><td>逻辑网络划分；VID 和优先级不是业务对象</td></tr><tr><td>GPS / GNSS</td><td>Global Positioning System / Global Navigation Satellite System</td><td>全球定位/导航卫星系统</td><td>可提供时间源，实际授时链须确认</td></tr><tr><td>PTP</td><td>Precision Time Protocol</td><td>精密时间协议</td><td>本次早期基线以外的常见对时机制；配置与支持须核对</td></tr><tr><td>SNTP</td><td>Simple Network Time Protocol</td><td>简单网络时间协议</td><td>8-1 资料涉及的网络对时</td></tr><tr><td>IRIG-B</td><td>Inter-Range Instrumentation Group, time code B</td><td>B 类时间码</td><td>可能的硬件授时方式，接口由工程定义</td></tr></tbody></table></div></section><section><h2 id="ln-groups">4. 逻辑节点类别的组织</h2><div class="reference-table"><table><thead><tr><th scope="col">首字母</th><th scope="col">英文类别</th><th scope="col">中文</th><th scope="col">实例类别</th></tr></thead><tbody><tr><td>L</td><td>System logical nodes</td><td>系统</td><td>LLN0、LPHD</td></tr><tr><td>P</td><td>Protection functions</td><td>保护</td><td>PTOC、PDIS、PDIF</td></tr><tr><td>R</td><td>Protection related functions</td><td>保护相关</td><td>RREC、RSYN、RBRF</td></tr><tr><td>C</td><td>Control</td><td>控制</td><td>CSWI、CILO</td></tr><tr><td>A</td><td>Automatic control</td><td>自动控制</td><td>ATCC、AVCO</td></tr><tr><td>M</td><td>Metering and measurement</td><td>计量与测量</td><td>MMXU、MMTR</td></tr><tr><td>S</td><td>Sensors and monitoring</td><td>传感器与监视</td><td>SIML、SARC</td></tr><tr><td>T</td><td>Instrument transformers</td><td>仪用互感器</td><td>TCTR、TVTR</td></tr><tr><td>X</td><td>Switchgear</td><td>开关设备</td><td>XCBR、XSWI</td></tr><tr><td>Y</td><td>Power transformers and related functions</td><td>电力变压器相关</td><td>YPTR、YLTC</td></tr><tr><td>Z</td><td>Further power system equipment</td><td>其他电力设备</td><td>ZCAP、ZREA</td></tr><tr><td>G</td><td>Generic function references</td><td>通用功能</td><td>GGIO、GAPC</td></tr><tr><td>I</td><td>Interfacing and archiving</td><td>接口与归档</td><td>ITCI、IHMI</td></tr></tbody></table></div><p>LN 类代码是按组组织的标准标识。XCBR 的标准描述是 Circuit breaker，CSWI 是 Switch controller，CILO 是 Interlocking，MMXU 是 Measurement，PTOC 是 Time overcurrent。不要把每个字母硬凑成未经标准规定的英文全拼；类别名、标准功能描述和工程简称分别记录。</p></section><section><h2 id="misread">5. 把三层两网放回 SCD</h2><p>先用 Substation 的 LNode（含 iedName、ldInst、prefix、lnClass、lnInst）定位一次对象关联的 LN；再在 IED 内找到实例和类型；读取 DataSet/控制块及 Communication。接收关系还要追 Inputs/ExtRef。参考 SCD 有 82 个 IED 声明，数量不能直接换算成屏柜、间隔或保护套数。</p><p>例如一个包含 XCBR 与 GGIO 的 IED，可提供开关状态和通用输入输出模型，但实际是否是智能终端要由产品与工程资料证明；一个含 TCTR/TVTR 和采样发布块的 IED 具有采样发布模型证据，仍不宜只凭 IED 名确认接线和采样精度。</p></section><section><h2 id="sources">来源与继续阅读</h2><p>依据：7-1 第 5.2、5.3、6.3、9.5 节与附录 B；7-4 第 5.1 节 LN 分组；设备缩写为原理学习补充，工程用语和早期基线以外的项目已注明。</p><p>继续阅读：<a href="bay-and-automation-levels.html">间隔与一次系统</a> · <a href="control-input-models.html">控制与输入模型</a></p><p>所有 XML、SVG 和数值演算均用于学习；工程片段保留引用结构并重新命名、脱敏，不等同于完整设备模型、设备手册或现场功能证明。</p></section></main><footer class="footer">IEC 61850 离线知识库 · 标准版本与工程实现应分别核对</footer><script src="../assets/navigation.js"></script></body></html>
