<!doctype html>
<html lang="zh-CN">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>SCL / SCD 工程帮助文档（IEC 61850 Ed.2 / 2.1）</title>
<style>
:root{--ink:#172334;--muted:#65758b;--line:#d9e2ec;--blue:#0866c6;--pale:#eef6ff;--warn:#fff7df;--side:292px}*{box-sizing:border-box}body{margin:0;color:var(--ink);font:15px/1.72 "Microsoft YaHei",system-ui,sans-serif;background:#fff}header{padding:24px 32px 20px;background:linear-gradient(120deg,#073b70,#0b78c9);color:#fff}h1{margin:0;font-size:27px}header p{margin:5px 0 0;opacity:.9}.layout{display:grid;grid-template-columns:var(--side) minmax(0,1fr)}aside{position:sticky;top:0;height:100vh;overflow:auto;padding:19px;border-right:1px solid var(--line);background:#f8fafc}aside input{width:100%;padding:9px;border:1px solid #b9c7d6;border-radius:7px;font:inherit}#result{display:block;margin:7px 2px;color:var(--muted);font-size:12px}nav a{display:block;padding:5px 8px;color:#30465d;text-decoration:none;border-radius:5px}nav a:hover{background:#e3f0ff;color:#0358aa}nav{margin-top:13px}.nav-group{margin:13px 8px 3px;color:#61758c;font-size:12px;font-weight:bold;text-transform:uppercase;letter-spacing:.04em}main{max-width:1080px;padding:28px 42px 70px}h2{margin:38px 0 13px;padding-bottom:8px;border-bottom:2px solid #b9d8f4;color:#073f73;font-size:22px}h3{margin:25px 0 7px;font-size:17px;color:#174f82}p{margin:8px 0}code{padding:1px 4px;border-radius:4px;background:#edf2f7;font:13px Consolas,monospace;color:#8d295f}table{width:100%;border-collapse:collapse;margin:11px 0 19px}th,td{padding:9px 10px;border:1px solid var(--line);text-align:left;vertical-align:top}th{background:#f1f7fc}tr:nth-child(even){background:#fbfdff}.note,.warning,.example{margin:13px 0;padding:12px 14px;border-left:4px solid var(--blue);background:var(--pale)}.warning{border-color:#ce9300;background:var(--warn)}.example{border-color:#5d7b99;background:#f6f9fc}.tree{white-space:pre;overflow:auto;padding:14px;background:#182431;color:#e6eef7;border-radius:7px;font:13px/1.55 Consolas,monospace}.tag{display:inline-block;padding:1px 7px;border-radius:11px;background:#e1effc;color:#075aab;font-size:12px;font-weight:bold}.private{background:#f3e8ff;color:#70369b}.small{color:var(--muted);font-size:13px}.hide{display:none}mark{background:#ffdb62;border-radius:2px;padding:0 2px}@media(max-width:760px){.layout{display:block}aside{position:static;height:auto;border-right:0}main{padding:20px}header{padding:20px} }
</style>
</head>
<body>
<header><h1>SCL / SCD 工程帮助文档</h1><p>面向变电站工程新手 · IEC 61850 Edition 2 / 2.1 通用实践 · 离线单文件版</p></header>
<div class="layout"><aside><input id="search" placeholder="搜索标签、术语、设备或属性" aria-label="搜索"><output id="result" for="search">输入关键词筛选条目</output><nav>
<div class="nav-group">入门与全局</div><a href="#start">如何阅读</a><a href="#map">全景关系图</a><a href="#scl">SCL 根与 Header</a>
<div class="nav-group">一次与设备</div><a href="#substation">Substation 一次系统</a><a href="#roles">IED 类型与 MU</a>
<div class="nav-group">网络与过程层</div><a href="#comm">Communication 网络</a><a href="#smv">SMV / 采样值</a><a href="#goose">GOOSE 快速消息</a>
<div class="nav-group">IED 数据模型</div><a href="#ied">IED、LD、LN</a><a href="#lnclass">常见逻辑节点</a><a href="#dataset">DataSet 与 FCDA</a><a href="#inputs">Inputs 与 ExtRef</a><a href="#report">报告与服务</a><a href="#types">DataTypeTemplates 类型库</a>
<div class="nav-group">工程与排查</div><a href="#values">常见值与功能约束</a><a href="#sample">本工程实例观察</a><a href="#version">版本与边界</a><a href="#checklist">排查清单</a></nav></aside>
<main>
<section id="start"><h2>如何阅读这份文档</h2><p><b>SCD</b>（Substation Configuration Description）是 SCL（Substation Configuration Language）的一种工程文件：它把一次系统、IED 配置、通信网络和数据类型模板放在同一 XML 中。XML 标签通常是英文；本页给出中文含义和“它与谁相连”。</p><div class="note"><b>阅读顺序建议：</b>先看层级关系，再看 IED 内部的逻辑设备/逻辑节点，最后看数据集、FCDA、订阅关系和通信参数。看到厂商命名空间或 <code>Private</code> 时，应优先查该厂商文档。</div><p><span class="tag">标准语义</span> 表示 IEC 通用概念；<span class="tag private">工程/私有</span> 表示实例名或厂商扩展，不可直接推广为标准规则。</p></section>

<section id="map"><h2>一张关系图</h2><div class="tree">SCL
├─ Header                         文件标识、版本和修改历史
├─ Substation                     一次系统模型
│  └─ VoltageLevel → Bay → ConductingEquipment / LNode
├─ Communication                  网络与连接点配置
│  └─ SubNetwork → ConnectedAP → GSE / SMV / Address
├─ IED                            一台智能电子设备
│  └─ AccessPoint → Server → LDevice → LN0 / LN
│                              ├─ DataSet → FCDA（引用的数据成员）
│                              ├─ ReportControl / GSEControl
│                              └─ Inputs → ExtRef（订阅的外部数据）
└─ DataTypeTemplates             公共类型库：LNodeType / DOType / DAType / EnumType</div><p>同一业务对象会从不同视角出现：<code>Substation</code> 描述一次设备和间隔；<code>IED</code> 描述设备内部数据模型；<code>Communication</code> 描述它如何上网、发 GOOSE/采样值。<code>LNode</code> 将一次系统中的功能位置关联到某个 IED 内的逻辑节点。</p></section>

<section id="scl"><h2>SCL 根与 Header</h2><table><tr><th>元素/属性</th><th>含义</th><th>阅读要点</th></tr><tr><td><code>SCL</code></td><td>整个文件的根元素。</td><td>通常带 IEC SCL 默认命名空间；额外的 <code>xmlns:xxx</code> 往往是厂商扩展。</td></tr><tr><td><code>Header</code></td><td>文件头。</td><td><code>id</code> 是文件标识；<code>version</code>/<code>revision</code> 是工程文件版本，不等同于 IEC 标准 Edition；<code>toolID</code> 指生成工具。</td></tr><tr><td><code>History/Hitem</code></td><td>修改记录。</td><td><code>when</code>、<code>who</code>、<code>what</code>、<code>why</code> 适合审计，但内容质量取决于工程工具。</td></tr><tr><td><code>Private</code></td><td>私有扩展容器。</td><td>不是通用互操作语义；迁移、校验或自动处理时要保留，但不要据名称猜测功能。</td></tr></table></section>

<section id="substation"><h2>Substation：一次系统视角</h2><table><tr><th>元素</th><th>中文解释</th><th>常见子元素/作用</th></tr><tr><td><code>Substation</code></td><td>变电站/厂站模型的顶层。</td><td><code>VoltageLevel</code>、<code>Function</code>、<code>Equipment</code>。</td></tr><tr><td><code>VoltageLevel</code></td><td>电压等级，例如 220 kV、110 kV。</td><td><code>Bay</code>（间隔）、<code>Voltage</code> 等；名称/描述应结合工程约定。</td></tr><tr><td><code>Bay</code></td><td>间隔，如线路、主变、母联间隔。</td><td><code>ConductingEquipment</code>（断路器、刀闸、互感器等）和 <code>LNode</code>。</td></tr><tr><td><code>LNode</code></td><td>一次系统中的逻辑节点引用。</td><td>通过 <code>iedName</code>、<code>ldInst</code>、<code>prefix</code>、<code>lnClass</code>、<code>lnInst</code> 指向 IED 内的 <code>LN/LN0</code>。</td></tr></table><div class="warning"><b>易混淆点：</b><code>Bay</code> 不是逻辑节点，<code>LN</code> 也不是一次设备。前者表现一次系统结构，后者表现自动化功能数据模型；<code>LNode</code> 是二者的关联纽带。</div></section>

<section id="comm"><h2>Communication：通信网络视角</h2><table><tr><th>元素</th><th>作用</th><th>关键内容</th></tr><tr><td><code>SubNetwork</code></td><td>通信子网，如站控网、过程层网。</td><td><code>name</code>、<code>type</code>；网络名是工程约定。</td></tr><tr><td><code>ConnectedAP</code></td><td>IED 的某个 AccessPoint 接入某个子网。</td><td><code>iedName</code>、<code>apName</code> 必须能和 IED/AccessPoint 对上。</td></tr><tr><td><code>Address/P</code></td><td>网络地址参数。</td><td><code>P type="IP"</code>、<code>IP-SUBNET</code>、<code>IP-GATEWAY</code>，或 MAC/VLAN 等；准确含义取决于通信服务。</td></tr><tr><td><code>GSE</code></td><td>GOOSE（以及相关 GSE）发布端网络配置。</td><td><code>ldInst</code>、<code>cbName</code> 对应 IED 内的 <code>GSEControl</code>；还含 MAC、APPID、VLAN、最小/最大重发时间等。</td></tr></table></section>

<section id="ied"><h2>IED：设备内部数据模型</h2><table><tr><th>元素</th><th>含义</th><th>关系</th></tr><tr><td><code>IED</code></td><td>智能电子设备，如保护、测控、合并单元、网关。</td><td><code>name</code> 是工程中引用设备的关键标识；含 <code>AccessPoint</code>、<code>Services</code>、能力声明等。</td></tr><tr><td><code>AccessPoint</code></td><td>IED 对外提供服务的接入点。</td><td>通常含 <code>Server</code>；其 <code>name</code> 需和 <code>ConnectedAP@apName</code> 一致。</td></tr><tr><td><code>Server</code></td><td>MMS 服务器逻辑容器。</td><td>下含一个或多个 <code>LDevice</code>。</td></tr><tr><td><code>LDevice</code></td><td>逻辑设备（LD）。</td><td><code>inst</code> 是实例标识；内部包含 <code>LN0</code> 与多个 <code>LN</code>。</td></tr><tr><td><code>LN0</code></td><td>逻辑设备的零号逻辑节点。</td><td>承载该 LD 的公共配置：数据集、报告控制块、GOOSE 控制块、设置组等常在这里。</td></tr><tr><td><code>LN</code></td><td>逻辑节点，按功能组织数据。</td><td><code>lnClass</code> 是类别（如 XCBR、MMXU），<code>inst</code> 区分同类实例，<code>prefix</code> 是可选前缀。</td></tr><tr><td><code>DOI/SDI/DAI/Val</code></td><td>实例化数据对象/子数据对象/数据属性及其配置值。</td><td>它们是模板实例上的具体配置；不要误以为所有运行时值都应固定写在 SCD 中。</td></tr></table><p>一个数据引用通常可概念化为：<code>IED / AccessPoint / LDevice / LN / DO / DA</code>。功能约束（FC）如 <code>ST</code>、<code>MX</code>、<code>SP</code>、<code>SG</code> 进一步说明该数据的用途。</p></section>

<section id="dataset"><h2>DataSet 与 FCDA：发布或报告“数据清单”</h2><p><code>DataSet</code> 是一个数据条目列表。报告控制块、GOOSE 控制块等引用它，以决定要报告/发布哪些数据。每个 <code>FCDA</code> 是该清单中的一个功能约束数据属性引用。</p><table><tr><th>FCDA 属性</th><th>含义</th></tr><tr><td><code>ldInst</code></td><td>逻辑设备实例。</td></tr><tr><td><code>prefix</code>、<code>lnClass</code>、<code>lnInst</code></td><td>共同定位逻辑节点。</td></tr><tr><td><code>doName</code>、<code>daName</code></td><td>定位数据对象和数据属性；<code>daName</code> 可进一步包含子属性路径。</td></tr><tr><td><code>fc</code></td><td>功能约束。例如 <code>ST</code>（状态）、<code>MX</code>（测量）、<code>SP</code>（可设定参数）、<code>SG</code>（设置组）。它不是“数据类型”。</td></tr></table><div class="example"><b>读法示例：</b><code>&lt;FCDA ldInst="LD0" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/&gt;</code><br>表示“LD0 中 XCBR1 的 Pos 数据对象下 stVal 状态属性”，作为数据集的一员。实际实例名、是否存在该路径，以工程文件和类型模板为准。</div></section>

<section id="inputs"><h2>Inputs 与 ExtRef：订阅外部数据</h2><p><code>Inputs</code> 位于接收方逻辑节点内，<code>ExtRef</code> 描述该节点要接收的外部数据引用。它常用于表达 GOOSE 或采样值等输入的工程绑定。</p><table><tr><th>属性类别</th><th>含义</th></tr><tr><td>本地输入点</td><td><code>intAddr</code>、<code>desc</code> 等，用于接收 IED 内部映射。</td></tr><tr><td>来源定位</td><td><code>iedName</code>、<code>ldInst</code>、<code>lnClass</code>、<code>doName</code>、<code>daName</code> 等，标识数据来自哪里。</td></tr><tr><td>服务/控制块关联</td><td>可能含数据集、控制块、服务类型等信息；应与发送方 DataSet 和 GSEControl/报告配置交叉核对。</td></tr></table></section>

<section id="report"><h2>报告、GOOSE 与服务</h2><table><tr><th>元素</th><th>用途</th><th>阅读时核对</th></tr><tr><td><code>ReportControl</code></td><td>定义报告控制块（RCB）：客户端读取或订阅的变化/周期报告。</td><td><code>datSet</code>、<code>buffered</code>、触发选项 <code>TrgOps</code>、可选字段 <code>OptFields</code>、<code>RptEnabled</code>。</td></tr><tr><td><code>GSEControl</code></td><td>定义 GOOSE 发布控制块。</td><td><code>name</code>、<code>datSet</code>、<code>appID</code>；在 Communication 中查找同 LD、同控制块名的 <code>GSE</code> 配置。</td></tr><tr><td><code>Services</code></td><td>IED 的服务能力声明。</td><td>表示能力边界，不等于实际已经配置或启用的控制块。</td></tr></table></section>

<section id="types"><h2>DataTypeTemplates：类型库</h2><table><tr><th>模板</th><th>作用</th><th>典型关联</th></tr><tr><td><code>LNodeType</code></td><td>逻辑节点的 DO 列表定义。</td><td><code>LN/LN0@lnType</code> 指向它。</td></tr><tr><td><code>DOType</code></td><td>数据对象的 DA/SDO 结构定义。</td><td><code>DO@type</code> 指向它。</td></tr><tr><td><code>DAType</code></td><td>结构化数据属性（BDA）的定义。</td><td><code>DA@type</code> 指向它。</td></tr><tr><td><code>EnumType</code></td><td>枚举值及其数值编码。</td><td><code>DA@bType="Enum"</code> 时通常通过 <code>type</code> 引用。</td></tr></table><div class="note">排查某个 <code>Val</code> 的真正含义时，建议沿“实例 DAI → 对应 DA 定义 → DOType/DAType → EnumType”的路径追溯。不能只按显示文字猜枚举编码。</div></section>

<section id="values"><h2>常见值：PIGO、ctlModel、on</h2><table><tr><th>值</th><th>出现位置/性质</th><th>解释</th></tr><tr><td><code>PIGO</code></td><td><span class="tag private">工程实例名</span> 本实例中用于 <code>Communication/GSE@ldInst</code>。</td><td>它是逻辑设备实例标识，应与 IED 内某个 <code>LDevice@inst</code> 及对应 GOOSE 控制块关联检查。<b>不是 IEC 61850 规定的通用枚举，也不能从文字本身断定为“某种协议功能”。</b></td></tr><tr><td><code>sbo-with-enhanced-security</code></td><td><span class="tag">标准控制模型枚举</span> 通常作为控制对象的 <code>ctlModel</code> 数据属性值。</td><td>“Select Before Operate（先选择、后执行）+ 增强安全”的控制模型。应用需先选择控制对象，再在有效时间内执行操作；具体交互字段与安全要求依赖 IED 支持能力及 IEC 61850-7-2/工程配置。</td></tr><tr><td><code>direct-with-normal-security</code></td><td><span class="tag">标准控制模型枚举</span> <code>ctlModel</code>。</td><td>直接执行、普通安全；不需要 SBO 选择步骤。是否允许遥控仍取决于闭锁、权限、模式和 IED 实现。</td></tr><tr><td><code>status-only</code></td><td><span class="tag">标准控制模型枚举</span> <code>ctlModel</code>。</td><td>只有状态，没有该对象的控制服务。</td></tr><tr><td><code>on</code></td><td>需结合所在属性判断。</td><td>常可表示布尔“真/启用/合”，但不是跨 SCL 所有元素通用的唯一含义。必须先看它属于 XML 属性、<code>Val</code> 文本还是某个 <code>EnumType</code> 成员；同样的 <code>on</code> 在不同数据类型中可能含义不同。</td></tr></table></section>

<section id="sample"><h2>本工程实例观察：NB500SXS.scd</h2><p class="small">来源：用户提供的 <code>NB500SXS.scd</code>，读取时间 2026-07-17。以下是结构统计，不复制完整工程配置。</p><table><tr><th>项目</th><th>数量/观察</th><th>解读</th></tr><tr><td>一次结构</td><td>1 个 Substation；3 个 VoltageLevel；19 个 Bay</td><td>可从一次系统视角定位间隔，再用 LNode 查找承载功能的 IED。</td></tr><tr><td>设备与接入点</td><td>19 个 IED；47 个 ConnectedAP</td><td>一台 IED 可以有多个接入点或连接到多个网络配置。</td></tr><tr><td>数据与订阅</td><td>293 个 DataSet；10,944 个 FCDA；1,602 个 ExtRef</td><td>数据集规模大；排错时应按某个控制块/订阅链路局部追踪，不宜人工通读。</td></tr><tr><td>服务控制块</td><td>185 个 ReportControl；57 个 GSEControl</td><td>报告和 GOOSE 都很常见；应交叉检查其数据集和通信侧配置。</td></tr><tr><td>类型模板</td><td>546 个 LNodeType；95 个 DOType；25 个 DAType；22 个 EnumType</td><td>数据语义应追溯类型模板，特别是枚举值。</td></tr><tr><td>FCDA 中出现的 FC</td><td><code>MX</code>、<code>SG</code>、<code>SP</code>、<code>ST</code></td><td>该数据集使用了测量、设置组、可设定参数和状态类数据。</td></tr><tr><td>实例里的 ctlModel 值</td><td><code>0</code>、<code>direct-with-normal-security</code>、<code>sbo-with-enhanced-security</code>、<code>status-only</code></td><td>文本值要和对应类型定义、IED 能力及项目控制策略一并确认；<code>0</code> 是否为特定枚举编码需沿模板追溯。</td></tr></table></section>

<section id="version"><h2>Edition 2 / 2.1 与文档边界</h2><p>本页采用 Ed.2/Ed.2.1 的通用概念讲解。工程文件的 XML 命名空间仍可能显示较早的 SCL URI；<b>不能仅靠命名空间字符串判断所有模型细节的 Edition</b>。Ed.2.1 在建模和工程交换方面持续扩展，实际支持程度以 IED 供应商 ICD/CID、项目规范和一致性声明为准。</p><div class="warning"><b>重要边界：</b>厂商私有命名空间（本实例可见多个）和 <code>Private</code> 内容可能影响工具行为，但没有该厂商规范时，本帮助文档只把它们标为扩展，不给出推测性解释。涉及远方控制、联锁和安全策略时，应以项目设计和设备手册为准。</div></section>

<section id="checklist"><h2>遇到一个陌生节点时的排查清单</h2><ol><li>先确认它位于 <code>Substation</code>、<code>Communication</code>、<code>IED</code> 还是 <code>DataTypeTemplates</code>。</li><li>看父节点和兄弟节点：SCL 的语义强依赖层级，而不是只依赖标签名。</li><li>把关键引用串起来：IED 名、AP 名、LD 实例、LN 类/实例、数据集名、控制块名。</li><li>若是 <code>Val</code> 或枚举，追溯到模板；若是文本实例名，搜索它被哪些引用使用。</li><li>若带私有前缀或位于 <code>Private</code>，记录厂商和工具来源，向项目/厂商资料确认。</li></ol></section>
<section id="roles"><h2>IED 类型：保护、测控、MU、网关</h2><p><span class="tag">标准语义</span> <code>IED</code> 是“智能电子设备”的总称。设备名称和 <code>IED@type</code> 多为工程约定；应以逻辑节点、通信配置和设备资料判断职责。</p><table><tr><th>设备</th><th>通常功能</th><th>优先查看</th></tr><tr><td>保护装置</td><td>保护逻辑、跳闸/告警、联跳闭锁。</td><td><code>PTOC</code>、<code>PDIS</code>、<code>PTRC</code>；<code>ExtRef</code>、<code>GSEControl</code></td></tr><tr><td>测控装置</td><td>遥测、遥信、遥控和间隔自动化。</td><td><code>MMXU</code>、<code>XCBR</code>、<code>CSWI</code>、<code>CILO</code></td></tr><tr><td>合并单元 MU<br><small>Merging Unit</small></td><td>把 CT/VT 或电子式互感器的电流、电压采样数字化，并以过程层采样值发布；也可能接收 GOOSE。</td><td><code>ConnectedAP/SMV</code>、<code>SampledValueControl</code>、DataSet；常见 <code>TCTR</code>、<code>TVTR</code>、<code>MMXU</code></td></tr><tr><td>智能终端</td><td>连接一次设备机构：开入开出、位置/操作、GOOSE 联锁和跳闸执行。</td><td><code>XCBR</code>、<code>CSWI</code>、<code>GGIO</code> 及 GOOSE 输入/输出</td></tr><tr><td>网关/远动机</td><td>汇集站内信息，向调度或其他系统转送。</td><td><code>Services</code>、报告控制块；外部规约映射通常不是 IEC 通用 SCL 语义</td></tr></table><div class="note"><b>MU 不是交换机。</b>MU 是发布数字化采样值的现场智能设备；交换机只承载以太网报文。MU 的发布流需和保护/测控对该 <code>SMV</code> 的订阅关联对应。</div></section>
<section id="smv"><h2>SMV / SV：MU 发布的采样值</h2><p><b>SV</b>（Sampled Values）是过程层连续电气量传输服务；<b>SMV</b> 常在 SCL 标签和工程口语中指采样值多播配置。典型链路：互感器二次量 → MU 采样/数字化 → 以太网 SV 报文 → 保护或测控接收。</p><table><tr><th>位置</th><th>元素/属性</th><th>阅读含义</th></tr><tr><td>IED 内发布定义</td><td><code>SampledValueControl</code>、<code>datSet</code>、<code>smvID</code></td><td>定义采样值控制块及其数据集；可用属性会随 SCL 版本/工具变化。</td></tr><tr><td>网络配置</td><td><code>ConnectedAP/SMV</code></td><td>将发布控制块绑定到网络；核对 <code>ldInst</code>、<code>cbName</code>、<code>Address</code>。</td></tr><tr><td>二层地址</td><td><code>MAC-Address</code>、<code>APPID</code>、<code>VLAN-ID</code>、<code>VLAN-PRIORITY</code></td><td>标识以太网多播流并隔离/分级。数值是工程配置，不是任意复用的标准默认值。</td></tr><tr><td>接收关联</td><td><code>Inputs/ExtRef</code></td><td>接收逻辑节点引用发送侧数据；须和发送数据集、控制块、通信地址一起核对。</td></tr></table><div class="warning"><b>SV 不等于 GOOSE。</b>SV 是高频连续采样量流；GOOSE 是面向状态/事件的快速多播消息。两者可使用 MAC、VLAN、APPID，但应用语义和检查方法不同。</div></section>
<section id="goose"><h2>GOOSE：快速事件与联锁消息</h2><p>GOOSE（Generic Object Oriented Substation Event）常用于跳闸、闭锁、位置、告警和联锁。发送端 <code>GSEControl</code> 引用 <code>DataSet</code>；通信侧 <code>GSE</code> 赋予网络地址；接收端通过 <code>ExtRef</code> 建立订阅。</p><div class="tree">发送 IED：LN0/GSEControl ──datSet──▶ DataSet/FCDA
      │
      └─ Communication：ConnectedAP/GSE ── MAC、APPID、VLAN、MinTime/MaxTime
                                                   │
接收 IED：LN/Inputs/ExtRef ◀──────────────────────┘</div><table><tr><th>项目</th><th>含义</th></tr><tr><td><code>appID</code> 与 <code>APPID</code></td><td>前者常见于控制块，后者常在网络 <code>Address/P</code>。工具会关联它们，但不能只按名字断言所有版本的映射规则。</td></tr><tr><td><code>MinTime</code> / <code>MaxTime</code></td><td>与 GOOSE 重发节奏有关，不是网络延迟保证值；性能应按项目规范验证。</td></tr><tr><td><code>ExtRef@serviceType</code></td><td>若存在，可帮助识别输入服务类型；仍应核对完整来源引用和发送控制块。</td></tr></table></section>
<section id="lnclass"><h2>常见逻辑节点（LN）速查</h2><p>逻辑节点类别以 <code>lnClass</code> 表示功能，不直接代表一台物理设备。同一装置会有多个 LN；相同 LN 可由 <code>prefix</code> 和 <code>inst</code> 区分。</p><table><tr><th>LN 类</th><th>常见工程含义</th></tr><tr><td><code>LLN0</code> / <code>LPHD</code></td><td>逻辑设备公共节点 / 物理设备健康、名称等。</td></tr><tr><td><code>MMXU</code></td><td>三相测量：电流、电压、功率、频率等。</td></tr><tr><td><code>XCBR</code> / <code>XSWI</code></td><td>断路器 / 开关设备的位置、状态和控制对象。</td></tr><tr><td><code>CSWI</code> / <code>CILO</code></td><td>开关控制 / 闭锁逻辑。</td></tr><tr><td><code>TCTR</code> / <code>TVTR</code></td><td>电流互感器 / 电压互感器模型；过程层工程中常与 MU 数据关联。</td></tr><tr><td><code>PTOC</code> / <code>PDIS</code> / <code>PTRC</code></td><td>过流保护 / 距离保护 / 跳闸条件。</td></tr><tr><td><code>GGIO</code></td><td>通用 I/O；语义必须结合 <code>desc</code>、DO 名称和厂商资料，不可只凭 GGIO 猜测。</td></tr></table></section>
</main></div>
<script>const q=document.getElementById('search'),r=document.getElementById('result'),sections=[...document.querySelectorAll('main section')];q.addEventListener('input',()=>{const s=q.value.trim().toLocaleLowerCase(),shown=sections.filter(x=>{const ok=!s||x.innerText.toLocaleLowerCase().includes(s);x.classList.toggle('hide',!ok);return ok}).length;r.textContent=s?`找到 ${shown} 个相关章节；清空可恢复全文`:'输入关键词筛选条目'})</script>
</body></html>
